ID,GrpName,ID_Name,PhyPos,Valid,I_Name,J_Name,ID_No,Owner,Rpi_Ohm,Lpi_mH,Rpj_Ohm,Lpj_mH,Rl_Ohm,Ll_mH,Rei_Ohm,Rej_Ohm,Lsi_mH,Lsj_mH,OP_Mode,Vdrate_kV,Vd1_kV,Pd1_MW,A1min_D,A10_D,Gam1min_D,Gam10_D,Vd2_kV,Pd2_MW,A2min_D,A20_D,Gam2min_D,Gam20_D,Vhi_kV,Vli_kV,I_Bridge,Qci_Mvar,Sti_MVA,Rti_Ohm,Xti_Perc,Vtimax_kV,Vtimin_kV,I_Tap,Vhj_kV,Vlj_kV,J_Bridge,Qcj_Mvar,Stj_MVA,Rtj_Ohm,Xtj_Perc,Vtjmax_kV,Vtjmin_kV,J_Tap,DC_Model,reg_type,reg_fon,reg_par,reg_set,Amax_D,Amin_D,Ireg_fon,Ireg_par,Ireg_set,Vreg_fon,Vreg_par,Vreg_set,Greg_fon,Greg_par,Greg_set,Bmax_D,Bmin_D,Im_Percent,Vlow_Perc,Idmax_kA,Idmin_kA,dKi_Perc,dKj_Perc,dTi_s,dTj_s,V_relay_Perc,T_relay,Type_fadc,K_fadc,Ts_fadc,Te_fadc,Tdo,Tda,Tdb,Tdc,N_rs,V_rs_Perc,R0i,X0i,R0j,X0j,DispName
1,BASIC,DC200,0,1,BUS33,BUS34,200,0,0.7100,30.4000,0.6000,25.6000,13.3060,341.6000,0.0000,0.0000,150.0000,150.0000,20,250.0000,250.0000,150.0000,5.0000,20.0000,5.0000,15.0000,250.0000,150.0000,5.0000,20.0000,5.0000,15.0000,230.0000,105.0000,2,50.00000,300.00000,0.00000,12.00,239.2000,216.2000,11,230.0000,96.0000,2,50.00000,300.00000,0.00000,12.00,264.5000,216.2000,22,1,1,2,3,0.00000,50.000,5.000,2,4,0.00000,2,5,0.00000,2,6,0.00000,60.000,15.000,15.00,15.00,1.000,0.240,80.00,100.00,0.1000,0.1000,0.00,0.0000,10,1,0.0000,0.0000,0.0200,0.1200,0.0200,0.0600,2,70.00,99999.900000,99999.900000,99999.900000,99999.900000,
5,LF1,DC200,0,0,BUS33,BUS34,200,0,0.7100,30.4000,0.6000,25.6000,13.3060,341.6000,0.0000,0.0000,150.0000,150.0000,20,250.0000,250.0000,250.0000,5.0000,15.0000,5.0000,15.0000,250.0000,250.0000,5.0000,15.0000,5.0000,15.0000,230.0000,105.0000,2,100.00000,300.00000,0.00000,12.00,239.2000,216.2000,11,230.0000,96.0000,2,100.00000,300.00000,0.00000,12.00,264.5000,216.2000,22,1,1,2,3,0.00000,50.000,5.000,2,4,0.00000,2,5,0.00000,2,6,0.00000,60.000,15.000,15.00,15.00,1.000,0.240,80.00,100.00,0.1000,0.1000,0.00,0.0000,10,1,0.0000,0.0000,0.0200,0.1200,0.0200,0.0600,2,70.00,99999.900000,99999.900000,99999.900000,99999.900000,
2,LFDC10,DC200,0,1,BUS33,BUS34,200,0,0.7100,30.4000,0.6000,25.6000,13.3060,341.6000,0.0000,0.0000,150.0000,150.0000,10,250.0000,250.0000,250.0000,5.0000,15.0000,5.0000,15.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,230.0000,105.0000,2,100.00000,300.00000,0.00000,12.00,239.2000,216.2000,11,230.0000,96.0000,2,100.00000,300.00000,0.00000,12.00,264.5000,216.2000,22,1,1,2,3,0.00000,50.000,5.000,2,4,0.00000,2,5,0.00000,2,6,0.00000,60.000,15.000,15.00,15.00,1.000,0.240,80.00,100.00,0.1000,0.1000,0.00,0.0000,10,1,0.0000,0.0000,0.0200,0.1200,0.0200,0.0600,2,70.00,99999.900000,99999.900000,99999.900000,99999.900000,
6,LFDC10-2,DC200,0,1,BUS33,BUS34,200,0,0.7100,30.4000,0.6000,25.6000,13.3060,341.6000,0.0000,0.0000,150.0000,150.0000,10,250.0000,250.0000,250.0000,5.0000,15.0000,5.0000,15.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,230.0000,105.0000,2,100.00000,300.00000,0.00000,12.00,239.2000,216.2000,11,230.0000,96.0000,2,100.00000,300.00000,0.00000,12.00,264.5000,216.2000,22,1,1,2,3,0.00000,50.000,5.000,2,4,0.00000,2,5,0.00000,2,6,0.00000,60.000,15.000,15.00,15.00,1.000,0.240,80.00,100.00,0.1000,0.1000,0.00,0.0000,10,10,1.0000,1.2200,0.0200,0.1200,0.0200,0.0600,2,70.00,99999.900000,99999.900000,99999.900000,99999.900000,
9,LFDC10-3,DC200,0,1,BUS33,BUS34,200,0,0.7100,30.4000,0.6000,25.6000,13.3060,341.6000,0.0000,0.0000,150.0000,150.0000,10,250.0000,250.0000,250.0000,5.0000,15.0000,5.0000,15.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,230.0000,105.0000,2,100.00000,300.00000,0.00000,12.00,239.2000,216.2000,11,230.0000,96.0000,2,100.00000,300.00000,0.00000,12.00,264.5000,216.2000,22,1,1,2,3,0.00000,50.000,5.000,2,4,0.00000,2,5,0.00000,2,6,0.00000,60.000,15.000,15.00,15.00,1.000,0.240,80.00,100.00,0.1000,0.1000,0.00,0.0000,20,10,1.0000,5.0000,0.0200,0.1200,0.0200,0.0600,2,70.00,99999.900000,99999.900000,99999.900000,99999.900000,
3,LFDC11,DC200,0,1,BUS33,BUS34,200,0,0.7100,30.4000,0.6000,25.6000,13.3060,341.6000,0.0000,0.0000,150.0000,150.0000,11,255.0000,255.0000,255.0000,5.0000,18.0000,5.0000,15.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,230.0000,105.0000,2,100.00000,300.00000,0.00000,12.00,239.2000,216.2000,11,230.0000,96.0000,2,100.00000,300.00000,0.00000,12.00,264.5000,216.2000,22,1,1,2,3,0.00000,50.000,5.000,2,4,0.00000,2,5,0.00000,2,6,0.00000,60.000,15.000,15.00,15.00,1.000,0.240,80.00,100.00,0.1000,0.1000,0.00,0.0000,10,1,0.0000,0.0000,0.0200,0.1200,0.0200,0.0600,2,70.00,99999.900000,99999.900000,99999.900000,99999.900000,
4,LFDC12,DC200,0,1,BUS33,BUS34,200,0,0.7100,30.4000,0.6000,25.6000,13.4120,341.6000,0.0000,0.0000,150.0000,150.0000,12,250.0000,250.0000,250.0000,5.0000,15.0000,5.0000,15.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,230.0000,105.0000,2,100.00000,300.00000,0.00000,12.00,239.2000,216.2000,11,230.0000,96.0000,2,100.00000,300.00000,0.00000,12.00,264.5000,216.2000,22,1,1,2,3,0.00000,50.000,5.000,2,4,0.00000,2,5,0.00000,2,6,0.00000,60.000,15.000,15.00,15.00,1.000,0.120,80.00,100.00,0.0100,0.0100,0.00,0.0000,10,1,0.0000,0.0000,0.0200,0.1200,0.0200,0.0600,2,70.00,99999.900000,99999.900000,99999.900000,99999.900000,
7,LFDC20-2,DC200,0,1,BUS33,BUS34,200,0,0.7100,30.4000,0.6000,25.6000,13.3060,341.6000,0.0000,0.0000,150.0000,150.0000,20,250.0000,250.0000,150.0000,5.0000,20.0000,5.0000,15.0000,250.0000,150.0000,5.0000,20.0000,5.0000,15.0000,230.0000,105.0000,2,50.00000,300.00000,0.00000,12.00,239.2000,216.2000,11,230.0000,96.0000,2,50.00000,300.00000,0.00000,12.00,264.5000,216.2000,22,1,1,2,3,0.00000,50.000,5.000,2,4,0.00000,2,5,0.00000,2,6,0.00000,60.000,15.000,15.00,15.00,1.000,0.240,80.00,100.00,0.1000,0.1000,0.00,0.0000,10,10,1.0000,1.2200,0.0200,0.1200,0.0200,0.0600,2,70.00,99999.900000,99999.900000,99999.900000,99999.900000,
8,LFDC20-3,DC200,0,1,BUS33,BUS34,200,0,0.7100,30.4000,0.6000,25.6000,13.3060,341.6000,0.0000,0.0000,150.0000,150.0000,20,250.0000,250.0000,150.0000,5.0000,20.0000,5.0000,15.0000,250.0000,150.0000,5.0000,20.0000,5.0000,15.0000,230.0000,105.0000,2,50.00000,300.00000,0.00000,12.00,239.2000,216.2000,11,230.0000,96.0000,2,50.00000,300.00000,0.00000,12.00,264.5000,216.2000,22,1,1,2,3,0.00000,50.000,5.000,2,4,0.00000,2,5,0.00000,2,6,0.00000,60.000,15.000,15.00,15.00,1.000,0.240,80.00,100.00,0.1000,0.1000,0.00,0.0000,20,10,1.0000,5.0000,0.0200,0.1200,0.0200,0.0600,2,70.00,99999.900000,99999.900000,99999.900000,99999.900000,