id,name,volt,Eq,R,X,B,I_node,J_node,I_P,I_Q,J_P,J_Q,I_off,J_off,Ih,Pi_meas,Qi_meas,Pj_meas,Qj_meas,I_nd,J_nd,I_bs,J_bs,I_island,J_island,R*,X*,B*
序号,线路名,电压等级,等值线路标志,线路电阻,线路电抗,线路单端电纳,I端所在拓扑节点,J端所在拓扑节点,I端有功功率,I端无功功率,J端有功功率,J端无功功率,I端开断标志,J端开断标志,允许载流量,I端有功功率量测,I端无功功率量测,J端有功功率量测,J端无功功率量测,I端物理节点,J端物理节点,I端计算节点,J端计算节点,I端电气岛号,J端电气岛号,线路电阻标幺值,线路电抗标幺值,线路单端电纳标幺值
1,谭德二线,500,0,0.1522,3.3025,2.84E-05,西南.谭家湾站.500.2846,国调.德阳换流站.500.6424,289.513,-91.26,-289.464,76.372,0,0,4861.53,289.13,-91.9,-287.6,77.08,18887,22949,2846,6424,0,0,0.000055,0.001198,0.078281
2,谭德一线,500,0,0.179,3.36,5.48E-05,西南.谭家湾站.500.2846,国调.德阳换流站.500.6424,283.863,-99.259,-283.807,69.508,0,0,4861.53,285.27,-91.41,-283.69,75.44,18430,22954,2846,6424,0,0,0.000065,0.001219,0.151109
3,德宝直流极1线路,500,0,1.5,22.25,1.90E-04,国调.德阳换流站.500.6424,重庆.宝鸡等值虚厂.500.364,290.335,84.003,-289.785,-181.351,0,0,3835.2,290.37,84.02,-283,108.67,22947,26814,6424,364,0,0,0.000544,0.008073,0.523577
4,泸复二线,500,0,2.0337,26.390001,2.11E-04,西南.泸州站.500.3630,国调.复龙换流站.500.2,-50.846,42.011,50.867,-76.078,0,0,3641.6,-48.71,46.28,49.28,-84.16,18959,17386,3630,2,0,0,0.000738,0.009575,0.582413
5,泸复三线,500,0,2.0143,25.684,2.16E-04,西南.泸州站.500.3630,国调.复龙换流站.500.2,-52.212,41.152,52.235,-78.065,0,0,3641.6,-47.49,45.06,48.33,-83.42,18749,17388,3630,2,0,0,0.000731,0.009318,0.596693
6,泸复一线,500,0,2.0908,26.296101,2.10E-04,西南.泸州站.500.3630,国调.复龙换流站.500.2,-50.973,42.551,50.995,-75.908,0,0,3641.6,-52.37,46.28,49.27,-83.89,18961,17383,3630,2,0,0,0.000759,0.009541,0.578865
7,德宝直流极2线路,500,0,1.5,22.25,1.90E-04,国调.德阳换流站.500.6424,重庆.宝鸡等值虚厂.500.365,282.956,85.94,-282.425,-183.568,0,0,3835.2,282.99,85.96,-275.61,109.71,22952,28024,6424,365,0,0,0.000544,0.008073,0.523577
8,官月Ⅰ线,500,0,0.83,9.88,6.69E-05,国调.官地电厂.500.189,国调.月城站.500.3933,1027.382,166.389,-1024.195,-166.105,0,0,4183.288,1030.7,164.1,-1027.83,-165.62,17402,19374,189,3933,0,0,0.000301,0.003585,0.184517
9,官月Ⅱ线,500,0,0.11,9.88,6.67E-05,国调.官地电厂.500.189,国调.月城站.500.3933,1014.708,241.48,-1014.282,-240.775,0,0,4183.288,1011.1,249.6,-1013.22,-248.43,17403,19376,189,3933,0,0,0.00004,0.003585,0.183737
10,向复一线,500,0,0.606,9.876001,7.80E-05,国调.向家坝.500.277,国调.复龙换流站.500.2,1441.193,-59.658,-1436.618,91.295,0,0,5348.6,1434.4,-46.2,-1432.08,58.64,17468,17384,277,2,0,0,0.00022,0.003583,0.214905
11,向复二线,500,0,0.606,9.876001,7.80E-05,国调.向家坝.500.277,国调.复龙换流站.500.2,1441.193,-59.658,-1436.618,91.295,0,0,5348.6,1443.2,-57.2,-1443.02,68.07,17471,17381,277,2,0,0,0.00022,0.003583,0.214905
12,向复三线,500,0,0.606,9.876001,7.80E-05,国调.向家坝.500.276,国调.复龙换流站.500.2,1439.575,-42.271,-1435.018,73.585,0,0,5348.6,1441,0,-1433.95,46.77,17487,17379,276,2,0,0,0.00022,0.003583,0.214905
13,向复四线,500,0,0.606,9.876001,7.80E-05,国调.向家坝.500.276,国调.复龙换流站.500.2,1439.575,-42.271,-1435.018,73.585,0,0,5348.6,1436.6,-22,-1432.07,57.82,17481,17378,276,2,0,0,0.00022,0.003583,0.214905
14,宾复Ⅱ线,500,0,0.1642,3.4931,3.26E-05,国调.宜宾换流.500.8912,国调.复龙换流站.500.2,101.274,-118.16,-101.261,100.517,0,0,4861.536,103.09,-129.7,-104.18,110.93,24180,17377,8912,2,0,0,0.00006,0.001267,0.089923
15,溪宾Ⅰ线,500,0,1.3221,26.337999,2.04E-04,国调.溪洛渡电厂.500.286,国调.宜宾换流.500.8912,2018.56,54.101,-1998.924,225.06,0,0,5348.6,2004.2,70.4,-1993.19,133.63,17511,24185,286,8912,0,0,0.00048,0.009556,0.561815
16,溪宾Ⅱ线,500,0,1.1355,24.838001,2.06E-04,国调.溪洛渡电厂.500.286,国调.宜宾换流.500.8912,2140.378,69.673,-2121.407,231.935,0,0,5348.6,2138.4,112.2,-2122.89,137.83,17512,24189,286,8912,0,0,0.000412,0.009012,0.568609
17,溪宾Ⅲ线,500,0,1.13,24.864,2.07E-04,国调.溪洛渡电厂.500.286,国调.宜宾换流.500.8912,2138.132,69.935,-2119.292,230.887,0,0,5348.6,2142.8,81.4,-2123.17,154.08,17513,24192,286,8912,0,0,0.00041,0.009021,0.570427
18,德宝直流接地线路,500,0,0.275625,2.75625,0.00E+00,国调.德阳换流站.500.nd50333,国调.德阳换流直流部分.500.nd50160,0,0,0,0,1,1,3835.2,0,0,0,0,50333,50160,6445,123,-1,-1,0.0001,0.001,0
19,德宝直流接地极址,500,0,0.275625,2.75625,0.00E+00,国调.德阳换流站.500.nd50334,国调.德阳换流直流部分.500.nd50161,0,0,0,0,1,1,3835.2,0,0,0,0,50334,50161,6446,124,-1,-1,0.0001,0.001,0
20,复奉直流接地线路,500,0,0.275625,2.75625,0.00E+00,国调.复龙换流站.500.nd50162,国调.复龙换流直流部分.500.nd50163,0,0,0,0,1,0,3835.2,0,0,0,0,50162,50163,3,33,-1,-1,0.0001,0.001,0
21,复奉直流接地极址,500,0,0.275625,2.75625,0.00E+00,国调.复龙换流站.500.nd50164,国调.复龙换流直流部分.500.nd50165,0,0,0,0,1,0,3835.2,0,0,0,0,50164,50165,4,34,-1,-1,0.0001,0.001,0
22,宾金直流接地极址,500,0,0.275625,2.75625,0.00E+00,国调.宜宾换流.500.nd50335,国调.宜宾换流直流部分.500.nd50336,0,0,0,0,1,1,3835.2,0,0,0,0,50335,50336,8916,8944,-1,-1,0.0001,0.001,0
23,宾金直流接地线路,500,0,0.275625,2.75625,0.00E+00,国调.宜宾换流.500.nd50337,国调.宜宾换流直流部分.500.nd50338,0,0,0,0,1,1,3835.2,0,0,0,0,50337,50338,8917,8945,-1,-1,0.0001,0.001,0
24,锦苏直流极1线路,500,0,0.275625,2.75625,0.00E+00,国调.锦屏换流站.500.nd50166,国调.锦屏换流站直流部分.500.nd50167,0,0,0,0,1,1,3835.2,0,0,0,0,50166,50167,245,311,-1,-1,0.0001,0.001,0
25,锦苏直流极2线路,500,0,0.275625,2.75625,0.00E+00,国调.锦屏换流站.500.nd50168,国调.锦屏换流站直流部分.500.nd50169,0,0,0,0,1,1,3835.2,0,0,0,0,50168,50169,246,312,-1,-1,0.0001,0.001,0
26,宾金直流极1线路,500,0,0.275625,2.75625,0.00E+00,国调.宜宾换流.500.nd50339,国调.宜宾换流直流部分.500.nd50340,0,0,0,0,1,1,3835.2,0,0,0,0,50339,50340,8918,8946,-1,-1,0.0001,0.001,0
27,宾金直流极2线路,500,0,0.275625,2.75625,0.00E+00,国调.宜宾换流.500.nd50341,国调.宜宾换流直流部分.500.nd50342,0,0,0,0,1,1,3835.2,0,0,0,0,50341,50342,8919,8947,-1,-1,0.0001,0.001,0
28,锦苏直流接地线路,500,0,0.275625,2.75625,0.00E+00,国调.锦屏换流站.500.nd50170,国调.锦屏换流站直流部分.500.nd50171,0,0,0,0,1,1,3835.2,0,0,0,0,50170,50171,247,313,-1,-1,0.0001,0.001,0
29,锦苏直流接地极址,500,0,0.275625,2.75625,0.00E+00,国调.锦屏换流站.500.nd50172,国调.锦屏换流站直流部分.500.nd50173,0,0,0,0,1,1,3835.2,0,0,0,0,50172,50173,248,314,-1,-1,0.0001,0.001,0
30,金苏北线,220,0,3.8149,21.563,7.49E-05,四川.金鹅.220.1348,重庆.来苏等值虚厂.220.358,21.86,-10.137,-21.823,2.362,0,0,910.4,18.98,-9.01,-18.98,1.61,17983,22,1348,358,0,0,0.007212,0.040762,0.039624
31,金苏南线,220,0,5.68,28.825998,9.98E-05,四川.金鹅.220.1348,重庆.来苏等值虚厂.220.358,16.201,-10.21,-16.17,-0.267,0,0,910.4,19.3,-9.33,-19.3,1.61,17984,22,1348,358,0,0,0.010737,0.054491,0.05277
32,黄万一线,500,0,2.109,32.007999,3.28E-04,西南.黄岩站.500.1144,重庆.万县等值虚厂.500.359,189.847,-88.275,-189.574,76.693,0,0,3641.6,197.61,-90.12,-197.61,53.34,17914,17550,1144,359,0,0,0.000765,0.011613,0.903526
33,黄万二线,500,0,2.969,32.323002,3.29E-04,西南.黄岩站.500.1144,重庆.万县等值虚厂.500.359,187.629,-93.373,-187.254,79.916,0,0,3641.6,193.95,-91.34,-193.95,61.68,17912,17556,1144,359,0,0,0.001077,0.011727,0.905707
34,洪板二线,500,0,2.5122,31.32435,2.34E-04,西南.洪沟站.500.990,重庆.板桥等值虚厂.500.325,1427.095,94.721,-1408.156,15.802,0,0,3641.6,1433.14,29.55,-1405.36,71.85,17891,24,990,325,0,0,0.000911,0.011365,0.64438
35,洪板一线,500,0,2.433,30.76722,2.41E-04,西南.洪沟站.500.990,重庆.板桥等值虚厂.500.325,1452.885,97.274,-1433.87,13.729,0,0,3641.6,1437.41,25.89,-1435.8,77.94,17887,2458,990,325,0,0,0.000883,0.011163,0.664069
36,板陈二线,500,0,1.2,16.800001,1.26E-04,重庆.陈家桥等值虚厂.500.nd20,重庆.板桥等值虚厂.500.nd50174,0,0,0,0,0,1,2332,0,0,0,0,20,50174,357,347,-1,-1,0.000435,0.006095,0.347288
37,板陈一线,500,0,1.8,25.349998,1.86E-04,重庆.陈家桥等值虚厂.500.nd20,重庆.板桥等值虚厂.500.nd50175,0,0,0,0,0,1,2332,0,0,0,0,20,50175,357,348,-1,-1,0.000653,0.009197,0.512332
38,长万二线,500,0,4.7,102.424995,3.44E-04,重庆.万县等值虚厂.500.nd50176,重庆.长寿等值虚厂.500.nd2430,0,0,0,0,1,0,3200,0,0,0,0,50176,2430,360,19742,-1,-1,0.001705,0.037161,0.949142
39,长万一线,500,0,4.7,102.424995,3.44E-04,重庆.万县等值虚厂.500.nd50177,重庆.长寿等值虚厂.500.nd2429,0,0,0,0,1,0,3200,0,0,0,0,50177,2429,361,19741,-1,-1,0.001705,0.037161,0.949142
40,陈长二线,500,0,1.8,25.349998,1.86E-04,重庆.陈家桥等值虚厂.500.nd20,重庆.长寿等值虚厂.500.nd2426,0,0,0,0,0,0,3200,0,0,0,0,20,2426,357,19740,-1,-1,0.000653,0.009197,0.512332
41,陈长一线,500,0,1.8,25.349998,1.86E-04,重庆.陈家桥等值虚厂.500.nd20,重庆.长寿等值虚厂.500.nd2425,0,0,0,0,0,0,3200,0,0,0,0,20,2425,357,355,-1,-1,0.000653,0.009197,0.512332
42,万龙二线,500,0,1.2,16.800001,1.26E-04,重庆.陈家桥等值虚厂.500.nd20,重庆.板桥等值虚厂.500.nd50178,0,0,0,0,0,1,2332,0,0,0,0,20,50178,357,349,-1,-1,0.000435,0.006095,0.347288
43,万龙一线,500,0,1.8,25.349998,1.86E-04,重庆.陈家桥等值虚厂.500.nd20,重庆.板桥等值虚厂.500.nd50179,0,0,0,0,0,1,2332,0,0,0,0,20,50179,357,350,-1,-1,0.000653,0.009197,0.512332
44,张恩二线,500,0,4.7,102.424995,3.44E-04,重庆.万县等值虚厂.500.nd50180,重庆.长寿等值虚厂.500.nd2429,0,0,0,0,1,0,2332,0,0,0,0,50180,2429,362,19741,-1,-1,0.001705,0.037161,0.949142
45,张恩一线,500,0,4.7,102.424995,3.44E-04,重庆.万县等值虚厂.500.nd50181,重庆.长寿等值虚厂.500.nd2429,0,0,0,0,1,0,2332,0,0,0,0,50181,2429,363,19741,-1,-1,0.001705,0.037161,0.949142
46,白寿线,220,0,0.97526,5.66764,1.83E-05,四川.白马新厂.220.488,四川.寿溪桥.220.2634,85.021,22.435,-84.878,-23.544,0,0,910.4,84.13,19.94,-83.73,-20.09,17586,18334,488,2634,0,0,0.001844,0.010714,0.009685
47,白新线,220,0,0.364481,3.82519,1.31E-05,四川.新广兴.220.3134,四川.白石岩.220.499,-125.961,-9.749,126.07,9.486,0,0,910.4,-120.7,-7.5,120.7,7.5,18528,17597,3134,499,0,0,0.000689,0.007231,0.006951
48,坝棉线,220,0,1.3153,7.923,2.53E-05,四川.新棉.220.3149,四川.姚河坝厂.220.3400,-93.187,14.009,93.4,-15.506,0,0,910.4,-93.77,12.32,93.14,-14.38,18537,18593,3149,3400,0,0,0.002486,0.014977,0.013378
49,巴南线,500,0,1.605,22.125,1.78E-04,四川.临巴厂.500.1581,四川.南充.500.1822,232.438,-18.937,-232.108,6.911,0,0,3641.6,228.95,-19.04,-228.34,6.09,18068,18206,1581,1822,0,0,0.000582,0.008027,0.491207
50,宝白线,220,0,0.7935,4.8139,2.73E-05,四川.白石岩.220.499,四川.宝珠寺厂.220.543,-233.782,24.462,234.601,-22.424,0,0,1563.6,-229.07,27.13,229.07,-23.21,17600,17624,499,543,0,0,0.0015,0.0091,0.014458
51,保荆线,220,0,6.3034,33.911999,9.32E-05,四川.荆溪.220.1369,四川.保宁.220.nd50182,0,0,0,0,1,1,910.4,0,0,0,0,17997,50182,1369,532,0,-1,0.011916,0.064106,0.049279
52,宝袁一线,220,0,1.712,9.486,4.94E-05,四川.袁家坝.220.3490,四川.宝珠寺厂.220.543,-164.836,15.044,165.717,-15.463,0,0,910.4,-170.04,20.1,171.96,-18.41,18652,17626,3490,543,0,0,0.003236,0.017932,0.026147
53,赤白线,220,0,1.284941,8.1629,3.90E-05,四川.赤化.220.584,四川.白石岩.220.499,-71.12,20.019,71.253,-23.362,0,0,1563.6,-73.4,17.39,73.68,-21.77,17648,17598,584,499,0,0,0.002429,0.015431,0.02063
54,赤天二线,220,0,9.721,41.898388,1.42E-04,四川.天明.220.2991,四川.赤化.220.584,-94.522,13.349,96.23,-21.225,0,0,781.8,-95.91,15.14,96.81,-22.24,18446,17653,2991,584,0,0,0.018376,0.079203,0.075271
55,充荆北线,220,0,1.874,9.97572,3.21E-05,四川.南充.220.nd50183,四川.荆溪.220.nd50184,0,0,0,0,1,1,910.4,0,0,0,0,50183,50184,1824,1370,-1,-1,0.003543,0.018858,0.016991
56,充荆南线,220,0,1.57494,9.38428,6.00E-05,四川.南充.220.nd50185,四川.荆溪.220.nd50186,0,0,0,0,1,1,910.4,0,0,0,0,50185,50186,1825,1371,-1,-1,0.002977,0.01774,0.031715
57,东平二线,220,0,1.447,6.685,1.79E-05,四川.平春.220.2165,四川.东坡.220.788,-70.969,19.16,71.118,-20.347,0,0,910.4,-69.43,18.63,69.43,-19.37,18235,17734,2165,788,0,0,0.002735,0.012637,0.009455
58,东平三线,220,0,1.150046,6.496,2.04E-05,四川.平春.220.2165,四川.东坡.220.788,-74.318,16.958,74.446,-18.384,0,0,910.4,-70.58,15.39,71.25,-16.57,18236,17733,2165,788,0,0,0.002174,0.01228,0.010813
59,东平一线,220,0,0.7589,5.15,2.37E-05,四川.平春.220.2165,四川.东坡.220.788,-94.804,18.874,94.939,-20.446,0,0,1563.6,-95.79,17.73,96.62,-18.88,18234,17735,2165,788,0,0,0.001435,0.009735,0.012543
60,东石线,220,0,1.783,11.1736,6.19E-05,四川.石棉.220.2477,四川.滨东厂.220.559,-127.904,23.835,128.481,-26.766,0,0,1563.6,-128.89,26.23,129.93,-30.09,18318,17635,2477,559,0,0,0.003371,0.021122,0.032756
61,东文二线,220,0,0.698809,4.964,2.36E-05,四川.修文.220.3184,四川.东坡.220.788,-160.867,-3.238,161.213,3.226,0,0,1563.6,-153.6,-5.9,154.8,8.32,18549,17737,3184,788,0,0,0.001321,0.009384,0.012474
62,东文三线,220,0,0.518,5.11,2.59E-05,四川.修文.220.19755,四川.东坡.220.788,-105.113,-34.796,105.234,33.277,0,0,1820.8,-105.6,-35.1,104.83,33.05,18550,17738,19755,788,0,0,0.000979,0.00966,0.013727
63,东文一线,220,0,0.688,5.11,2.32E-05,四川.修文.220.19755,四川.东坡.220.788,-105.744,-31.073,105.903,29.829,0,0,1563.6,-105.7,-32.2,105.57,31.61,18548,17736,19755,788,0,0,0.001301,0.00966,0.012285
64,豆沙线,220,0,2.217,12.596,4.29E-05,四川.豆坝.220.nd50254,四川.白沙.220.nd50187,0,0,0,0,1,1,910.4,0,0,0,0,50254,50187,4950,428,-1,-1,0.004191,0.023811,0.02269
65,二普一线,500,0,3.8482,56.133003,4.05E-04,西南.普提站.500.nd50188,西南.二滩厂.500.nd50189,0,0,0,0,1,1,3641.6,0,0,0,0,50188,50189,2194,886,-1,-1,0.001396,0.020366,1.115229
66,二石一线,500,0,0.6641,9.97,7.35E-05,西南.石板箐站.500.2311,西南.二滩厂.500.885,-466.395,-1.229,466.911,-32.285,0,0,3641.6,-459.02,-3.75,459.02,-28.01,18310,17764,2311,885,0,0,0.000241,0.003617,0.202708
67,二石二线,500,0,0.7141,10.2101,7.36E-05,西南.石板箐站.500.2311,西南.二滩厂.500.885,-455.259,-0.187,455.788,-33.527,0,0,3641.6,-458.67,-2.5,458.67,-31.99,18312,17774,2311,885,0,0,0.000259,0.003704,0.202777
68,龚九二线,220,0,2.1906,11.118,3.85E-05,四川.龚嘴上厂.220.945,四川.九里.220.1387,101.022,-12.735,-100.595,10.831,0,0,910.4,101.81,-7.14,-100.15,5.63,17832,18014,945,1387,0,0,0.004141,0.021017,0.020353
69,龚九一线,220,0,1.9065,9.915999,3.35E-05,四川.龚嘴下厂.220.949,四川.九里.220.1387,165.834,-10.666,-164.845,12.256,0,0,910.4,167.45,-15.18,-163.69,11.23,19459,18013,949,1387,0,0,0.003604,0.018745,0.017711
70,龚桥二线,220,0,4.249966,20.007,6.94E-05,四川.龚嘴下厂.220.nd50190,四川.桥沟.220.2250,0,0,0,0,1,1,910.4,0.45,0,0,0,50190,18269,950,2250,-1,0,0.008034,0.03782,0.036698
71,龚桥一线,220,0,3.054,19.033001,6.27E-05,四川.龚嘴上厂.220.nd50191,四川.桥沟.220.2250,0,0,0,0,1,1,910.4,0,-0.45,0,0,50191,18270,946,2250,-1,0,0.005773,0.035979,0.033159
72,龚山线,220,0,10.704689,49.167252,1.62E-04,四川.屏山.220.2173,四川.龚嘴上厂.220.19747,-189.57,41.457,197.247,-23.703,0,0,781.806,-190.23,43.2,198.26,-25.9,18241,17830,2173,19747,0,0,0.020236,0.092944,0.085604
73,龚永二线,220,0,5.3175,21.27,6.87E-05,四川.六六六.220.5168,四川.龚嘴上厂.220.945,1.7,-4.823,-1.7,-2.449,0,0,781.806,0.89,-6.7,-0.89,-0.89,20775,17833,5168,945,0,0,0.010052,0.040208,0.036321
74,龚永一线,220,0,5.16833,20.673321,7.06E-05,四川.六六六.220.5168,四川.龚嘴下厂.220.949,-22.859,-4.109,22.91,-3.186,0,0,781.806,-21.43,-8.2,21.43,-5.36,20774,17840,5168,949,0,0,0.00977,0.03908,0.03737
75,广代东线,220,0,0.2409,1.6527,2.91E-05,四川.广安厂.220.961,四川.代市.220.627,44.936,5.025,-44.927,-8.071,0,0,1563.612,40.83,5.02,-40.83,-6.84,17855,17691,961,627,0,0,0.000455,0.003124,0.015399
76,广代西线,220,0,0.237,1.656,9.11E-06,四川.广安厂.220.961,四川.代市.220.627,44.846,6.199,-44.837,-7.109,0,0,1563.612,44.54,6.2,-46.65,-8.85,17856,17690,961,627,0,0,0.000448,0.00313,0.004819
77,广黄二线,500,0,0.066,0.82,6.91E-06,西南.黄岩站.500.1144,四川.广安二厂.500.4944,-439.799,103.095,439.847,-106.338,0,0,3641.6,-439.65,99.87,442.8,-99.28,17909,19451,1144,4944,0,0,0.000024,0.000298,0.019032
78,广黄一线,500,0,0.078,0.92,7.96E-06,西南.黄岩站.500.1144,四川.广安二厂.500.4944,-391.454,93.023,391.499,-96.92,0,0,3641.6,-392.15,87.69,395.96,-88.72,17913,19444,1144,4944,0,0,0.000028,0.000334,0.02194
79,黑双线,220,0,2.180538,14.17081,9.22E-05,四川.双合.220.2781,四川.黑河塘厂.220.988,-106.502,11.429,106.973,-18.284,0,0,1563.612,-106.98,11.72,107.46,-17.24,18364,17869,2781,988,0,0,0.004122,0.026788,0.048756
80,虹九线,220,0,0.424258,3.211559,1.96E-05,四川.九里.220.1387,四川.海虹厂.220.nd17868,0,0,0,0,1,1,1820.8,0,0,0,0,18012,17868,1387,984,0,-1,0.000802,0.006071,0.010393
81,洪舒北线,220,0,1.1649,4.700694,2.05E-05,四川.舒平.220.2642,西南.洪沟站.220.995,55.172,-22.895,-55.096,21.01,0,0,910.4,55.73,-24.19,-56,21.78,18346,17874,2642,995,0,0,0.002202,0.008886,0.010823
82,洪舒南线,220,0,1.1649,4.700694,2.05E-05,四川.舒平.220.2642,西南.洪沟站.220.995,55.172,-22.895,-55.096,21.01,0,0,910.4,57.67,-21.06,-57.8,18.68,18347,17875,2642,995,0,0,0.002202,0.008886,0.010823
83,花天线,220,0,1.13072,6.132789,3.06E-05,四川.天井坎.220.2978,四川.百花滩厂.220.517,-35.425,-12.913,35.455,9.868,0,0,910.4,-34.54,-4.93,34.54,3.52,18433,17603,2978,517,0,0,0.002137,0.011593,0.016165
84,回云二线,220,0,2.393,12.80269,4.82E-05,四川.云西.220.3512,四川.回龙.220.446,0,0,0,-5.106,1,0,910.4,0,0,0.01,-4.83,18662,17929,3512,446,0,0,0.004524,0.024202,0.025487
85,回云三线,220,0,2.34111,12.805,4.32E-05,四川.云西.220.3512,四川.回龙.220.446,0,-4.5,0,0,0,1,910.4,0,-4.29,0,0,18663,17930,3512,446,0,0,0.004426,0.024206,0.022853
86,回云一线,220,0,2.504,13.920001,4.32E-05,四川.云西.220.3512,四川.回龙.220.446,0,-4.5,0,0,0,1,910.4,0,-5.03,0,0,18661,17928,3512,446,0,0,0.004733,0.026314,0.022853
87,尖长二线,220,0,0.47161,4.268,3.02E-05,四川.尖山.220.1296,四川.长顺.220.574,245.077,27.29,-244.538,-25.619,0,0,2091.6,241.14,28.8,-242.94,-26.82,21243,17644,1296,574,0,0,0.000892,0.008068,0.015955
88,尖长一线,220,0,0.472,4.268,3.02E-05,四川.尖山.220.1296,四川.长顺.220.574,245.077,27.267,-244.538,-25.597,0,0,2091.6,241.14,29.47,-244.55,-27.89,21308,17643,1296,574,0,0,0.000892,0.008068,0.015955
89,尖大线,220,0,2.24624,13.08,4.01E-05,四川.尖山.220.nd50192,四川.大面铺.220.611,0,0,0,0,1,1,910.4,0,0,0,0,50192,17680,1301,611,-1,0,0.004246,0.024726,0.021196
90,尖渡线,220,0,1.2673,6.025,3.14E-05,四川.徐家渡.220.19756,四川.尖山.220.1296,-32.875,-11.844,32.904,8.636,0,0,1563.6,-32.15,-11.43,30.95,9.65,18555,17951,19756,1296,0,0,0.002396,0.011389,0.016611
91,江大北线,220,0,0.6064,3.7406,1.22E-05,四川.江油新厂.220.1336,四川.大康.220.604,27.565,-3.191,-27.557,1.946,0,0,910.4,28.53,0,-30.91,1.93,17976,17667,1336,604,0,0,0.001146,0.007071,0.006445
92,江大南线,220,0,0.6106,3.3198,1.08E-05,四川.江油新厂.220.1336,四川.大康.220.604,30.878,-4.082,-30.867,2.994,0,0,910.4,28.5,-1.95,-29.62,1.29,17975,17669,1336,604,0,0,0.001154,0.006276,0.005697
93,江龙西线,220,0,3.71809,19.056499,6.86E-05,四川.龙头.220.1604,四川.江南.220.1328,33.711,-18.146,-33.618,11.241,0,0,910.4,32.16,-18.09,-32.98,10.86,18086,17967,1604,1328,0,0,0.007029,0.036024,0.0363
94,江龙东线,220,0,3.668615,20.0259,6.44E-05,四川.龙头.220.1604,四川.江南.220.1328,32.306,-16.88,-32.222,10.405,0,0,910.4,31.62,-18.09,-32.58,10.86,18085,17966,1604,1328,0,0,0.006935,0.037856,0.034084
95,姜茂线,220,0,2.62,16.139999,6.91E-05,四川.茂县.220.1759,四川.姜射坝厂.220.1325,-45.143,-2.081,45.243,-4.666,0,0,910.4,-45.28,1.88,45.98,-6.27,18143,17963,1759,1325,0,0,0.004953,0.03051,0.036551
96,江山线,220,0,0.9853,5.226,2.03E-05,四川.江油新厂.220.1336,四川.东山.220.5186,33.973,-2.054,-33.951,0.003,0,0,910.4,33.38,-2.15,-33.38,0,17979,22939,1336,5186,0,0,0.001863,0.009879,0.010743
97,江天线,220,0,1.6002,8.1202,2.81E-05,四川.江油新厂.220.1336,四川.天明.220.2991,17.485,-6.434,-17.475,3.487,0,0,910.4,17.01,-5.03,-17.01,0,17977,18443,1336,2991,0,0,0.003025,0.01535,0.014865
98,尖石二线,220,0,1.341,7.296,2.73E-04,四川.尖山.220.1296,四川.石羊.220.5280,189.05,-46.675,-188.125,22.602,0,0,1563.6,182.06,-42.2,-183.53,20.76,17948,21302,1296,5280,0,0,0.002535,0.013792,0.144349
99,尖石一线,220,0,1.1888,10.18,2.71E-04,四川.石羊.220.5280,四川.尖山.220.1296,-137.631,3.459,138.06,-28.702,0,0,1820.8,-140.88,0,137.19,-31.62,21303,17947,5280,1296,0,0,0.002247,0.019244,0.143443
100,吉茂线,220,0,0.862,5.0135,3.16E-05,四川.茂县.220.1759,四川.吉鱼厂.220.1274,-70.268,4.051,70.349,-6.946,0,0,1563.612,-70.73,2.95,69.89,-8.18,18780,17932,1759,1274,0,0,0.001629,0.009477,0.01671
101,荆大东线,220,0,1.16015,6.201489,2.94E-05,四川.荆溪.220.nd50193,四川.大方.220.nd50194,0,0,0,0,1,1,910.4,0,0,0,0,50193,50194,1372,593,-1,-1,0.002193,0.011723,0.015571
102,荆大西线,220,0,1.16,6.2,2.94E-05,四川.荆溪.220.nd50195,四川.大方.220.nd50196,0,0,0,0,1,1,910.4,0,0,0,0,50195,50196,1373,594,-1,-1,0.002193,0.01172,0.015571
103,金茂一线,220,0,1.517,8.807,5.51E-05,四川.金龙潭厂.220.5139,四川.茂县.220.1759,-138.605,8.028,139.159,-10.662,0,0,1563.612,-137.8,7.7,137.44,-10.18,19982,18146,5139,1759,0,0,0.002868,0.016648,0.029152
104,金石线,220,0,1.958,10.849,3.95E-05,四川.石棉.220.2477,四川.大金坪厂.220.601,-107.334,-7.922,107.762,6.09,0,0,910.4,-108.06,1.73,108.5,6.51,18319,17664,2477,601,0,0,0.003701,0.020509,0.020904
105,九朱东线,220,0,1.47633,8.2408,1.05E-04,四川.朱坎.220.3557,四川.九里.220.1387,-64.552,27.253,64.697,-37.54,0,0,910.4,-65.04,32.18,63.95,-35.8,18699,18015,3557,1387,0,0,0.002791,0.015578,0.055419
106,九朱西线,220,0,1.798,8.841,5.49E-05,四川.朱坎.220.3557,四川.九里.220.1387,-59.173,28.931,59.326,-33.995,0,0,1563.612,-60.22,30.55,59.12,-34.19,18705,18011,3557,1387,0,0,0.003399,0.016713,0.029034
107,冷临线,220,0,13.575201,75.620003,2.43E-04,四川.临邛.220.1584,四川.冷竹关厂.220.1558,-199.942,55.801,211.362,-17.99,0,0,910.4,-198.7,54.97,211.4,-19.18,18071,18037,1584,1558,0,0,0.025662,0.142949,0.128473
108,凉茶线,220,0,2.54971,13.3952,4.85E-05,四川.凉水井.220.nd50197,四川.茶山.220.nd50198,0,0,0,0,1,1,910.4,0,0,0,0,50197,50198,1566,567,-1,-1,0.00482,0.025322,0.025647
109,临兴一线,220,0,1.284,10.061999,6.49E-05,四川.隆兴.220.1732,四川.临邛.220.1584,-36.637,15.481,36.678,-22.078,0,0,1820.8,-39.54,19.43,40.21,-25.13,18122,18069,1732,1584,0,0,0.002427,0.019021,0.034347
110,临兴二线,220,0,1.284,10.741,6.53E-05,四川.隆兴.220.1732,四川.临邛.220.1584,-34.494,14.007,34.53,-20.663,0,0,1820.8,-34.85,16.42,36.3,-22.9,18121,18070,1732,1584,0,0,0.002427,0.020304,0.034538
111,林杨二线,220,0,1.19459,6.76419,5.24E-05,四川.杨桥.220.3391,四川.林庄.220.1574,23.267,4.418,-23.254,-9.935,0,0,910.4,25.4,4.24,-25.59,-10.18,18591,18061,3391,1574,0,0,0.002258,0.012787,0.027743
112,林杨一线,220,0,1.1753,6.751,5.34E-05,四川.杨桥.220.3391,四川.林庄.220.1574,23.305,4.441,-23.292,-10.059,0,0,910.4,25.73,5.79,-25.99,-8.57,18592,18062,3391,1574,0,0,0.002222,0.012762,0.02825
113,柳美线,220,0,0.507,3.95234,2.53E-05,四川.美姑河.220.1790,四川.柳洪厂.220.1600,-164.26,23.053,164.522,-23.709,0,0,1820.8,-163.93,24.9,164.36,-25.41,18167,18082,1790,1600,0,0,0.000958,0.007471,0.013397
114,龙柏线,220,0,2.43442,13.386001,4.59E-05,四川.龙王.220.1614,四川.柏合.220.507,5.135,-36.818,-5.079,32.243,0,0,910.4,0,-37.28,-1.61,33.38,18106,17601,1614,507,0,0,0.004602,0.025304,0.024299
115,龙大东线,220,0,1.948,10.827199,3.62E-05,四川.龙王.220.nd50199,四川.大面铺.220.nd50200,0,0,0,0,1,1,910.4,0,0,0,0,50199,50200,1615,612,-1,-1,0.003682,0.020467,0.019133
116,龙大西线,220,0,2.02,12.00435,4.74E-05,四川.龙王.220.nd50201,四川.大面铺.220.nd50202,0,0,0,0,1,1,910.4,0,0,0,0,50201,50202,1616,613,-1,-1,0.003819,0.022693,0.025067
117,龙灯线,220,0,0.7755,4.6666,3.09E-05,四川.龙王.220.1614,四川.灯塔.220.768,19.481,-1.945,-19.475,-1.28,0,0,1563.612,19.43,-2.3,-19.43,0.29,18115,17719,1614,768,0,0,0.001466,0.008822,0.016361
118,龙荆一线,220,0,3.8,21.049999,7.13E-05,四川.龙头.220.1604,四川.北荆坝.220.552,-100.067,9.236,100.789,-12.906,0,0,910.4,-101.16,8.88,101.63,-12.54,18087,17633,1604,552,0,0,0.007183,0.039792,0.037697
119,龙棉东线,220,0,4.1558,22.594101,8.77E-05,四川.棉丰.220.5020,四川.龙王.220.1614,0,0,0,-9.247,1,0,910.4,0,0,0,-8.54,20234,18107,5020,1614,0,0,0.007856,0.042711,0.046418
120,龙青西线,220,0,1.2692,6.85926,3.15E-05,四川.青白江.220.5082,四川.龙王.220.1614,-116.683,-25.241,117.028,23.809,0,0,1820.8,-114.24,-24.46,114.17,23.29,19508,18101,5082,1614,0,0,0.002399,0.012966,0.01666
121,龙昭二线,220,0,0.611776,6.2309,4.66E-05,四川.昭觉寺.220.3534,四川.龙王.220.1614,-289.813,2.064,290.795,3.041,0,0,2430.8,-288.64,0,290.16,4.19,18682,18103,3534,1614,0,0,0.001156,0.011779,0.024667
122,龙昭一线,220,0,0.587576,6.31089,4.63E-05,四川.昭觉寺.220.3534,四川.龙王.220.1614,-286.296,0.587,287.216,4.438,0,0,2430.8,-287.8,0,288.99,0,18683,18102,3534,1614,0,0,0.001111,0.01193,0.024484
123,美普一线,220,0,1.05706,8.2309,5.17E-05,西南.普提站.220.2195,四川.美姑河.220.1790,-108.808,6.441,109.045,-10.106,0,0,1820.8,-109.2,9.85,109.26,-12.88,18258,18163,2195,1790,0,0,0.001998,0.015559,0.027356
124,沫槐线,220,0,0.129712,0.625328,2.84E-06,四川.双槐.220.nd18368,四川.沫水.220.1810,0,0,0,0,0,1,910.4,0,0.17,-0.17,-0.17,18368,18188,2782,1810,-1,0,0.000245,0.001182,0.001501
125,沫松北线,220,0,1.31116,7.17094,2.84E-05,四川.松林.220.2806,四川.沫水.220.1810,-30.284,-26.888,30.323,24.087,0,0,910.4,-29.78,-26.97,29.31,23.79,18386,18186,2806,1810,0,0,0.002479,0.013556,0.015012
126,沫松南线,220,0,1.29615,7.20482,2.70E-05,四川.松林.220.2806,四川.沫水.220.1810,-30.085,-26.794,30.123,24.14,0,0,910.4,-28.66,-28.42,28.31,25.8,18387,18187,2806,1810,0,0,0.00245,0.01362,0.014278
127,南黄二线,500,0,1.5661,17.8825,1.55E-04,四川.南充.500.1822,西南.黄岩站.500.1144,-158.678,-45.379,158.82,-39.092,0,0,3641.6,-166.54,-43.23,163.19,-32.88,18209,17915,1822,1144,0,0,0.000568,0.006488,0.426457
128,南黄一线,500,0,1.3288,18.0343,1.48E-04,四川.南充.500.1822,西南.黄岩站.500.1144,-157.47,-45.625,157.589,-35.03,0,0,3641.6,-171.1,-42.93,168.07,-32.88,18207,17917,1822,1144,0,0,0.000482,0.006543,0.407503
129,南棉线,220,0,0.5974,3.7933,1.12E-05,四川.新棉.220.3149,四川.南桠河厂.220.19763,-79.959,8.186,80.029,-8.976,0,0,910.4,-79.66,7.32,79.72,-8.91,18532,20579,3149,19763,0,0,0.001129,0.007171,0.005946
130,南西线,220,0,11.849999,66.779999,2.63E-04,四川.西昌.220.nd50203,四川.南桠河厂.220.nd50257,0,0,0,0,1,1,910.4,0,0,0,0,50203,50257,3092,5068,-1,-1,0.022401,0.126238,0.139321
131,牛里线,220,0,0.879912,4.36713,1.58E-05,四川.自一里厂.220.3587,四川.水牛家厂.220.2796,-68.026,4.661,68.102,-6,0,0,910.4,-69.45,5.14,68.96,-6.74,18724,18376,3587,2796,0,0,0.001663,0.008255,0.00838
132,平山线,220,0,0.385,2.958,1.62E-05,四川.太平驿厂.220.2832,四川.二台山.220.878,351.754,22.592,-350.857,-17.428,0,0,1820.8,352.72,23.27,-350.15,-16.52,18408,19497,2832,878,0,0,0.000728,0.005592,0.008571
133,普洪二线,500,0,3.928,80.845001,6.58E-04,西南.普提站.500.2181,西南.洪沟站.500.990,1015.281,-51.544,-1000.473,156.417,0,0,3641.6,1003.93,-61.65,-981.88,171.68,18247,17882,2181,990,0,0,0.001425,0.029332,1.812452
134,普洪一线,500,0,4.9509,80.8508,6.38E-04,西南.普提站.500.2181,西南.洪沟站.500.990,1016.079,-58.913,-997.443,174.321,0,0,3641.6,1000.89,-63.17,-986.71,174.57,18246,17879,2181,990,0,0,0.001796,0.029334,1.757581
135,桥棉线,220,0,5.3043,32.088001,1.69E-04,四川.新棉.220.3149,四川.大桥厂.220.620,-48.729,-10.581,48.958,-6.777,0,0,910.4,-49.83,-6.43,49.58,-4.44,18531,17681,3149,620,0,0,0.010027,0.060658,0.089623
136,硗兴线,220,0,5.13088,41.632702,2.72E-04,四川.隆兴.220.nd50205,四川.硗碛厂.220.nd50204,0,0,0,0,1,1,1820.8,0,0,0,0,50205,50204,1733,3744,-1,-1,0.009699,0.078701,0.144097
137,青林线,220,0,0.524,2.8341,4.26E-05,四川.桐子林.220.3017,四川.青龙山.220.2261,228.026,10.092,-227.515,-11.874,0,0,1820.8,226.57,10.05,-225.23,-10.73,18463,18276,3017,2261,0,0,0.000991,0.005357,0.022532
138,蓉大北线,220,0,0.68676,3.9439,7.74E-05,四川.蓉东.220.2273,四川.大面铺.220.611,5.357,36.43,-5.335,-44.611,0,0,910.4,6.11,35.88,-6.03,-42.89,18285,17675,2273,611,0,0,0.001298,0.007455,0.040934
139,蓉大南线,220,0,0.91502,4.6046,7.00E-05,四川.蓉东.220.2273,四川.大面铺.220.611,5.389,30.728,-5.368,-38.141,0,0,910.4,5.95,30.57,-5.36,-34.85,18283,17676,2273,611,0,0,0.00173,0.008704,0.037056
140,沙江北线,220,0,0.9023,5.5617,4.15E-05,四川.江南.220.1328,四川.白沙.220.427,71.146,-4.361,-71.061,0.411,0,0,781.8,68.78,-0.8,-68.74,-2.68,17971,17594,1328,427,0,0,0.001706,0.010514,0.021951
141,沙江南线,220,0,0.8965,5.562,4.14E-05,四川.江南.220.1328,四川.白沙.220.427,71.156,-4.285,-71.072,0.341,0,0,781.8,68.37,-4.42,-68.2,1.21,17970,17595,1328,427,0,0,0.001695,0.010514,0.021918
142,山豆线,220,0,2.1571,9.8322,3.49E-05,四川.豆坝.220.nd19456,四川.屏山.220.nd50206,0,0,0,0,0,1,781.8,0,0,0,0,19456,50206,4949,2174,-1,-1,0.004078,0.018586,0.018447
143,石安二线,220,0,0.36881,1.91943,2.46E-04,四川.石羊.220.5280,四川.安顺桥.220.474,59.301,-16.266,-59.276,-9.819,0,0,1215.4,58.72,-15.41,-58.77,-10.45,21301,17572,5280,474,0,0,0.000697,0.003628,0.130044
144,石安一线,220,0,0.3777,1.90474,2.46E-04,四川.石羊.220.5280,四川.安顺桥.220.19744,64.441,-14.421,-64.412,-11.688,0,0,1215.4,64.08,-13.62,-64.42,-12.33,21307,17571,5280,19744,0,0,0.000714,0.003601,0.130284
145,石马东线,220,0,0.25,1.426,1.83E-05,西南.石板箐站.220.2314,四川.马店河.220.1742,74.112,-5.369,-74.086,3.572,0,0,1563.6,72.86,-5.54,-73.96,3.91,18305,18131,2314,1742,0,0,0.000473,0.002696,0.009684
146,石马西线,220,0,0.229,1.44,1.85E-05,西南.石板箐站.220.2314,四川.马店河.220.1742,73.646,-4.183,-73.623,2.362,0,0,1563.6,72.6,-4.75,-72.01,3.91,18306,18130,2314,1742,0,0,0.000433,0.002722,0.0098
147,石青东线,220,0,0.25652,1.4812,1.60E-05,西南.石板箐站.220.2314,四川.青龙山.220.2261,-105.566,-5.191,105.62,3.805,0,0,1563.6,-104.94,-6.93,104.57,5.36,18302,18278,2314,2261,0,0,0.000485,0.0028,0.008448
148,石青西线,220,0,0.24069,1.4812,1.30E-05,西南.石板箐站.220.2314,四川.青龙山.220.2261,-105.7,-6.14,105.75,5.07,0,0,1563.6,-109.07,-5.94,107.25,4.69,18301,18279,2314,2261,0,0,0.000455,0.0028,0.006875
149,石雅二线,500,0,2.4332,34.231998,2.47E-04,四川.石棉.500.2469,四川.雅安.500.3364,585.237,-42.778,-582.249,57.039,0,0,3641.6,578.52,-55.81,-574.84,57.32,18328,18583,2469,3364,0,0,0.000883,0.01242,0.681292
150,石雅一线,500,0,2.444,34.456001,2.51E-04,四川.石棉.500.2469,四川.雅安.500.3364,581.434,-43.88,-578.472,55.845,0,0,3641.6,579.35,-52.8,-574.89,53.55,18332,18586,2469,3364,0,0,0.000887,0.012501,0.691331
151,石银北线,220,0,0.3043,3.1134,2.40E-05,四川.银江.220.3417,西南.石板箐站.220.2314,-127.55,-25.623,127.647,24.073,0,0,2430.768,-127.93,-21.89,128.04,21.94,18605,18300,3417,2314,0,0,0.000575,0.005885,0.012682
152,石银南线,220,0,0.325,1.702,7.88E-05,四川.银江.220.3417,西南.石板箐站.220.2314,-233.322,-26.97,233.66,20.385,0,0,1563.6,-231.77,-29.04,231.99,24.75,18604,18299,3417,2314,0,0,0.000614,0.003217,0.041676
153,寿凉线,220,0,1.00382,8.903,5.22E-05,四川.寿溪桥.220.nd50207,四川.凉水井.220.nd50208,0,0,0,0,1,1,1820.8,0,0,0,0,50207,50208,2635,1567,-1,-1,0.001898,0.01683,0.027599
154,寿松二线,220,0,0.971773,5.713,1.90E-05,四川.寿溪桥.220.2634,四川.松柏.220.2799,53.527,-15.569,-53.47,13.9,0,0,910.4,54.59,-18.08,-54.68,16.08,18337,18382,2634,2799,0,0,0.001837,0.0108,0.01004
155,寿松一线,220,0,0.962,5.659,1.81E-05,四川.寿溪桥.220.2634,四川.松柏.220.2799,54.04,-15.658,-53.983,14.082,0,0,910.4,52.24,-19.09,-52.75,17.69,18338,18381,2634,2799,0,0,0.001819,0.010698,0.009589
156,蜀山一线,500,0,0.882,16.882,1.33E-04,四川.蜀州.500.nd50209,四川.尖山.500.nd50210,0,0,0,0,1,1,3641.6,0,0,0,0,50209,50210,2656,1294,-1,-1,0.00032,0.006125,0.366091
157,松范东线,220,0,0.856196,4.82,2.01E-05,四川.松林.220.2806,四川.范坝.220.906,96.632,-4.591,-96.481,3.319,0,0,910.4,95.48,-3.07,-95.88,2.9,18384,17791,2806,906,0,0,0.001619,0.009112,0.010642
158,松范西线,220,0,0.856,4.82,2.16E-05,四川.松林.220.2806,四川.范坝.220.906,96.633,-4.666,-96.482,3.237,0,0,910.4,94.64,-3.35,-95.24,2.57,18385,17790,2806,906,0,0,0.001618,0.009112,0.011427
159,松惠东线,220,0,5.47307,28.191999,9.41E-05,四川.松柏.220.2799,四川.广惠.220.972,16.416,-16.768,-16.374,7.008,0,0,910.4,16.41,-21.56,-16.87,12.07,18379,17861,2799,972,0,0,0.010346,0.053293,0.04977
160,松惠西线,220,0,5.3676,27.0313,9.28E-05,四川.松柏.220.2799,四川.广惠.220.972,17.054,-17.27,-17.009,7.655,0,0,910.4,15.77,-20.91,-16.41,11.35,18380,17860,2799,972,0,0,0.010147,0.051099,0.049091
161,双赤一线,220,0,8.90394,56.495659,1.76E-04,四川.双合.220.2781,四川.赤化.220.584,109.427,-3.372,-107.425,13.781,0,0,1563.6,110.64,-4.58,-107.84,16.55,18365,17651,2781,584,0,0,0.016832,0.106797,0.093252
162,双万东线,220,0,2.65087,15.569301,5.21E-05,四川.万林.220.3046,四川.双堰.220.2789,-34.172,-2.204,34.229,-3.08,0,0,910.4,-33.81,-1.29,34.11,-3.86,18482,18374,3046,2789,0,0,0.005011,0.029432,0.027549
163,双万西线,220,0,2.68088,15.8433,5.21E-05,四川.万林.220.3046,四川.双堰.220.2789,-33.587,-2.248,33.643,-3.041,0,0,910.4,-33.33,0,33.63,-5.63,18483,18375,3046,2789,0,0,0.005068,0.02995,0.027549
164,堂龙二线,220,0,0.9696,9.46898,6.18E-05,四川.金堂厂.220.nd50258,四川.龙王.220.nd50262,0,0,0,0,1,1,2091.644,0,0,0,0,50258,50262,1359,1617,-1,-1,0.001833,0.0179,0.032715
165,堂龙一线,220,0,0.96316,9.3366,6.03E-05,四川.金堂厂.220.nd50259,四川.龙王.220.nd50263,0,0,0,0,1,1,2091.644,0,0,0,0,50259,50263,1360,1618,-1,-1,0.001821,0.01765,0.031917
166,谭龙一线,500,0,1.1975,17.282001,1.30E-04,西南.谭家湾站.500.2846,四川.龙王.500.1611,53.077,43.665,-53.037,-115.7,0,0,3641.6,37.04,35.09,-41.91,-113.07,18426,18095,2846,1611,0,0,0.000434,0.00627,0.358346
167,谭孟二线,220,0,0.5279,3.9112,7.08E-05,西南.谭家湾站.220.2851,四川.孟家.220.1797,107.933,10.499,-107.815,-17.111,0,0,1820.8,109.74,8.39,-110.25,-9.44,18414,18172,2851,1797,0,0,0.000998,0.007394,0.037474
168,谭孟一线,220,0,0.552,3.87636,7.61E-05,西南.谭家湾站.220.2851,四川.孟家.220.1797,108.895,9.54,-108.77,-16.703,0,0,1820.8,109.82,15.35,-110.25,-17.16,18413,18171,2851,1797,0,0,0.001043,0.007328,0.040264
169,谭五三线,220,0,1.684865,9.36492,9.10E-05,四川.五里堆.220.3070,西南.谭家湾站.220.2851,-85.34,-31.381,85.598,23.25,0,0,1563.6,-86.15,-33.14,86.15,28.22,18502,18417,3070,2851,0,0,0.003185,0.017703,0.048142
170,谭五一线_old,220,0,2.23414,11.917499,8.36E-05,四川.五里堆.220.nd50211,西南.谭家湾站.220.nd50212,0,0,0,0,1,1,910.4,0,0,0,0,50211,50212,3071,2852,-1,-1,0.004223,0.022528,0.044248
171,天大线,220,0,0.7387,6.0756,4.06E-05,四川.天明.220.2991,四川.大康.220.604,-6.945,1.878,6.946,-6.202,0,0,1820.8,-8.37,-2.01,5.15,-2.25,18444,17668,2991,604,0,0,0.001396,0.011485,0.021487
172,铜平北线,220,0,6.086,36.240002,2.06E-04,四川.舒平.220.2642,四川.铜街子厂.220.3033,-184.77,22.97,188.78,-21.251,0,0,1563.6,-188.89,19.76,191.31,-19.09,18343,18470,2642,3033,0,0,0.011505,0.068507,0.108714
173,铜平南线,220,0,6.140999,36.624001,2.07E-04,四川.舒平.220.2642,四川.铜街子厂.220.3033,-182.849,22.479,186.811,-21.19,0,0,1563.6,-187.92,20.74,189.25,-19.32,18344,18471,2642,3033,0,0,0.011609,0.069233,0.109603
174,铜松东线,220,0,2.639,14.761663,4.99E-05,四川.松林.220.nd50214,四川.铜街子厂.220.nd50213,0,0,0,0,1,1,910.4,0,0,0,0.2,50214,50213,2807,3034,-1,-1,0.004989,0.027905,0.026399
175,铜松西线,220,0,2.568,14.78,5.01E-05,四川.松林.220.nd50216,四川.铜街子厂.220.nd50215,0,0,0,0,1,1,910.4,0,0,0.11,-0.11,50216,50215,2808,3035,-1,-1,0.004854,0.02794,0.02651
176,五重线,220,0,0.492228,1.9834,7.15E-06,四川.五里堆.220.3070,四川.二重.220.893,77.268,44.274,-77.192,-44.716,0,0,781.8,76.96,43.9,-76.96,-44.29,18499,17781,3070,893,0,0,0.00093,0.003749,0.003782
177,向平东线,220,0,1.4539,7.3787,2.67E-05,四川.向义.220.5232,四川.舒平.220.2642,-68.502,-5.873,68.63,3.671,0,0,910.4,-69.53,-2.71,70.42,0,21133,18341,5232,2642,0,0,0.002748,0.013948,0.014127
178,小冷线,220,0,0.716,3.587,2.46E-05,四川.小天都厂.220.3120,四川.冷竹关厂.220.1558,33.633,3.16,-33.618,-5.699,0,0,910.4,34.5,2.36,-33.95,-3.61,18520,18036,3120,1558,0,0,0.001353,0.006781,0.013014
179,小临线,220,0,6.07275,34.285099,1.16E-04,四川.临邛.220.1584,四川.小关子厂.220.3117,-110.962,1.585,112.376,-6.009,0,0,910.4,-111.82,3.75,112.18,-8.75,18072,18515,1584,3117,0,0,0.01148,0.064811,0.061136
180,兴渡线,220,0,2.674668,15.067699,5.19E-05,四川.徐家渡.220.3187,四川.隆兴.220.1732,-208.214,-41.189,210.569,49.033,0,0,910.4,-209.31,-43.03,210.42,48.25,18554,18120,3187,1732,0,0,0.005056,0.028483,0.02748
181,兴侯北线,220,0,1.675,11.218,6.99E-05,四川.武侯.220.nd50217,四川.隆兴.220.nd50218,0,0,0,0,1,1,1563.6,0,0,0,0,50217,50218,3059,1734,-1,-1,0.003166,0.021206,0.036984
182,兴侯南线,220,0,1.723,10.861,6.89E-05,四川.武侯.220.nd50219,四川.隆兴.220.nd50220,0,0,0,0,1,1,1563.6,0,0,0,0,50219,50220,3060,1735,-1,-1,0.003257,0.020531,0.036435
183,新孟北线,220,0,1.8678,10.049,3.60E-05,四川.新市.220.460,四川.孟家.220.1797,-18.744,-23.057,18.773,19.435,0,0,910.4,-20.92,-22.36,20.91,18.66,24309,18174,460,1797,0,0,0.003531,0.018996,0.019027
184,新孟南线,220,0,1.8904,10.054,3.60E-05,四川.新市.220.460,四川.孟家.220.1797,-18.772,-23.002,18.801,19.374,0,0,910.4,-19.42,-23.39,19.62,19.62,24308,18173,460,1797,0,0,0.003574,0.019006,0.019052
185,雅蜀二线,500,0,1.3101,29.6259,2.19E-04,四川.雅安.500.3364,四川.蜀州.500.2649,1021.542,-17.34,-1016.585,117.891,0,0,4861.6,1018.3,-26.72,-1019.37,101.54,18578,18363,3364,2649,0,0,0.000475,0.010749,0.602622
186,雅蜀一线,500,0,1.3442,29.438002,2.11E-04,四川.雅安.500.3364,四川.蜀州.500.2649,1028.057,-16.333,-1022.907,121.995,0,0,4861.6,1020.84,-23.15,-1016.78,97.89,18580,18361,3364,2649,0,0,0.000488,0.01068,0.580552
187,宜江线,220,0,1.584,7.1996,1.05E-05,四川.宜宾二厂.220.nd938,四川.江南.220.nd50221,0,0,0,0,0,1,781.8,0,0,0,0,938,50221,5065,1329,-1,-1,0.002994,0.01361,0.005554
188,银保线,220,0,0.418176,1.92438,5.88E-06,四川.保宁.220.531,四川.金银台厂.220.1366,-94.957,-1.388,95.028,1.088,0,0,781.8,-95.57,-1.45,95.74,1.23,17616,17992,531,1366,0,0,0.000791,0.003638,0.003112
189,银坪北线,220,0,1.5033,7.41149,5.00E-05,四川.施家坪.220.2299,四川.银江.220.3417,-101.684,-13.821,101.984,10.034,0,0,910.4,-100.47,-12.84,99,10.89,24051,18602,2299,3417,0,0,0.002842,0.01401,0.026457
190,银坪南线,220,0,1.3944,7.6176,5.38E-05,四川.施家坪.220.2299,四川.银江.220.3417,-99.071,-15.646,99.336,11.435,0,0,910.4,-97.68,-11.72,97.13,10.89,18295,18603,2299,3417,0,0,0.002636,0.0144,0.028439
191,永孟东线,220,0,3.2893,17.642,6.32E-05,四川.永兴.220.3446,四川.孟家.220.1797,-18.628,5.558,18.654,-12.094,0,0,910.4,-18.24,6.79,19.62,-13.51,18622,18170,3446,1797,0,0,0.006218,0.03335,0.033429
192,永孟西线,220,0,3.4307,18.65,6.50E-05,四川.永兴.220.3446,四川.孟家.220.1797,-17.649,4.94,17.674,-11.679,0,0,910.4,-17.32,5.95,18.34,-12.55,18620,18169,3446,1797,0,0,0.006485,0.035255,0.034409
193,园金北线,220,0,3.8885,21.538,7.66E-05,四川.园湾.220.5039,四川.金鹅.220.1348,75.844,-11.135,-75.422,5.301,0,0,910.4,75.49,-10.04,-75.27,4.5,19488,17982,5039,1348,0,0,0.007351,0.040715,0.040505
194,园金南线,220,0,3.9233,21.18,7.50E-05,四川.园湾.220.5039,四川.金鹅.220.1348,77.028,-11.512,-76.589,5.885,0,0,910.4,76.46,-9.4,-76.23,4.18,19489,17981,5039,1348,0,0,0.007416,0.040038,0.039658
195,源山北线,220,0,2.6862,14.638,5.32E-05,四川.聚源.220.1551,四川.二台山.220.878,-161.548,22.344,162.909,-20.555,0,0,910.4,-162.09,20.91,162.79,-19.74,18029,18864,1551,878,0,0,0.005078,0.027671,0.028163
196,园松线,220,0,2.8222,15.77266,5.89E-05,四川.园湾.220.5039,四川.松柏.220.2799,66.827,7.505,-66.585,-12.417,0,0,910.4,67.82,6.05,-67.26,-9.65,19487,18378,5039,2799,0,0,0.005335,0.029816,0.031179
197,袁新线,220,0,0.064009,0.641677,2.92E-06,四川.袁家坝.220.3490,四川.新广兴.220.3134,48.612,22.108,-48.608,-22.386,0,0,910.4,49.18,21.57,-49.71,-21.17,18647,18527,3490,3134,0,0,0.000121,0.001213,0.001545
198,玉东线,220,0,1.62515,6.5006,1.95E-05,四川.玉龙厂.220.3486,四川.滨东厂.220.559,54.083,-6.851,-53.992,5.156,0,0,781.8,54.9,-8.8,-54.22,7.04,18644,17634,3486,559,0,0,0.003072,0.012288,0.010308
199,玉林北线,220,0,1.53573,8.5442,3.93E-05,四川.玉观.220.3479,四川.林庄.220.1574,77.376,1.529,-77.204,-4.769,0,0,910.4,75.34,2.41,-75.69,-4.82,18641,18058,3479,1574,0,0,0.002903,0.016152,0.020803
200,玉林南线,220,0,1.45442,7.670919,3.29E-05,四川.玉观.220.3479,四川.林庄.220.1574,86.068,1.459,-85.866,-3.908,0,0,910.4,82.85,2.95,-82.92,-5.22,18642,18059,3479,1574,0,0,0.002749,0.014501,0.0174
201,云寿线,220,0,0.611292,3.91481,2.20E-05,四川.云潭厂.220.3504,四川.寿溪桥.220.2634,166.57,-33.469,-166.235,33.291,0,0,1563.6,166.51,-36.08,-166.78,35.16,946,18335,3504,2634,0,0,0.001156,0.0074,0.01164
202,云新北线,220,0,0.9574,5.0808,1.85E-05,四川.云西.220.3512,四川.新市.220.460,50.203,-25.742,-50.146,24.113,0,0,910.4,48.25,-26.8,-48.99,23.63,18660,18543,3512,460,0,0,0.00181,0.009605,0.009809
203,云新南线,220,0,0.9624,5.080599,1.85E-05,四川.云西.220.3512,四川.新市.220.460,50.173,-25.785,-50.115,24.158,0,0,910.4,48.58,-26.47,-47.78,24.28,18659,18544,3512,460,0,0,0.001819,0.009604,0.0098
204,渔山线,220,0,0.081312,0.4556,1.33E-06,四川.二台山.220.878,四川.渔子溪厂.220.5036,-160.029,-23.116,160.07,23.2,0,0,910.4,-159.16,-24.18,159.24,23.06,18957,19509,878,5036,0,0,0.000154,0.000861,0.000706
205,朱铝线,220,0,1.111775,4.4471,1.31E-04,四川.朱坎.220.nd50222,四川.峨铝.220.nd50223,0,0,0,0,1,0,910.4,0,0,0,0,50222,50223,3558,863,-1,-1,0.002102,0.008407,0.069225
206,孜平线,220,0,4.64145,25.325199,9.20E-05,四川.孜岩.220.3574,四川.舒平.220.2642,0,0,0,-9.854,1,0,910.4,-0.17,-0.17,0,-9.4,18711,18345,3574,2642,0,0,0.008774,0.047874,0.048652
207,棕永线,220,0,0.49225,1.969,1.50E-05,四川.六六六.220.5168,四川.棕坪溪.220.3594,0,-1.583,0,-0.007,0,0,681.662,0,-1.58,0,0,20780,18729,5168,3594,0,0,0.000931,0.003722,0.007942
208,爱东一线,220,0,0.811,4.725,3.11E-05,四川.东坡.220.788,四川.爱国.220.467,166.576,-5.343,-166.147,4.584,0,0,1563.612,164.37,0,-164.1,0,17739,17567,788,467,0,0,0.001533,0.008932,0.016435
209,爱文线,220,0,0.020328,0.151,1.04E-06,四川.修文.220.3184,四川.爱国.220.467,-62.504,-104.946,62.509,104.881,0,0,1820.8,-69.1,-102.6,58.32,101.76,18551,20781,3184,467,0,0,0.000038,0.000285,0.000548
210,百永线,220,0,0.87,4.88,2.95E-05,四川.永兴.220.3446,四川.百胜.220.520,-183.13,-8.304,183.682,8.268,0,0,1563.6,-179.23,-10.05,177.83,10.72,18623,17606,3446,520,0,0,0.001645,0.009225,0.015595
211,厂沙线,220,0,0.105028,0.57596,9.73E-07,四川.铁厂河厂.220.3005,四川.沙坪厂.220.2285,27.758,0.503,-27.756,-0.599,0,0,910.4,32.34,0,-32.14,0,18455,18287,3005,2285,0,0,0.000199,0.001089,0.000515
212,昌山一线,220,0,6.7355,37.5033,1.37E-04,四川.西昌.220.nd50224,四川.冕山.220.nd50225,0,0,0,0,1,1,910.4,0,0,0,0,50224,50225,3093,1805,-1,-1,0.012733,0.070895,0.072696
213,灯炉线,220,0,0.287776,1.48,5.06E-06,四川.电炉.220.779,四川.灯塔.220.768,0,0,0,-0.533,1,0,910.4,0,0,0,0,17724,17720,779,768,0,0,0.000544,0.002798,0.002676
214,方泸二线,220,0,0.2,1.744,1.13E-05,四川.方山厂.220.914,西南.泸州站.220.3631,108.713,5.733,-108.669,-6.561,0,0,2091.644,107.03,5.18,-109.85,-6.03,17796,18739,914,3631,0,0,0.000378,0.003297,0.005963
215,方泸三线,220,0,0.201,1.7449,1.12E-05,四川.方山厂.220.914,西南.泸州站.220.3631,108.654,5.679,-108.61,-6.498,0,0,2091.644,108.42,0,-108.38,-5.36,17797,18738,914,3631,0,0,0.00038,0.003298,0.005922
216,方泸一线,220,0,0.2036,1.748,1.16E-05,四川.方山厂.220.914,西南.泸州站.220.3631,108.453,5.507,-108.409,-6.372,0,0,2091.644,108.22,0,-108.3,-5.36,17795,18740,914,3631,0,0,0.000385,0.003304,0.006138
217,范江二线,220,0,0.5885,7.187,5.02E-05,四川.夹江.220.1277,四川.范坝.220.906,107.959,11.377,-107.827,-15.087,0,0,1820.8,106.66,9.04,-106.58,-12.47,17936,25779,1277,906,0,0,0.001112,0.013586,0.026577
218,洪泸二线,500,0,1.4636,21.0886,1.53E-04,西南.泸州站.500.3630,西南.洪沟站.500.990,137.936,4.473,-137.824,-86.794,0,0,3641.6,131.52,-8.52,-139.2,-78.59,18746,17890,3630,990,0,0,0.000531,0.007651,0.421177
219,洪泸一线,500,0,1.5202,21.0707,1.55E-04,西南.泸州站.500.3630,西南.洪沟站.500.990,138.154,3.538,-138.037,-87.03,0,0,3641.6,131.52,-7.31,-140.73,-80.3,18748,17888,3630,990,0,0,0.000552,0.007645,0.427062
220,华丰线,220,0,2.988,20.99,1.27E-04,四川.南华.220.1977,四川.丰谷.220.920,-189.171,0.791,191.242,0.434,0,0,1563.612,-188.93,0.17,193.24,0,18212,17801,1977,920,0,0,0.005648,0.039679,0.067434
221,黄代东线,220,0,0.227,1.34,7.08E-06,西南.黄岩站.220.1145,四川.代市.220.627,-5.592,-3.847,5.592,3.092,0,0,910.4,-4.69,-4.02,3.62,3.22,17901,17689,1145,627,0,0,0.000429,0.002533,0.003746
222,黄代西线,220,0,0.228,1.404,6.58E-06,西南.黄岩站.220.1145,四川.代市.220.627,-5.32,-3.702,5.32,3.001,0,0,910.4,-3.35,-3.35,2.82,2.82,17900,17692,1145,627,0,0,0.000431,0.002654,0.003481
223,九石二线,500,0,3.29,49.130001,3.78E-04,四川.石棉.500.2469,四川.九龙.500.1394,-402.834,21.233,404.745,-71.451,0,0,3641.6,-401.65,22.59,405.53,-75.5,18329,20366,2469,1394,0,0,0.001194,0.017825,1.040935
224,九石一线,500,0,3.21,49.169994,3.81E-04,四川.石棉.500.2469,四川.九龙.500.1394,-402.538,19.73,404.4,-71.647,0,0,3641.6,-403.27,26.72,404.31,-77.94,18326,18022,2469,1394,0,0,0.001165,0.017839,1.049157
225,栗石二线,220,0,3.0107,17.0464,6.82E-05,四川.石棉.220.2477,四川.栗子坪厂.220.1562,0,0,0,0,1,1,910.4,0,0,0,0,18316,18045,2477,1562,0,0,0.005691,0.032224,0.036095
226,栗石一线,220,0,2.8897,17.1108,6.67E-05,四川.石棉.220.2477,四川.栗子坪厂.220.1562,-177.722,20.037,179.478,-16.721,0,0,910.4,-177.81,25.98,179.52,-21.12,18317,18042,2477,1562,0,0,0.005463,0.032346,0.035289
227,柳盖线,220,0,6.288129,37.174103,1.21E-04,四川.柳池.220.nd50226,四川.盖家坪.220.nd50227,0,0,0,0,1,1,910.4,0,0,0,0,50226,50227,1593,933,-1,-1,0.011887,0.070272,0.06411
228,柳亭一线,220,0,1.488606,10.815601,6.90E-05,四川.亭子.220.3010,四川.柳池.220.1592,25.438,14.377,-25.411,-21.548,0,0,1820.8,21.49,13.76,-21.63,-16.05,18458,18078,3010,1592,0,0,0.002814,0.020445,0.036494
229,芦瓦线,220,0,0.1788,0.8379,2.75E-06,四川.瓦屋山厂.220.3040,四川.葫芦坝厂.220.1138,-60.056,-5.342,60.068,5.103,0,0,781.806,-59.7,-3.2,59.84,5.25,18475,17898,3040,1138,0,0,0.000338,0.001584,0.001454
230,泸玉二线,220,0,0.287247,2.6147,1.59E-05,四川.玉观.220.3479,西南.泸州站.220.3631,-156.799,-23.384,156.934,22.9,0,0,2091.6,-158.2,-22.72,156.73,18.75,18637,18737,3479,3631,0,0,0.000543,0.004943,0.00843
231,泸玉一线,220,0,0.279841,2.6112,1.61E-05,四川.玉观.220.3479,西南.泸州站.220.3631,-156.994,-23.846,157.125,23.349,0,0,2091.6,-156.59,-23.18,154.72,30.14,18638,18736,3479,3631,0,0,0.000529,0.004936,0.008505
232,茂谭二线,500,0,2.4453,32.580002,2.62E-04,西南.谭家湾站.500.2846,四川.茂县.500.1756,-420.192,-25.999,421.75,11.162,0,0,3641.6,-420.81,-25.87,423.39,5.18,18427,18159,2846,1756,0,0,0.000887,0.01182,0.721233
233,茂谭一线,500,0,2.3691,32.580002,2.58E-04,西南.谭家湾站.500.2846,四川.茂县.500.1756,-420.373,-25.929,421.883,13.177,0,0,3641.6,-420.69,-30.92,423.7,9.44,18425,18156,2846,1756,0,0,0.00086,0.01182,0.711021
234,马青线,220,0,1.0955,6.2654,3.40E-05,四川.青白江.220.5082,四川.马家.220.1749,13.318,0.323,-13.314,-3.838,0,0,910.4,13.19,2.25,-13.19,-2.25,19505,18137,5082,1749,0,0,0.002071,0.011844,0.017981
235,南谭二线,500,0,4.6616,55.692501,4.32E-04,西南.谭家湾站.500.2846,四川.南充.500.1822,170.586,-107.905,-170.099,10.059,0,0,3641.6,173.38,-101.17,-167.07,6.47,18432,18204,2846,1822,0,0,0.001691,0.020206,1.191482
236,平镇线,220,0,0.6009,3.538,1.57E-05,四川.镇江.220.nd50228,四川.平春.220.nd50229,0,0,0,0,1,1,781.806,0,0,0,0,50228,50229,3546,2166,-1,-1,0.001136,0.006688,0.008321
237,普天线,500,0,3.4089,59.2537,4.45E-04,西南.普提站.500.2181,国调.南天站.500.1984,620.773,-105.322,-616.044,105.044,0,0,3641.6,636.23,-106.9,-625.96,109.6,18256,18222,2181,1984,0,0,0.001237,0.021498,1.227832
238,桥竹线,220,0,2.668276,11.5343,4.16E-05,四川.竹格多厂.220.3567,四川.二道桥厂.220.876,-23.606,-1.636,23.634,-2.724,0,0,781.806,-23.77,-1.67,23.67,0,18708,940,3567,876,0,0,0.005044,0.021804,0.021984
239,青炉线,220,0,0.06885,0.2754,8.15E-06,四川.青白江.220.5082,四川.电炉.220.779,-0.004,-0.603,0.004,-0.246,0,0,910.4,0,0,0,0,19507,17725,5082,779,0,0,0.00013,0.000521,0.00431
240,沙九线,220,0,0.1,0.5,1.15E-06,四川.九龙.220.1399,四川.沙坪厂.220.2285,-113.061,13.195,113.085,-13.198,0,0,1563.6,-108.51,11.25,107.46,-14.51,18019,18288,1399,2285,0,0,0.000189,0.000945,0.000606
241,蜀景二线,500,0,0.755,15.09047,1.23E-04,四川.蜀州.500.2649,四川.丹景.500.634,1209.57,-113.161,-1205.527,126.054,0,0,4183.2,1198.33,-116,-1191.93,122.39,18358,17708,2649,634,0,0,0.000274,0.005475,0.340039
242,蜀景一线,500,0,0.9295,15.09047,1.19E-04,四川.蜀州.500.2649,四川.丹景.500.634,1207.798,-125.854,-1202.827,141.02,0,0,4183.288,1204.87,-107.02,-1197.41,115.69,18354,17707,2649,634,0,0,0.000337,0.005475,0.32814
243,蜀山二线,500,0,0.9,16.99,1.33E-04,四川.蜀州.500.nd50230,四川.尖山.500.nd50231,0,0,0,0,1,1,3641.6,0,0,0,0,50230,50231,2657,1295,-1,-1,0.000327,0.006164,0.367389
244,蜀兴二线,220,0,0.246,2.966,2.18E-05,四川.蜀州.220.2659,四川.隆兴.220.1732,199.847,-1.103,-199.663,0.985,0,0,2430.8,199.62,0,-198.36,0,18351,18124,2659,1732,0,0,0.000465,0.005607,0.011536
245,蜀兴一线,220,0,0.242,2.983,2.21E-05,四川.蜀州.220.2659,四川.隆兴.220.1732,198.737,-0.76,-198.558,0.6,0,0,2430.8,197.61,4.02,-197.02,0,18352,18125,2659,1732,0,0,0.000457,0.005639,0.011686
246,堂云二线,220,0,0.6828,6.151501,4.33E-05,四川.金堂厂.220.1358,四川.云绣.220.3520,68.625,11.015,-68.562,-15.032,0,0,2091.644,71.53,12.16,-71.05,-12.74,17991,18672,1358,3520,0,0,0.001291,0.011629,0.022906
247,堂云一线,220,0,0.686312,5.98756,4.30E-05,四川.金堂厂.220.1358,四川.云绣.220.3520,70.524,11.139,-70.458,-15.106,0,0,2091.644,72.69,11,-71.72,-14.08,17990,18673,1358,3520,0,0,0.001297,0.011319,0.022732
248,谭龙二线,500,0,1.1279,17.8463,1.38E-04,西南.谭家湾站.500.2846,四川.龙王.500.1611,50.947,39.106,-50.912,-115.866,0,0,3641.6,43.57,35.9,-39.29,-113.31,18428,18093,2846,1611,0,0,0.000409,0.006475,0.381582
249,天沫二线,220,0,0.291,2.613,1.47E-05,国调.南天站.220.1999,四川.沫水.220.1810,59.831,21.045,-59.809,-22.419,0,0,1820.8,58.27,24.78,-58.63,-22.78,18217,18184,1999,1810,0,0,0.00055,0.00494,0.00779
250,天沫一线,220,0,0.287,2.6164,1.46E-05,国调.南天站.220.1999,四川.沫水.220.1810,59.728,21.124,-59.706,-22.489,0,0,1820.8,57.6,24.78,-56.45,-22.45,18216,18185,1999,1810,0,0,0.000543,0.004946,0.007749
251,田石二线,220,0,1.2507,12.64,9.09E-05,四川.石棉.220.2477,四川.田湾河厂.220.3002,-297.473,43.633,299.621,-31.515,0,0,2091.6,-297.33,46.65,301.39,-30.38,18321,18452,2477,3002,0,0,0.002364,0.023894,0.048071
252,田石一线,220,0,1.2475,12.634999,8.76E-05,四川.石棉.220.2477,四川.田湾河厂.220.3002,-297.607,43.761,299.752,-31.292,0,0,2091.6,-296.09,46.44,299.92,-30.38,18322,18453,2477,3002,0,0,0.002358,0.023885,0.04636
253,天朱二线,220,0,0.6255,4.9102,3.10E-05,四川.朱坎.220.3557,国调.南天站.220.1999,57.972,-40.344,-57.915,37.485,0,0,1820.8,58.87,-41.35,-58.87,39.52,18697,18215,3557,1999,0,0,0.001182,0.009282,0.016411
254,天朱一线,220,0,0.621,4.9072,3.17E-05,四川.朱坎.220.3557,国调.南天站.220.1999,58.046,-40.361,-57.989,37.428,0,0,1820.8,59.16,-42.83,-59.16,38.18,18698,18214,3557,1999,0,0,0.001174,0.009276,0.016785
255,瓦东线,220,0,3.436,26.0277,1.59E-04,四川.东坡.220.788,四川.瓦屋山厂.220.3040,-312.442,32.12,318.936,0.111,0,0,1820.8,-311.29,35.08,320.1,-4.2,17740,18474,788,3040,0,0,0.006495,0.049202,0.084323
256,威姜线,220,0,0.592,3.316,1.20E-05,四川.威州厂.220.3053,四川.姜射坝厂.220.1325,23.998,-4.34,-23.992,3.096,0,0,910.4,24.06,-3.63,-23.83,2.09,18485,17964,3053,1325,0,0,0.001119,0.006268,0.00634
257,薛州线,220,0,0.186229,1.409113,8.33E-06,四川.薛城厂.220.3359,四川.宝州厂.220.540,29.909,5.41,-29.906,-6.284,0,0,1820.8,27.46,0,-27.46,-4.93,19482,17618,3359,540,0,0,0.000352,0.002664,0.004404
258,叙江北线,220,0,0.968,8.1894,6.04E-05,西南.叙府站.220.3219,四川.江南.220.1328,84.912,3.128,-84.782,-8.564,0,0,2091.6,82,3.62,-82.05,-8.04,18559,17969,3219,1328,0,0,0.00183,0.015481,0.031942
259,叙江南线,220,0,0.967,8.3084,5.99E-05,西南.叙府站.220.3219,四川.江南.220.1328,83.702,3.211,-83.576,-8.614,0,0,2091.6,81.2,8.84,-80.98,-13.41,18558,17968,3219,1328,0,0,0.001828,0.015706,0.03171
260,冶栗二线,220,0,0.672276,2.8556,1.07E-05,四川.冶勒厂.220.nd18597,四川.栗子坪厂.220.1562,0,0,0,0,1,1,781.8,0.54,0,0,0,18597,18044,3407,1562,-1,0,0.001271,0.005398,0.005681
261,冶栗一线,220,0,0.676632,2.88996,1.04E-05,四川.冶勒厂.220.3406,四川.栗子坪厂.220.1562,120.25,-12.04,-120.066,11.719,0,0,781.8,119.45,-12.06,-119.45,14.96,18596,18043,3406,1562,0,0,0.001279,0.005463,0.005506
262,鱼发二线,220,0,0.74052,8.68732,6.28E-05,四川.鱼凫.220.nd50232,四川.发展.220.nd50233,0,0,0,0,1,1,2430.8,0,0,0,0,50232,50233,3466,898,-1,-1,0.0014,0.016422,0.033221
263,鱼发一线,220,0,0.743424,8.6958,6.23E-05,四川.鱼凫.220.nd50234,四川.发展.220.nd50235,0,0,0,0,1,1,2430.8,0,0,0,0,50234,50235,3467,899,-1,-1,0.001405,0.016438,0.032931
264,云丰西线,220,0,4.579,25.049398,1.60E-04,四川.云绣.220.3520,四川.丰谷.220.920,0,0,0,-16.868,1,0,1563.6,0,0,0,-18.42,18669,17802,3520,920,0,0,0.008656,0.047352,0.084447
265,云华线,220,0,3.3283,23.299999,1.10E-04,四川.云绣.220.3520,四川.南华.220.1977,0,-11.64,0,0,0,1,1563.6,0,-14.88,-0.17,0,18668,18211,3520,1977,0,0,0.006292,0.044045,0.058312
266,云龙东线,220,0,0.659208,3.9815,2.56E-05,四川.云绣.220.3520,四川.龙王.220.1614,-2.286,12.506,2.288,-15.196,0,0,1563.6,-1.61,12.07,0,-15.08,18671,18100,3520,1614,0,0,0.001246,0.007526,0.013563
