id,name,volt,Eq,R,X,B,I_node,J_node,I_P,I_Q,J_P,J_Q,I_off,J_off,Ih,Pi_meas,Qi_meas,Pj_meas,Qj_meas,I_nd,J_nd,I_bs,J_bs,I_island,J_island,R*,X*,B*
267,云龙西线,220,0,0.6805,4.1745,2.62E-05,四川.云绣.220.3520,四川.龙王.220.1614,-2.214,11.836,2.216,-14.585,0,0,1563.6,-1.61,11.66,0,-17.09,18670,18099,3520,1614,0,0,0.001286,0.007891,0.013853
268,舟云线,220,0,0.37,1.633552,5.62E-06,四川.静云.220.1380,四川.舟坝厂.220.3554,-124.734,3.422,124.843,-3.528,0,0,781.8,-124.68,3.22,124.86,-4.76,18001,18692,1380,3554,0,0,0.000699,0.003088,0.002973
269,紫景线,500,0,0.8011,8.37,6.01E-05,四川.紫坪铺厂.500.3582,四川.丹景.500.634,756.791,68.413,-755.123,-84.345,0,0,3127.2,758.17,59.92,-753.52,-75.81,18716,17710,3582,634,0,0,0.000291,0.003037,0.165693
270,丹太二线,220,0,2.0815,11.909,5.21E-05,四川.太和.220.2825,四川.丹景.220.640,-192.996,-11.801,194.487,14.834,0,0,1820.8,-191.16,-10,191.54,13.39,18402,17699,2825,640,0,0,0.003935,0.022512,0.027574
271,里木线,220,0,1.032,5.6506,2.05E-05,四川.自一里厂.220.3587,四川.木座厂.220.19750,186.201,-15.277,-185.536,16.709,0,0,910.4,184.87,-14.05,-184.87,15.66,18725,18190,3587,19750,0,0,0.001951,0.010682,0.010823
272,偏九线,220,0,0.728,4.035,1.03E-04,四川.九龙.220.1399,四川.偏桥厂.220.3752,-129.173,15.027,129.405,-24.812,0,0,1045.822,-130.22,22.91,130.42,-22.86,18018,18230,1399,3752,0,0,0.001376,0.007628,0.054383
273,源丹北线,220,0,1.593,7.441,4.66E-05,四川.聚源.220.1551,四川.丹景.220.640,30.615,-43.443,-30.536,38.87,0,0,910.4,28.96,-44.09,-29.47,38.84,23687,17696,1551,640,0,0,0.003011,0.014066,0.024667
274,丹太三线,220,0,2.152,11.2703,4.53E-05,四川.太和.220.2825,四川.丹景.220.640,-203.476,-8.752,205.187,12.935,0,0,781.806,-198.67,-6.43,200.25,9.38,18403,26188,2825,640,0,0,0.004068,0.021305,0.023972
275,丹太一线,220,0,1.972,11.8553,5.35E-05,四川.太和.220.2825,四川.丹景.220.640,-194.061,-13.52,195.489,16.47,0,0,910.4,-195.81,-11.08,197.57,14.06,18401,17698,2825,640,0,0,0.003728,0.022411,0.028304
276,黄铜二线,220,0,0.8919,7.1353,4.64E-05,四川.铜堡.220.3026,西南.黄岩站.220.1145,-88.641,3.895,88.773,-7.786,0,0,1820.8,-86.81,6.7,87.08,-10.05,18467,17903,3026,1145,0,0,0.001686,0.013488,0.024534
277,黄铜一线,220,0,0.9053,7.1517,4.60E-05,四川.铜堡.220.3026,西南.黄岩站.220.1145,-88.41,4.035,88.543,-7.893,0,0,1820.8,-86.81,0,87.08,-4.69,18466,17902,3026,1145,0,0,0.001711,0.013519,0.024359
278,回丹东线,220,0,0.1975,1.806,1.19E-05,四川.回龙.220.446,四川.丹景.220.640,-64.158,-68.682,64.19,67.721,0,0,1820.8,-61.89,-72.3,62.28,70.99,17924,17703,446,640,0,0,0.000373,0.003414,0.00627
279,南谭一线,500,0,4.19,54.872501,4.13E-04,西南.谭家湾站.500.2846,四川.南充.500.1822,173.132,-100.937,-172.681,14.123,0,0,3641.6,162.94,-101.76,-180.54,10.96,18888,18202,2846,1822,0,0,0.00152,0.019908,1.137506
280,天亚二线,220,0,0.292,2.59,1.35E-05,四川.其亚.220.nd50236,国调.南天站.220.1999,0,0,0,0,1,1,1820.8,0,0,0,0,50236,18756,3757,1999,-1,0,0.000552,0.004896,0.007139
281,天亚一线,220,0,0.292,2.59,1.35E-05,四川.其亚.220.nd18764,国调.南天站.220.1999,0,0,0,0,1,1,1820.8,0,0,0,0,18764,18755,3756,1999,-1,0,0.000552,0.004896,0.007139
282,源丹南线,220,0,1.683,7.73,5.21E-05,四川.聚源.220.1551,四川.丹景.220.640,29.311,-42.273,-29.234,37.103,0,0,910.4,28.96,-40.86,-29.47,35.68,18030,17697,1551,640,0,0,0.003181,0.014612,0.027574
283,田复东线,220,0,0.369771,2.888,1.71E-05,四川.复兴.220.437,四川.长田.220.5048,9.42,-1.085,-9.42,-0.751,0,0,1820.8,10.18,-0.4,-10.04,-1.67,17813,19720,437,5048,0,0,0.000699,0.005459,0.009062
284,天金线,220,0,1.209,6.465,2.34E-05,四川.金龙潭厂.220.5139,四川.天龙湖厂.220.2985,-11.21,8.844,11.215,-11.291,0,0,910.4,-12.2,8.4,10.56,-10.56,19983,18435,5139,2985,0,0,0.002285,0.012221,0.012376
285,丰群线,220,0,1.22,5.982,2.23E-05,四川.丰谷.220.920,四川.群文.220.4432,0,0,0,0,1,1,910.4,0,0,0,0,17805,19195,920,4432,0,0,0.002306,0.011308,0.011773
286,龙石线,500,0,0.7262,8.2145,5.68E-05,四川.龙头石厂.500.3764,四川.石棉.500.2469,550.334,54.254,-549.539,-77.116,0,0,3127.288,550.62,51.88,-547.77,-78.23,18775,18777,3764,2469,0,0,0.000263,0.00298,0.156519
287,田复西线,220,0,0.369771,2.915,1.71E-05,四川.复兴.220.437,四川.长田.220.5048,9.335,-1.072,-9.334,-0.764,0,0,1820.8,10.31,0.54,-10.04,-2.34,17814,19719,437,5048,0,0,0.000699,0.00551,0.009062
288,五九线,220,0,0.7128,3.9309,1.52E-05,四川.九龙.220.1399,四川.五一桥厂.220.3768,-72.227,-0.412,72.296,-0.848,0,0,910.4,-74.35,-2.81,73.76,-3.48,18771,18779,1399,3768,0,0,0.001347,0.007431,0.008055
289,柳光线,220,0,1.41475,5.659,1.91E-05,四川.柳池.220.1592,四川.普光.220.4091,13.101,-2.209,-13.096,0.198,0,0,910.4,14.15,-2.26,-14.15,0.18,18076,19105,1592,4091,0,0,0.002674,0.010698,0.010097
290,回丹西线,220,0,0.1917,1.498,1.20E-05,四川.回龙.220.446,四川.丹景.220.640,-78.67,-81.074,78.716,80.156,0,0,1820.8,-76.45,-84.49,76.35,83.05,17925,18782,446,640,0,0,0.000362,0.002832,0.006354
291,董茶线,220,0,2.38757,13.1658,4.61E-05,四川.董家湾.220.823,四川.茶山.220.566,36.36,-0.194,-36.301,-4.36,0,0,910.4,36.06,0,-35.1,-4.19,18787,23715,823,566,0,0,0.004513,0.024888,0.024409
292,金田线,220,0,0.477,3.71712,2.36E-05,四川.田湾河厂.220.3002,四川.金窝厂.220.3778,-247.775,27.08,248.338,-25.18,0,0,1820.8,-250.1,25.21,251.07,-25.21,18450,18792,3002,3778,0,0,0.000902,0.007027,0.012487
293,柳茂线,220,0,1.845,13.684,7.88E-05,四川.茂县.220.1759,四川.柳坪厂.220.3781,0,0,0,0,1,1,1820.8,0,0,0,0,18147,18795,1759,3781,0,0,0.003488,0.025868,0.041699
294,通亭二线,220,0,1.697,9.79,3.17E-05,四川.亭子.220.3010,四川.通川.220.4094,-2.028,-0.234,2.028,-3.166,0,0,910.4,-1.19,-0.59,0,-3.43,18461,19162,3010,4094,0,0,0.003208,0.018507,0.016777
295,雅山二线,500,0,1.4917,34.929001,2.88E-04,四川.雅安.500.3364,四川.尖山.500.1291,1207.96,72.515,-1200.071,62.78,0,0,4861.6,1208.61,72.14,-1198.39,38.97,18582,18789,3364,1291,0,0,0.000541,0.012673,0.793326
296,雅山一线,500,0,1.4937,35.000999,2.91E-04,四川.雅安.500.3364,四川.尖山.500.1291,1205.475,71.554,-1197.609,61.54,0,0,4861.6,1214.49,54.58,-1200.82,56.02,18585,17962,3364,1291,0,0,0.000542,0.012699,0.802414
297,岳通二线,220,0,0.207,1.867,1.28E-05,四川.东岳厂.220.819,四川.通川.220.4094,86.328,-4.938,-86.299,3.825,0,0,2091.64,85.5,0,-85.1,4.02,17754,19178,819,4094,0,0,0.000391,0.003529,0.006774
298,叙荆线,220,0,2.0748,16.916201,1.04E-04,西南.叙府站.220.3219,四川.北荆坝.220.552,-125.566,20.4,126.195,-26.565,0,0,1820.8,-126.63,20.77,125.43,-27.34,18562,18972,3219,552,0,0,0.003922,0.031978,0.055255
299,雅草一线,220,0,1.212,9.834,6.15E-05,四川.雅安.220.3368,四川.草坝.220.4435,-11.351,-9.029,11.355,2.552,0,0,1820.8,-10.83,-6.8,11.05,0,18798,19193,3368,4435,0,0,0.002291,0.01859,0.032548
300,岳通一线,220,0,0.196988,1.86969,1.25E-05,四川.东岳厂.220.819,四川.通川.220.4094,86.277,-4.45,-86.249,3.366,0,0,2091.64,87.24,-5.88,-86.44,4.02,17753,19177,819,4094,0,0,0.000372,0.003534,0.006628
301,丰高一线,220,0,0.7517,4.771,3.04E-05,四川.丰谷.220.920,四川.高桥.220.4595,-38.273,11.038,38.296,-14.103,0,0,1563.6,-35.67,11.72,35.39,-14.88,17803,19223,920,4595,0,0,0.001421,0.009019,0.016087
302,黄达一线,500,0,1.7663,22.4021,1.78E-04,西南.黄岩站.500.1144,四川.达州.500.4442,-134.133,23.078,134.281,-119.925,0,0,3641.6,-125.44,21.92,131.62,-119.63,17918,19215,1144,4442,0,0,0.000641,0.008128,0.49089
303,纳东二线,220,0,5.8718,33.846001,1.19E-04,四川.震东.220.4660,四川.纳溪.220.4602,-52.946,7.539,53.273,-18.418,0,0,910.4,-53.36,8.31,53.49,-18.9,19258,19247,4660,4602,0,0,0.0111,0.063981,0.062921
304,纳东一线,220,0,5.927,34.108002,1.21E-04,四川.震东.220.4660,四川.纳溪.220.4602,-52.533,7.356,52.858,-18.429,0,0,910.4,-53.09,8.45,52.69,-19.31,19117,19246,4660,4602,0,0,0.011204,0.064476,0.063801
305,纳杨二线,220,0,0.972356,5.4209,2.11E-05,四川.杨桥.220.3391,四川.纳溪.220.4602,-0.866,-14.652,0.869,12.411,0,0,910.4,-5.15,-13.83,4.42,11.66,18805,19245,3391,4602,0,0,0.001838,0.010247,0.011179
306,纳杨一线,220,0,0.973324,5.4351,2.09E-05,四川.杨桥.220.3391,四川.纳溪.220.4602,-0.86,-14.607,0.863,12.388,0,0,910.4,-4.5,-13.83,4.02,11.66,18590,19244,3391,4602,0,0,0.00184,0.010274,0.011071
307,通复一线,220,0,1.1414,8.796,3.72E-05,四川.通川.220.4094,四川.复兴.220.437,28.987,-12.19,-28.967,8.354,0,0,910.4,30.45,-11.15,-31.34,8.84,19164,18885,4094,437,0,0,0.002158,0.016628,0.019667
308,通亭一线,220,0,1.3735,9.79,3.92E-05,四川.亭子.220.3010,四川.通川.220.4094,-2.085,-0.693,2.085,-3.507,0,0,910.4,-1.29,-0.63,0,-3,18460,19163,3010,4094,0,0,0.002596,0.018507,0.020722
309,万高线,220,0,1.01446,6.52,4.22E-05,四川.万安.220.453,四川.高桥.220.4595,122.701,-17.964,-122.407,15.398,0,0,1563.6,121.09,-19.65,-121.09,17.77,18479,19221,453,4595,0,0,0.001918,0.012325,0.022328
310,泸纳二线,220,0,0.928,8.0432,4.55E-05,四川.纳溪.220.4602,西南.泸州站.220.3631,-114.317,-0.769,114.543,-2.153,0,0,1820.8,-119.05,0,117.88,0,19243,18742,4602,3631,0,0,0.001754,0.015205,0.024094
311,泸纳一线,220,0,0.931,8.0329,4.41E-05,四川.纳溪.220.4602,西南.泸州站.220.3631,-114.456,-0.629,114.683,-2.131,0,0,1820.8,-120.26,0,119.89,0,19242,18741,4602,3631,0,0,0.00176,0.015185,0.023305
312,丹桥北线,220,0,0.802575,9.312278,6.32E-05,四川.永定桥.220.4674,四川.丹景.220.640,-28.678,-8.291,28.691,1.712,0,0,2430.8,-31.51,-8.04,30.14,2.68,19266,17702,4674,640,0,0,0.001517,0.017604,0.033454
313,丹桥南线,220,0,0.805581,9.336326,6.28E-05,四川.永定桥.220.4674,四川.丹景.220.640,-28.604,-8.251,28.617,1.721,0,0,2430.8,-30.83,-10.73,30.14,1.61,19265,17701,4674,640,0,0,0.001523,0.017649,0.033205
314,渡文线,220,0,0.3695,2.75348,1.84E-05,四川.徐家渡.220.nd50237,四川.文山.220.nd19284,0,0,0,0,1,1,1820.8,0,0,0,0,50237,19284,3208,4693,-1,-1,0.000698,0.005205,0.00975
315,范江一线,220,0,2.0148,11.469401,4.58E-05,四川.夹江.220.1277,四川.范坝.220.906,67.369,0.075,-67.196,-3.937,0,0,910.4,70.32,-0.37,-70.38,-4.02,17937,25780,1277,906,0,0,0.003809,0.021681,0.024227
316,高玉南线,220,0,2.1926,12.911899,5.15E-05,四川.高石.220.4683,四川.玉观.220.3479,17.283,-15.591,-17.264,10.206,0,0,910.4,14.48,-11.9,-14.75,8.58,19281,18639,4683,3479,0,0,0.004145,0.024408,0.027233
317,江东三线,220,0,1.9118,10.873544,4.28E-05,四川.夹江.220.1277,四川.东坡.220.788,0,0,0,-4.492,1,0,910.4,-0.17,0,0,-3.63,17938,17743,1277,788,0,0,0.003614,0.020555,0.022624
318,沙高南线,220,0,3.7099,21.596001,7.93E-05,四川.高石.220.nd50244,四川.白沙.220.nd50238,0,0,0,0,1,1,910.4,0,0,0,0,50244,50238,4684,429,-1,-1,0.007013,0.040824,0.041939
319,圣天二线,220,0,1.7202,11.309,6.64E-05,四川.圣达厂.220.3786,国调.南天站.220.1999,23.973,-8.55,-23.954,1.577,0,0,1563.6,24.53,-11,-26.12,4.02,18810,18807,3786,1999,0,0,0.003252,0.021378,0.03514
320,谭万二线,220,0,0.480128,2.741,1.59E-05,四川.万安.220.453,西南.谭家湾站.220.2851,-133.862,-6.118,134.026,5.363,0,0,1563.6,-134.76,-5.04,136.77,4.74,18813,18812,453,2851,0,0,0.000908,0.005181,0.008436
321,丰桥二线,220,0,2.735,15.87,5.20E-05,四川.丰谷.220.920,四川.佳桥.220.1284,32.478,-9.267,-32.421,4.104,0,0,910.4,32.55,-9.64,-32.55,4.54,18816,18817,920,1284,0,0,0.00517,0.03,0.027491
322,高玉北线,220,0,2.5348,14.6064,5.54E-05,四川.玉观.220.3479,四川.高石.220.4683,-15.21,8.539,15.227,-14.359,0,0,910.4,-13.67,7.24,13.19,-12.55,18640,19280,3479,4683,0,0,0.004792,0.027611,0.029318
323,沙高北线,220,0,4.3537,25.3326,1.05E-04,四川.高石.220.nd50245,四川.白沙.220.nd50239,0,0,0,0,1,1,910.4,0,0,0,0,50245,50239,4685,430,-1,-1,0.00823,0.047888,0.055301
324,白玉线,220,0,0.043,0.207,6.88E-07,四川.白水河厂.220.3789,四川.玉龙厂.220.3486,20.809,1.041,-20.808,-1.112,0,0,781.8,21.3,1.85,-21.4,-1.4,18819,5497,3789,3486,0,0,0.000081,0.000391,0.000364
325,光通线,220,0,3.145434,15.56,5.54E-05,四川.通川.220.4094,四川.普光.220.4091,24.324,7.198,-24.283,-12.911,0,0,910.4,24.27,3.86,-24.34,-12.62,19068,19104,4094,4091,0,0,0.005946,0.029414,0.029307
326,山丹线,220,0,3.4497,19.6891,7.35E-05,四川.二台山.220.878,四川.丹景.220.640,134.338,-30.732,-133.116,29.897,0,0,910.4,131.76,-32.64,-130.6,31.48,18823,17695,878,640,0,0,0.006521,0.037219,0.038877
327,映山线,220,0,0.166,0.92,3.50E-06,四川.映秀湾厂.220.3424,四川.二台山.220.878,72.107,12.236,-72.09,-12.514,0,0,910.4,73.22,6.52,-74.54,-7.66,18608,18822,3424,878,0,0,0.000314,0.001739,0.001852
328,都柳线,220,0,0.544,4.177,2.83E-05,四川.雅都厂.220.3800,四川.柳坪厂.220.3781,-124.593,2.928,124.751,-4.751,0,0,1820.8,-124.32,0,125.05,-3.07,18845,18794,3800,3781,0,0,0.001028,0.007896,0.01495
329,洪金线,220,0,0.7716,3.3398,1.22E-04,四川.洪一厂.220.3794,四川.大金坪厂.220.601,31.061,0.307,-31.047,-13.26,0,0,781.806,31.41,0.42,-31.56,-13.3,947,17663,3794,601,0,0,0.001459,0.006313,0.064341
330,久普线,220,0,1.57,10.26,5.70E-05,西南.普提站.220.2195,四川.久铁厂.220.3797,-65.629,13.433,65.764,-18.613,0,0,1563.612,-66.06,13.63,65.85,-19.97,18260,18836,2195,3797,0,0,0.002968,0.019395,0.030164
331,联久线,220,0,1,6.21,2.01E-05,四川.联补厂.220.3749,四川.久铁厂.220.3797,43.712,-26.853,-43.663,25.023,0,0,910.4,43.46,-25.97,-44.21,23.64,18047,18837,3749,3797,0,0,0.00189,0.011739,0.010646
332,亭州二线,220,0,0.595,6.4088,1.27E-04,四川.亭子.220.3010,四川.达州.220.4444,-65.271,-24.662,65.322,11.56,0,0,1215.384,-62.86,-24.32,62.9,9.06,18838,19069,3010,4444,0,0,0.001125,0.012115,0.067115
333,亭州一线,220,0,0.6015,6.4183,1.33E-04,四川.亭子.220.3010,四川.达州.220.4444,-65.185,-24.896,65.236,11.154,0,0,1215.384,-62.24,-24.56,62.5,9.58,18459,19070,3010,4444,0,0,0.001137,0.012133,0.070263
334,余州一线,220,0,3.0022,15.327,5.55E-05,四川.余家.220.3454,四川.达州.220.4444,0,0,0,0,1,1,910.4,0,0,0,0,26244,19071,3454,4444,0,0,0.005675,0.028974,0.02936
335,州田二线,220,0,0.5613,6.3212,8.92E-05,四川.达州.220.4444,四川.长田.220.5048,108.399,3.924,-108.276,-12.146,0,0,2430.8,108.17,4.08,-108.48,-13.39,19079,19724,4444,5048,0,0,0.001061,0.011949,0.047207
336,州田一线,220,0,0.5448,6.2827,7.03E-05,四川.达州.220.4444,四川.长田.220.5048,109.065,5.227,-108.944,-11.4,0,0,2430.8,107.95,2.27,-107.47,-11.54,19078,19723,4444,5048,0,0,0.00103,0.011877,0.037183
337,巴达线,500,0,0.7178,12.21,8.36E-05,四川.临巴厂.500.1581,四川.达州.500.4442,-58.09,-0.02,58.1,-45.941,0,0,3641.6,-59.67,-0.42,60.36,-52.47,18851,19213,1581,4442,0,0,0.00026,0.00443,0.230343
338,城孜二线,220,0,2.3665,16.410999,1.11E-04,四川.孜岩.220.3574,四川.城南.220.4696,-52.586,-6.691,52.708,-4.469,0,0,1820.8,-54.94,-7.54,53.63,-3.35,18712,19108,3574,4696,0,0,0.004474,0.031023,0.058818
339,城孜一线,220,0,2.1108,16.344999,1.12E-04,四川.孜岩.220.3574,四川.城南.220.4696,-52.889,-7.527,52.999,-3.726,0,0,1820.8,-54.94,-7.87,54.16,-3.22,18713,19109,3574,4696,0,0,0.00399,0.030898,0.059308
340,丰铜二线,220,0,1.341,10.576,8.40E-05,四川.铜堡.220.3026,四川.建丰.220.4101,35.278,-4.317,-35.247,-4.387,0,0,1820.8,31.96,-4.72,-32.58,-2.01,18842,19083,3026,4101,0,0,0.002535,0.019992,0.04445
341,丰铜一线,220,0,1.314036,10.588,7.98E-05,四川.铜堡.220.3026,四川.建丰.220.4101,35.25,-3.998,-35.219,-4.255,0,0,1820.8,31.53,-2.57,-32.18,-4.42,18841,19082,3026,4101,0,0,0.002484,0.020015,0.042208
342,黄渠二线,220,0,2.769,14.969999,5.29E-05,四川.渠县.220.4117,西南.黄岩站.220.1145,-9.129,1.785,9.134,-7.404,0,0,910.4,-7.37,3.02,7.37,-8.04,19186,17906,4117,1145,0,0,0.005234,0.028299,0.027964
343,黄渠一线,220,0,2.5925,14.416,4.79E-05,四川.渠县.220.4117,西南.黄岩站.220.1145,-9.512,2.186,9.518,-7.271,0,0,910.4,-7.71,3.02,8.04,-8.04,19185,17907,4117,1145,0,0,0.004901,0.027251,0.025323
344,金仁线,220,0,0.831996,4.41214,1.56E-05,四川.仁宗海厂.220.3806,四川.金窝厂.220.3778,16.644,-0.446,-16.64,-1.18,0,0,910.4,19.64,0.69,-19.69,-1.68,18855,18791,3806,3778,0,0,0.001573,0.008341,0.008272
345,木坪线,220,0,0.693572,4.9629,1.21E-05,四川.阴坪厂.220.3809,四川.木座厂.220.1819,-81.098,4.029,81.183,-4.73,0,0,910.4,-81.26,3.99,81.4,-5.22,18862,18191,3809,1819,0,0,0.001311,0.009382,0.006418
346,南双线,220,0,1.0824,6.27458,2.16E-05,四川.双合.220.2781,四川.南坪厂.220.3803,-47.24,-6.974,47.286,4.91,0,0,910.4,-47.63,-5.62,47.53,4.15,18366,18852,2781,3803,0,0,0.002046,0.011861,0.011436
347,仁田线,220,0,0.816,6.432,4.28E-05,四川.田湾河厂.220.3002,四川.仁宗海厂.220.3806,-154.739,13.176,155.113,-14.737,0,0,1820.8,-152.89,11.92,153.38,-14.49,18451,18856,3002,3806,0,0,0.001543,0.012159,0.022649
348,万石二线,220,0,2.13,10.830001,3.75E-05,四川.万林.220.3046,四川.石门.220.4126,-17.429,-3.757,17.441,-0.224,0,0,910.4,-17.82,-5.26,16.61,-0.8,18843,19147,3046,4126,0,0,0.004026,0.020473,0.019822
349,万石一线,220,0,2.13,10.830001,3.75E-05,四川.万林.220.3046,四川.石门.220.4126,-17.429,-3.757,17.441,-0.224,0,0,910.4,-17.82,-6.07,17.95,0.54,18844,19146,3046,4126,0,0,0.004026,0.020473,0.019822
350,叙城东线,220,0,0.2512,2.3795,1.53E-05,西南.叙府站.220.3219,四川.城南.220.4696,117.742,5.717,-117.677,-6.761,0,0,2091.6,118.59,7.37,-120.12,-7.51,18560,19122,3219,4696,0,0,0.000475,0.004498,0.008081
351,叙城西线,220,0,0.2511,2.3787,1.53E-05,西南.叙府站.220.3219,四川.城南.220.4696,117.782,5.721,-117.717,-6.763,0,0,2091.6,118.99,6.83,-120.12,-7.51,18561,19121,3219,4696,0,0,0.000475,0.004497,0.008073
352,保仪线,220,0,1.8468,15.9755,6.75E-05,四川.仪陇.220.3410,四川.保宁.220.531,-5.525,-6.688,5.526,-0.472,0,0,1820.8,-6.7,-7.59,4.82,-2.68,18869,18863,3410,531,0,0,0.003491,0.030199,0.035721
353,黄孜二线,220,0,1.042,6.1248,4.07E-05,四川.黄桷庄厂.220.nd17920,四川.孜岩.220.3574,0,0,0,0,1,1,1563.6,0.17,0.17,-0.17,-0.17,17920,18873,1261,3574,-1,0,0.00197,0.011578,0.021524
354,黄孜三线,220,0,1.0464,6.1552,4.04E-05,四川.黄桷庄厂.220.nd17919,四川.孜岩.220.3574,0,0,0,0,1,1,1563.612,0,0,0,0,17919,18872,1261,3574,-1,0,0.001978,0.011636,0.021394
355,金侯二线,220,0,0.9437,4.8735,1.98E-05,四川.武侯.220.nd50240,四川.金牛.220.nd50246,0,0,0,0,1,1,910.4,0,0,0,0,50240,50246,3061,4109,-1,-1,0.001784,0.009213,0.010456
356,金侯一线,220,0,0.9134,4.745,1.94E-05,四川.武侯.220.nd50241,四川.金牛.220.nd50247,0,0,0,0,1,1,910.4,0,0,0,0,50241,50247,3062,4110,-1,-1,0.001727,0.00897,0.010266
357,太金二线,220,0,0.7932,4.4296,1.35E-04,四川.太和.220.2825,四川.金牛.220.4108,100.586,-30.421,-100.424,17.226,0,0,910.4,99.69,-29.3,-100.16,17.32,18400,19182,2825,4108,0,0,0.001499,0.008374,0.0715
358,太金一线,220,0,0.7992,4.165,1.35E-04,四川.太和.220.2825,四川.金牛.220.4108,106.415,-33.168,-106.231,20.029,0,0,910.4,106.12,-32.52,-105.52,19.09,18399,19181,2825,4108,0,0,0.001511,0.007873,0.071484
359,下石二线,220,0,0.469,4.601,2.83E-05,四川.下坪.220.5075,四川.石棉.220.2477,26.46,-11.885,-26.453,8.963,0,0,2091.644,28.34,-11.99,-28.33,9.49,19501,18320,5075,2477,0,0,0.000887,0.008698,0.014974
360,下石一线,220,0,0.472,4.654,2.92E-05,四川.下坪.220.5075,四川.石棉.220.2477,26.165,-11.799,-26.158,8.785,0,0,2091.644,28.24,-12.04,-27.27,8.9,19500,18866,5075,2477,0,0,0.000892,0.008798,0.015431
361,孜沙二线,220,0,0.6258,3.5795,2.51E-05,四川.孜岩.220.3574,四川.白沙.220.427,-14.593,-0.616,14.595,-2.071,0,0,1563.6,-13.57,-0.67,13,-2.28,18871,17590,3574,427,0,0,0.001183,0.006767,0.013272
362,孜沙一线,220,0,0.635976,3.5831,2.44E-05,四川.孜岩.220.3574,四川.白沙.220.427,-14.57,-0.54,14.572,-2.068,0,0,1563.6,-13.9,-1.17,13.4,-1.88,18870,17591,3574,427,0,0,0.001202,0.006773,0.012882
363,充丰二线,220,0,4.0719,21.9566,7.83E-05,四川.南充.220.1823,四川.建丰.220.4101,-26.473,9.792,26.541,-17.786,0,0,910.4,-28.8,11.25,27.75,-18.9,18193,19075,1823,4101,0,0,0.007697,0.041506,0.04141
364,东兴线,220,0,0.7481,3.51045,1.36E-05,四川.东风厂.220.782,四川.宝兴厂.220.3816,11.729,2.497,-11.727,-3.931,0,0,781.8,11.95,2.99,-12.05,-4.39,17726,18879,782,3816,0,0,0.001414,0.006636,0.007176
365,福山线,220,0,0.979616,8.5323,4.73E-05,四川.二台山.220.878,四川.福堂坝厂.220.927,-105.1,-20.66,105.311,17.455,0,0,1820.8,-100.33,-21.76,99.53,21.54,18883,17810,878,927,0,0,0.001852,0.016129,0.025016
366,高群线,220,0,0.891,4.919,1.84E-05,四川.群文.220.4432,四川.高桥.220.4595,-9.226,-2.161,9.228,0.231,0,0,910.4,-8.45,0,8.45,0,21319,19222,4432,4595,0,0,0.001684,0.009299,0.009717
367,广丰一线,220,0,2.6045,14.105,4.26E-05,四川.广安厂.220.961,四川.建丰.220.4101,76.33,-7.58,-76.045,4.583,0,0,910.4,81.45,-6.73,-81.65,4.02,17857,19066,961,4101,0,0,0.004923,0.026664,0.022532
368,永高二线,220,0,0.807,4.436999,2.96E-05,四川.永兴.220.3446,四川.高桥.220.4595,92.325,-0.15,-92.195,-2.26,0,0,1563.6,91.06,0.72,-90.9,-2.82,18890,19220,3446,4595,0,0,0.001526,0.008388,0.015638
369,永高一线,220,0,0.793,4.425,2.91E-05,四川.永兴.220.3446,四川.高桥.220.4595,92.614,0.116,-92.486,-2.479,0,0,1563.6,91.91,0.88,-91.7,-2.82,18889,19219,3446,4595,0,0,0.001499,0.008365,0.015419
370,充丰一线,220,0,4.1158,22.107199,8.21E-05,四川.南充.220.1823,四川.建丰.220.4101,-26.28,9.506,26.348,-17.916,0,0,910.4,-28.8,11.12,27.35,-17.61,18194,19077,1823,4101,0,0,0.00778,0.041791,0.043453
371,广丰二线,220,0,2.68764,14.8731,4.44E-05,四川.广安厂.220.961,四川.建丰.220.4101,72.457,-7.13,-72.192,3.861,0,0,910.4,77.27,-8.58,-76.42,5.23,17858,19067,961,4101,0,0,0.005081,0.028116,0.023496
372,尖文线,220,0,0.856,6.3475,4.04E-05,四川.文山.220.nd19203,四川.尖山.220.nd50242,0,0,0,0,1,1,910.4,0,0,0,0,19203,50242,4693,1302,-1,-1,0.001618,0.011999,0.021386
373,马岩线,220,0,0.5151,3.002,6.69E-05,四川.岩神山.220.4133,四川.马店河.220.1742,-50.03,5.903,50.056,-12.861,0,0,1820.8,-48.67,8.04,48.28,-11.44,19226,18128,4133,1742,0,0,0.000974,0.005675,0.035381
374,攀岩二线,220,0,2.0441,11.3882,2.73E-05,四川.攀煤电厂.220.2160,四川.岩神山.220.4133,-0.089,-0.123,0.089,-2.773,0,0,910.4,0.67,0.12,0,-3.62,18227,19229,2160,4133,0,0,0.003864,0.021528,0.014417
375,攀岩一线,220,0,2.029,11.3765,2.43E-05,四川.攀煤电厂.220.2160,四川.岩神山.220.4133,-0.09,0.033,0.09,-2.62,0,0,910.4,-1.31,-0.19,0,-3.62,18226,19228,2160,4133,0,0,0.003836,0.021506,0.01288
376,源山南线,220,0,2.5663,14.4387,6.29E-05,四川.聚源.220.1551,四川.二台山.220.878,-164.083,21.289,165.423,-20.408,0,0,910.4,-163.7,23.33,163.59,-21.36,18028,18892,1551,878,0,0,0.004851,0.027294,0.033296
377,布坡二线,500,0,3.275,49.389999,3.75E-04,四川.东坡.500.786,四川.瀑布沟厂.500.3823,-888.297,107.344,897.764,-36.484,0,0,3641.6,-872.4,87.8,886.05,-34.65,18896,18915,786,3823,0,0,0.001188,0.017919,1.033459
378,布坡三线,500,0,3.2153,51.310001,3.67E-04,四川.东坡.500.786,四川.瀑布沟厂.500.3823,-855.51,103.568,864.126,-33.774,0,0,3641.6,-880.6,95.4,877.8,-36.3,18899,18922,786,3823,0,0,0.001167,0.018616,1.012548
379,布坡四线,500,0,3.2226,50.327999,3.74E-04,四川.东坡.500.786,四川.瀑布沟厂.500.3823,-872.032,131.403,881.007,-35.606,0,0,3641.6,-876,118,877.8,-34.65,17751,18928,786,3823,0,0,0.001169,0.01826,1.031978
380,布坡一线,500,0,3.2723,50.383999,3.72E-04,四川.东坡.500.786,四川.瀑布沟厂.500.3823,-870.947,105.394,880.039,-35.939,0,0,3641.6,-869.2,87.6,882.75,-36.3,17749,18908,786,3823,0,0,0.001187,0.01828,1.026568
381,美普二线,220,0,1.11175,8.38,4.80E-05,西南.普提站.220.2195,四川.美姑河.220.1790,-106.775,6.916,107.015,-10.22,0,0,1820.8,-107.31,10.17,107.25,-12.47,18259,18164,2195,1790,0,0,0.002102,0.015841,0.025389
382,巴定线,220,0,1.8114,14.816,9.65E-05,四川.康定.220.4158,四川.巴郎口厂.220.3812,-48.902,-11.545,48.985,1.914,0,0,1820.8,-50.23,-8.71,49.16,-1.32,19087,18933,4158,3812,0,0,0.003424,0.028008,0.051053
383,地联线,220,0,1.4065,7.2785,2.59E-05,四川.联补厂.220.19758,四川.地洛厂.220.3820,-36.615,3.192,36.651,-5.776,0,0,910.4,-36.57,3.71,36.26,-7.39,18938,18936,19758,3820,0,0,0.002659,0.013759,0.013687
384,黄范二线,220,0,2.15,12.188001,4.17E-05,西南.黄岩站.220.1145,四川.范家湾.220.4140,69.91,7.414,-69.71,-10.702,0,0,910.4,71,7.37,-71.11,-10.94,17904,19269,1145,4140,0,0,0.004064,0.02304,0.022034
385,黄范一线,220,0,2.257772,12.5618,4.29E-05,西南.黄岩站.220.1145,四川.范家湾.220.4140,67.821,6.836,-67.623,-10.292,0,0,910.4,68.32,6.7,-68.53,-10.3,17905,19285,1145,4140,0,0,0.004268,0.023746,0.02269
386,理会一线,220,0,4.8255,25.917999,8.79E-05,四川.会理.220.4187,四川.会东.220.1267,-13.049,9.483,13.083,-18.753,0,0,910.4,-12.87,10.36,12.22,-17.89,19085,17931,4187,1267,0,0,0.009122,0.048994,0.04651
387,联普线,220,0,3.707,20.278999,6.90E-05,西南.普提站.220.2195,四川.联补厂.220.19758,-36.516,-3.68,36.609,-3.173,0,0,910.4,-36.91,-2.61,36.57,-3.71,18943,18937,2195,19758,0,0,0.007008,0.038335,0.036484
388,永理一线,220,0,5.2222,28.882999,9.88E-05,四川.永郎.220.3431,四川.会理.220.4187,-11.679,-2.408,11.693,-8.202,0,0,910.4,-12.51,-3.82,11.79,-9.65,18610,19297,3431,4187,0,0,0.009872,0.054599,0.052282
389,余渠一线,220,0,2.36676,12.2491,4.48E-05,四川.余家.220.3454,四川.渠县.220.4117,16.722,0.967,-16.709,-5.698,0,0,910.4,18.22,0.8,-18.76,-6.03,19701,19187,3454,4117,0,0,0.004474,0.023155,0.023692
390,理会二线,220,0,4.5036,25.3986,8.74E-05,四川.会理.220.4187,四川.会东.220.1267,-13.461,9.707,13.494,-18.923,0,0,910.4,-13.22,10.72,13.22,-21.32,19086,18952,4187,1267,0,0,0.008513,0.048012,0.046261
391,云庙二线,220,0,2.2832,14.504,9.09E-05,四川.天宫庙.220.4194,四川.静云.220.1380,119.894,2.656,-119.275,-8.341,0,0,1563.6,119.66,2.14,-119.45,-8.04,19091,18003,4194,1380,0,0,0.004316,0.027418,0.048104
392,云庙一线,220,0,2.273,14.518101,9.06E-05,四川.天宫庙.220.4194,四川.静云.220.1380,119.787,2.765,-119.172,-8.422,0,0,1563.6,120.09,1.72,-119.85,-7.64,19090,18002,4194,1380,0,0,0.004297,0.027444,0.047949
393,爱镇二线,220,0,0.96965,5.4863,3.68E-05,四川.镇江.220.3545,四川.爱国.220.467,-23.129,45.059,23.179,-48.635,0,0,1563.61,-20.3,44.26,20.11,-47.06,18690,18955,3545,467,0,0,0.001833,0.010371,0.019443
394,爱镇一线,220,0,0.9464,5.4645,3.64E-05,四川.镇江.220.3545,四川.爱国.220.467,-23.397,45.215,23.447,-48.749,0,0,1563.61,-19.97,44.6,20.11,-47.46,18689,18956,3545,467,0,0,0.001789,0.01033,0.019235
395,江东二线,220,0,2.019248,9.411,3.28E-05,四川.夹江.220.1277,四川.东坡.220.788,0,0,0,-3.444,1,0,1563.6,-0.17,0,0,-2.97,17939,17742,1277,788,0,0,0.003817,0.01779,0.017341
396,江东一线,220,0,1.1686,7.7057,3.27E-05,四川.夹江.220.1277,四川.东坡.220.788,0,-3.467,0,0,0,1,1563.6,0,-4.69,0,0,17940,17741,1277,788,0,0,0.002209,0.014567,0.017283
397,狮红线,220,0,0.9166,3.905,1.76E-05,四川.狮子坪厂.220.3848,四川.红房子厂.220.1131,187.713,-21.546,-187.104,22.251,0,0,910.4,185.13,-21.25,-183.8,22,18966,19300,3848,1131,0,0,0.001733,0.007382,0.009323
398,朱江二线,220,0,1.0396,8.372716,3.70E-05,四川.朱坎.220.3557,四川.夹江.220.1277,40.883,-1.311,-40.851,-2.35,0,0,1820.8,41.61,-3.59,-41.86,-2.01,18696,17942,3557,1277,0,0,0.001965,0.015827,0.019551
399,朱江一线,220,0,1.3506,8.389999,3.58E-05,四川.朱坎.220.3557,四川.夹江.220.1277,40.587,-2.72,-40.545,-0.824,0,0,1563.6,41.67,-5.43,-41.02,0,18703,17941,3557,1277,0,0,0.002553,0.01586,0.018953
400,桃龙一线,500,0,1.08,15.1577,1.12E-04,四川.桃乡.500.4706,四川.龙王.500.1611,627.635,-89.642,-626.086,48.999,0,0,3641.6,625.3,-91.36,-636.23,41.69,19111,18089,4706,1611,0,0,0.000392,0.005499,0.309922
401,山桃一线,500,0,0.42,7.151,5.16E-05,四川.桃乡.500.4706,四川.尖山.500.1291,-706.299,93.689,707.073,-109.033,0,0,4183.288,-709.55,79.18,712.02,-107.17,19096,17957,4706,1291,0,0,0.000152,0.002594,0.142109
402,桃龙二线,500,0,1.074,15.177,1.18E-04,四川.桃乡.500.4706,四川.龙王.500.1611,626.886,-90.828,-625.35,47.032,0,0,3641.6,632.91,-95.93,-632.92,47.4,19114,18090,4706,1611,0,0,0.00039,0.005506,0.325457
403,山桃二线,500,0,0.4182,7.151,5.11E-05,四川.桃乡.500.4706,四川.尖山.500.1291,-706.337,93.64,707.107,-108.732,0,0,4183.29,-711.58,85.27,711.98,-112.04,19099,17959,4706,1291,0,0,0.000152,0.002594,0.140854
404,桃资一线,500,0,1.5285,21.768999,2.00E-04,西南.资阳站.500.4744,四川.桃乡.500.4706,-9.799,-56.809,9.8,-54.108,0,0,3641.6,-19.28,-77.13,0,-35.53,19208,19110,4744,4706,0,0,0.000555,0.007898,0.551905
405,桃资二线,500,0,1.5876,21.820997,2.04E-04,西南.资阳站.500.4744,四川.桃乡.500.4706,-9.777,-57.729,9.778,-55.084,0,0,3641.6,-19.28,-78.14,0,-35.53,19204,19112,4744,4706,0,0,0.000576,0.007917,0.561339
406,山桃三线,500,0,0.3895,6.669,5.22E-05,四川.桃乡.500.4706,四川.尖山.500.1291,-757.399,101.069,758.224,-115.816,0,0,4183.29,-757.26,89.33,755.27,-119.35,19101,18788,4706,1291,0,0,0.000141,0.00242,0.143883
407,叙泸一线,500,0,1.3252,21.096001,1.55E-04,西南.叙府站.500.3215,西南.泸州站.500.3630,406.622,-36.809,-405.83,-36.37,0,0,4183.288,399.56,-46.29,-403.1,-38.97,18986,18960,3215,3630,0,0,0.000481,0.007654,0.427742
408,叙泸二线,500,0,1.3605,21.142,1.55E-04,西南.叙府站.500.3215,西南.泸州站.500.3630,405.707,-37.442,-404.898,-35.766,0,0,4183.288,401.99,-47.51,-404.31,-38.97,18984,18958,3215,3630,0,0,0.000494,0.007671,0.427742
409,坡资二线,500,0,1.3816,17.896999,2.20E-04,西南.资阳站.500.4744,四川.东坡.500.786,-1348.918,271.726,1358.243,-162.723,0,0,4690.84,-1344.67,234.43,1370.6,-135.4,19230,17750,4744,786,0,0,0.000501,0.006493,0.607685
410,坡资一线,500,0,1.3661,17.945999,2.23E-04,西南.资阳站.500.4744,四川.东坡.500.786,-1345.581,269.007,1354.753,-161.691,0,0,4690.84,-1349.75,236.46,1382.2,-135.2,19210,18898,4744,786,0,0,0.000496,0.006511,0.614565
411,山圣线,220,0,0.2857,2.2719,1.74E-05,四川.圣音寺.220.2288,四川.二台山.220.878,-284.874,-98.374,285.368,100.47,0,0,1820.8,-284.46,-98.23,282.86,100.73,18291,18971,2288,878,0,0,0.00054,0.004295,0.009219
412,圣德线,220,0,0.807783,5.1041,3.25E-05,四川.圣达厂.220.3786,四川.德胜.220.4703,36.662,-7.671,-36.641,4.329,0,0,1563.6,36.63,-6.6,-36.63,6.6,18809,19092,3786,4703,0,0,0.001527,0.009649,0.0172
413,天德线,220,0,1.762,11.225909,7.13E-05,国调.南天站.220.1999,四川.德胜.220.4703,-7.422,-1.303,7.424,-6.31,0,0,1563.6,-8.04,0,7.37,0,18808,19093,1999,4703,0,0,0.003331,0.021221,0.037743
414,深布线,500,0,0.437,6.072,4.75E-05,四川.深溪沟厂.500.3853,四川.瀑布沟厂.500.3823,1000.009,-34.424,-998.453,29.405,0,0,3641.6,999.9,-46.2,-996.6,36.3,948,18930,3853,3823,0,0,0.000159,0.002203,0.130815
415,资棉二线,220,0,0.9006,16.5481,8.11E-05,四川.棉丰.220.5020,西南.资阳站.220.4746,-67.55,-21.384,67.632,14.193,0,0,2430.77,-65.64,-14.48,68.66,7.54,20235,20603,5020,4746,0,0,0.001702,0.031282,0.042905
416,大河线,220,0,1.197,5.64,2.45E-05,四川.河西.220.3884,四川.大康.220.604,-17.573,4.819,17.581,-7.393,0,0,781.8,-14.35,4.91,13.2,-8.05,19027,17670,3884,604,0,0,0.002263,0.010662,0.012951
417,资凉二线,220,0,3.6705,20.088301,7.28E-05,四川.凉水井.220.1565,西南.资阳站.220.4746,0,0,0,-7.856,1,0,910.4,0,0,-0.28,-7.26,18050,19273,1565,4746,0,0,0.006939,0.037974,0.038495
418,资凉一线,220,0,3.7201,20.170301,7.27E-05,四川.凉水井.220.1565,西南.资阳站.220.4746,0,0,0,-7.846,1,0,910.4,0,0,-0.28,-7.26,18051,19274,1565,4746,0,0,0.007032,0.038129,0.038445
419,草名二线,220,0,0.3908,3.07038,1.98E-05,四川.草坝.220.4435,四川.名山.220.3911,45.136,7.869,-45.12,-9.841,0,0,681.662,45.54,7.37,-45.48,-9.36,19275,19009,4435,3911,0,0,0.000739,0.005804,0.010474
420,草名一线,220,0,0.388729,3.06268,1.98E-05,四川.草坝.220.4435,四川.名山.220.3911,45.248,7.908,-45.233,-9.88,0,0,1820.8,45.54,7.53,-45.2,-9.61,19294,19008,4435,3911,0,0,0.000735,0.00579,0.010474
421,东瑞二线,220,0,0.687171,3.809329,3.14E-05,四川.瑞能.220.4609,四川.东坡.220.788,0,0,0,0,1,1,1563.6,0,0,0,0,19253,19030,4609,788,0,0,0.001299,0.007201,0.016617
422,河永二线,220,0,3.08,12.32,4.59E-05,四川.永兴.220.3446,四川.河西.220.3884,-65.07,-1.901,65.316,-1.99,0,0,910.4,-67.51,-4.38,66.86,0,18619,19025,3446,3884,0,0,0.005822,0.023289,0.024276
423,侯核二线,220,0,0.34236,2.0356,2.20E-04,四川.核桃村.220.19759,四川.武侯.220.3058,-282.012,-41.669,282.529,21.329,0,0,910.4,-282.89,-43.38,279.18,21.12,18999,18488,19759,3058,0,0,0.000647,0.003848,0.116162
424,侯核一线,220,0,0.33151,2.045,2.16E-04,四川.核桃村.220.3901,四川.武侯.220.3058,-325.096,-46.617,325.763,27.692,0,0,910.4,-325.77,-48.24,324.72,27.72,18998,18489,3901,3058,0,0,0.000627,0.003866,0.114334
425,江河二线,220,0,1.18,6.787,2.54E-05,四川.江油新厂.220.1336,四川.河西.220.3884,30.05,-7.442,-30.029,4.858,0,0,910.4,29.84,-5.94,-29.84,4.91,17974,19028,1336,3884,0,0,0.002231,0.01283,0.013411
426,石钒东线,220,0,0.099981,0.891,3.95E-05,四川.新钒.220.3921,西南.石板箐站.220.2314,-58.116,-19.844,58.123,15.713,0,0,2091.6,-60.05,-16.09,59.12,14.85,19018,19012,3921,2314,0,0,0.000189,0.001684,0.020884
427,石钒西线,220,0,0.149707,0.891,4.51E-05,四川.新钒.220.3921,西南.石板箐站.220.2314,-58.549,-16.829,58.56,12.095,0,0,2091.6,-56.3,-18.23,55.83,16.77,19019,18304,3921,2314,0,0,0.000283,0.001684,0.023881
428,石核二线,220,0,0.196788,1.234686,1.80E-04,四川.核桃村.220.19759,四川.石羊.220.5280,0,0,0,-19.226,1,0,1346,0,0,0,-21.66,19001,21304,19759,5280,0,0,0.000372,0.002334,0.09536
429,石核一线,220,0,0.20049,1.218816,1.80E-04,四川.核桃村.220.3901,四川.石羊.220.5280,0,0,0,-19.213,1,0,1346,0,0,0,-21.66,19000,21305,3901,5280,0,0,0.000379,0.002304,0.095295
430,太乐线,500,0,0.6415,8.4535,6.91E-05,四川.富乐.500.3856,四川.太白厂.500.nd18394,0,-38.963,0,0,0,1,3641.6,0,-38.97,6.52,8.1,18995,18394,3856,2822,0,-1,0.000233,0.003067,0.190443
431,谭乐一线,500,0,1.1575,14.386999,1.19E-04,四川.富乐.500.3856,西南.谭家湾站.500.2846,284.609,-9.509,-284.275,-53.237,0,0,3641.6,282.53,-9.74,-287.61,-51.74,19048,18431,3856,2846,0,0,0.00042,0.00522,0.327787
432,天爱二线,220,0,1.546267,11.14973,6.65E-05,四川.天井坎.220.2978,四川.爱国.220.467,-32.369,3.818,32.402,-10.548,0,0,1563.6,-33.02,6.3,33.02,-7.93,18785,18783,2978,467,0,0,0.002923,0.021077,0.035202
433,资棉一线,220,0,2.7929,16.5481,8.05E-05,四川.棉丰.220.5020,西南.资阳站.220.4746,-68.179,-13.519,68.428,6.36,0,0,2430.77,-64.67,-14.8,68.38,6.85,20236,20604,5020,4746,0,0,0.00528,0.031282,0.042565
434,资孙二线,220,0,0.8751,4.698901,1.68E-05,四川.孙家坝.220.2815,西南.资阳站.220.4746,-65.808,-14.538,65.882,13.122,0,0,910.4,-66,-14.07,65.58,12.56,26138,19271,2815,4746,0,0,0.001654,0.008883,0.008895
435,资孙一线,220,0,0.8807,4.6999,1.71E-05,四川.孙家坝.220.2815,西南.资阳站.220.4746,-65.796,-14.477,65.87,13.025,0,0,910.4,-64.99,-10.72,64.75,10.33,26142,19272,2815,4746,0,0,0.001665,0.008884,0.009069
436,月普一线,500,0,1.11,26.4533,2.05E-04,国调.月城站.500.3933,西南.普提站.500.2181,710.472,-48.027,-708.462,64.336,0,0,4861.6,699.04,-48.71,-705.15,56.35,19050,18253,3933,2181,0,0,0.000403,0.009598,0.565839
437,月普二线,500,0,1.1262,26.3988,2.06E-04,国调.月城站.500.3933,西南.普提站.500.2181,711.924,-48.773,-709.876,64.645,0,0,4861.6,699.04,-52.37,-702.86,60.54,19051,18265,3933,2181,0,0,0.000409,0.009578,0.568479
438,安桑线,220,0,1.006158,5.550797,2.14E-05,四川.安县.220.481,四川.桑枣.220.4247,43.883,5.913,-43.846,-7.969,0,0,910.4,42.34,4.96,-42.46,-7.72,17576,19318,481,4247,0,0,0.001902,0.010493,0.011305
439,斑村线,220,0,2.0875,11.5695,1.43E-04,四川.新二村.220.3126,四川.斑竹园.220.4201,0,0,0,-15.004,1,0,910.4,0,0,-0.22,-21.87,18525,19131,3126,4201,0,0,0.003946,0.021871,0.07542
440,宝黄线,220,0,1.0164,8.168,4.60E-05,四川.黄岗.220.4240,四川.宝兴厂.220.3816,-63.924,-2.581,64.002,-1.678,0,0,1820.8,-63.77,0,64.09,-3.45,19303,18881,4240,3816,0,0,0.001921,0.01544,0.024335
441,昌木线,220,0,0.932098,7.1433,4.59E-05,四川.西昌.220.3081,四川.樟木.220.4392,20.884,1.785,-20.876,-6.665,0,0,1820.8,22.52,0.71,-24.56,-6.2,19358,19380,3081,4392,0,0,0.001762,0.013503,0.02426
442,充果二线,220,0,0.536,4.06,3.05E-05,四川.南充.220.1823,四川.果州.220.4233,143.615,-14.459,-143.407,12.763,0,0,1820.8,141.33,-17.41,-140.77,16.49,18199,19175,1823,4233,0,0,0.001013,0.007675,0.016145
443,充果一线,220,0,0.5145,4.080177,3.06E-05,四川.南充.220.1823,四川.果州.220.4233,143.084,-13.578,-142.886,11.865,0,0,1820.8,141.16,-10.72,-140.77,9.25,19310,19072,1823,4233,0,0,0.000973,0.007713,0.016204
444,东冲二线,220,0,2.8,14.21,4.95E-05,四川.冯冲湾.220.4226,四川.震东.220.4660,-37.552,-4.184,37.626,-0.757,0,0,910.4,-37.79,-5.09,37.81,-2.15,19170,19257,4226,4660,0,0,0.005293,0.026862,0.026199
445,东冲一线,220,0,2.8,14.21,4.95E-05,四川.冯冲湾.220.4226,四川.震东.220.4660,-37.552,-4.184,37.626,-0.757,0,0,910.4,-37.53,-5.09,37.81,-2.41,19169,19405,4226,4660,0,0,0.005293,0.026862,0.026199
446,钒五线,220,0,0.256,1.078,1.59E-05,四川.新钒.220.3921,四川.五贵塘.220.4377,28.835,12.651,-28.831,-14.322,0,0,910.4,28.96,14.48,-29.2,-14.82,19017,19357,3921,4377,0,0,0.000484,0.002038,0.008434
447,果大二线,220,0,0.679765,5,3.15E-05,四川.果州.220.4233,四川.大方.220.592,90.428,-8.677,-90.324,6.071,0,0,1820.8,87.68,-8.45,-87.68,6.03,19174,17662,4233,592,0,0,0.001285,0.009452,0.016669
448,果大一线,220,0,1.2248,6.77466,2.48E-05,四川.果州.220.4233,四川.大方.220.592,65.992,-9.343,-65.891,7.248,0,0,910.4,63.71,-10.94,-63.07,9.01,19173,19150,4233,592,0,0,0.002315,0.012807,0.013114
449,河永一线,220,0,1.545,8.519,7.47E-05,四川.永兴.220.3446,四川.河西.220.3884,-95.288,-9.433,95.554,2.965,0,0,1563.6,-95.24,-8.92,93.31,4.53,18618,19024,3446,3884,0,0,0.002921,0.016104,0.039504
450,洪遂线,500,0,3.2284,43.922466,3.49E-04,西南.洪沟站.500.990,四川.遂宁.500.4255,406.02,-153.32,-404.035,125.432,0,0,3641.6,412.81,-141.64,-398.83,114.42,17884,19342,990,4255,0,0,0.001171,0.015936,0.962697
451,洪园三线,220,0,0.58605,4.7383,3.15E-05,四川.园湾.220.nd50267,西南.洪沟站.220.nd50243,0,0,0,0,1,1,1820.8,0,0,0,0,50267,50243,5040,996,-1,-1,0.001108,0.008957,0.016658
452,红孟线,220,0,1.1718,9.513504,6.31E-05,四川.红房子厂.220.1131,四川.下孟.220.4385,261.137,-32.785,-259.624,38.309,0,0,1820.8,261,-32,-258.48,39.68,18834,19363,1131,4385,0,0,0.002215,0.017984,0.033379
453,江河一线,220,0,0.739,4.477001,3.83E-05,四川.江油新厂.220.1336,四川.河西.220.3884,45.699,-10.898,-45.668,6.995,0,0,1563.6,42.69,-11.14,-41.93,6.8,17973,19029,1336,3884,0,0,0.001397,0.008463,0.020263
454,江乐线,220,0,2.069,13.13,8.47E-05,四川.富乐.220.3858,四川.江油新厂.220.1336,5.987,-1.025,-5.985,-8.008,0,0,1563.612,0,0,-3.9,-7.71,19039,17978,3858,1336,0,0,0.003911,0.02482,0.044822
455,金发二线,220,0,0.155,0.76802,1.60E-04,四川.金牛.220.4108,四川.发展.220.897,-37.329,-45.509,37.337,28.823,0,0,1500,-37.69,-45.39,37.02,28.98,19308,19156,4108,897,0,0,0.000293,0.001452,0.08472
456,金发一线,220,0,0.165,0.7849,1.59E-04,四川.金牛.220.4108,四川.发展.220.897,-36.756,-44.272,36.765,27.751,0,0,15000,-38.19,-45.06,37.02,28.98,19307,19157,4108,897,0,0,0.000312,0.001484,0.083879
457,乐百二线,220,0,0.18,1.385,1.01E-05,四川.富乐.220.3858,四川.百胜.220.520,145.309,18.646,-145.236,-19.167,0,0,1820.8,143.34,15.41,-142.83,-17.58,19041,17608,3858,520,0,0,0.00034,0.002618,0.005342
458,乐百一线,220,0,0.3219,1.553,1.21E-05,四川.富乐.220.3858,四川.百胜.220.520,128.867,6.592,-128.766,-7.405,0,0,1563.612,125.92,9.38,-127.59,-12.22,19040,17607,3858,520,0,0,0.000609,0.002936,0.006426
459,乐昭一线,500,0,2.3179,35.362999,2.69E-04,四川.富乐.500.3856,四川.昭化.500.4406,-91.547,29.027,91.616,-68.299,0,0,3641.6,-90.12,24.36,88.29,-70.02,18991,19404,3856,4406,0,0,0.000841,0.01283,0.742567
460,马斑二线,220,0,0.6193,3.6904,3.79E-05,四川.马家.220.19749,四川.斑竹园.220.4201,105.902,-11.985,-105.769,8.783,0,0,1820.8,103.2,-13.4,-102.9,10.94,18139,19137,19749,4201,0,0,0.001171,0.006976,0.020074
461,棉汉二线,220,0,3.260227,21.208,8.29E-05,四川.新棉.220.3149,四川.汉源.220.4901,111.876,-5.082,-111.134,0.835,0,0,1820.8,113.6,-5.36,-111.57,2.93,18536,19417,3149,4901,0,0,0.006163,0.040091,0.043877
462,棉汉一线,220,0,1.899639,16.0399,8.28E-05,四川.新棉.220.3149,四川.汉源.220.4901,148.556,-0.098,-147.793,-2.522,0,0,1820.8,148.61,1.07,-147.01,-3.79,26023,19416,3149,4901,0,0,0.003591,0.030321,0.043827
463,南遂线,500,0,1.913575,27.70223,2.12E-04,四川.南充.500.1822,四川.遂宁.500.4255,233.678,-58.527,-233.302,-53.594,0,0,3641.6,236.26,-60.89,-239.05,-50.33,18208,19335,1822,4255,0,0,0.000694,0.010051,0.583802
464,桥华一线,220,0,0.31211,2.5899,1.38E-05,四川.桥沟.220.2250,四川.新华.220.4912,147.999,39.983,-147.859,-40.252,0,0,1820.8,148.81,35.8,-148.24,-36.08,18271,19422,2250,4912,0,0,0.00059,0.004896,0.007292
465,全雅二线,220,0,0.152,1.174,7.94E-06,四川.雅安.220.3368,四川.天全.220.4363,-144.772,-12.918,144.832,12.548,0,0,1820.8,-144.77,-9.99,145.55,9.5,19369,23468,3368,4363,0,0,0.000287,0.002219,0.004202
466,全雅一线,220,0,0.153,1.179,8.21E-06,四川.雅安.220.3368,四川.天全.220.4363,-144.156,-12.836,144.217,12.436,0,0,1820.8,-145.84,-10.61,143.77,10.66,19368,23464,3368,4363,0,0,0.000289,0.002229,0.004344
467,蓉郊二线,220,0,0.47252,2.2288,7.05E-05,四川.蓉东.220.2273,四川.东郊.220.4216,0,0,0,-7.271,1,0,781.81,0,0,0,-6.97,18282,19154,2273,4216,0,0,0.000893,0.004213,0.037273
468,蓉郊一线,220,0,0.47391,2.13197,6.97E-05,四川.蓉东.220.2273,四川.东郊.220.4216,0,-7.502,0,0,0,1,781.81,0,-7.4,0,0,18286,19153,2273,4216,0,0,0.000896,0.00403,0.036867
469,遂石二线,220,0,1.109,7.644499,4.74E-05,四川.遂宁.220.4256,四川.石门.220.4126,83.924,-0.78,-83.78,-3.359,0,0,1820.8,81.37,0.57,-81.17,-4.02,19330,19322,4256,4126,0,0,0.002096,0.014451,0.025099
470,遂石一线,220,0,1.107,7.618,4.70E-05,四川.遂宁.220.4256,四川.石门.220.4126,84.214,-0.77,-84.069,-3.318,0,0,1820.8,81.8,0.52,-83.32,-2.68,19329,19321,4256,4126,0,0,0.002093,0.014401,0.024866
471,谭乐二线,500,0,1.1962,15.48,1.32E-04,四川.富乐.500.3856,西南.谭家湾站.500.2846,264.508,-14.047,-264.209,-56.342,0,0,3641.6,258.18,-14.61,-264.43,-53.99,18988,18429,3856,2846,0,0,0.000434,0.005616,0.363797
472,文草二线,220,0,2.632,13.888,4.74E-05,四川.兴文.220.3174,四川.草池.220.4212,44.657,-7.351,-44.558,2.825,0,0,910.4,43.46,-8.05,-42.87,2.86,19365,19149,3174,4212,0,0,0.004975,0.026253,0.025063
473,文草一线,220,0,2.634,13.917,4.74E-05,四川.兴文.220.3174,四川.草池.220.4212,44.567,-7.333,-44.468,2.801,0,0,910.4,44.11,-6.12,-43.58,1.43,19364,19148,3174,4212,0,0,0.004979,0.026308,0.025092
474,雅黄一线,220,0,1.0406,8.5881,4.97E-05,四川.雅安.220.3368,四川.黄岗.220.4240,-54.15,-10.537,54.209,5.763,0,0,1820.8,-55.11,-8.11,55.01,3.39,19367,19304,3368,4240,0,0,0.001967,0.016235,0.026286
475,雅名二线,220,0,1.227,9.7406,6.50E-05,四川.雅安.220.3368,四川.名山.220.3911,2.741,-6.434,-2.741,-0.426,0,0,1820.8,2.27,-4.44,-1.95,-2.39,18574,19011,3368,3911,0,0,0.002319,0.018413,0.034359
476,雅名一线,220,0,1.2316,9.741201,6.35E-05,四川.雅安.220.3368,四川.名山.220.3911,2.74,-6.357,-2.739,-0.347,0,0,1820.8,2.22,-4.36,-1.98,-2.36,19366,19010,3368,3911,0,0,0.002328,0.018414,0.033578
477,永桑线,220,0,1.4948,12.1988,8.13E-05,四川.永兴.220.nd50248,四川.桑枣.220.nd50249,0,0,0,0,1,1,1820.8,0,0,0,0,50248,50249,3447,4248,-1,-1,0.002826,0.02306,0.043013
478,月昌线,220,0,0.6156,6.8628,4.56E-05,国调.月城站.220.3940,四川.西昌.220.3081,-75.478,-16.018,75.545,11.864,0,0,2430.8,-77.03,-14.07,75.94,9.49,19055,18509,3940,3081,0,0,0.001164,0.012973,0.024135
479,月木二线,220,0,1.0633,9.1369,4.80E-05,国调.月城站.220.3940,四川.樟木.220.4392,-40.489,-7.849,40.522,2.972,0,0,1820.8,-42.87,-7.37,42.47,1.43,19063,19382,3940,4392,0,0,0.00201,0.017272,0.025414
480,月木一线,220,0,1.0596,9.0959,4.79E-05,国调.月城站.220.3940,四川.樟木.220.4392,-40.672,-7.861,40.705,3,0,0,1820.8,-42.87,-6.7,42.94,1.15,19057,19381,3940,4392,0,0,0.002003,0.017195,0.025339
481,月永三线,220,0,4.8795,29.663,1.15E-04,国调.月城站.220.3940,四川.永郎.220.3431,-41.684,-6.617,41.842,-4.862,0,0,1820.8,-43.54,-6.03,41.91,-4.92,19059,18615,3940,3431,0,0,0.009224,0.056074,0.061094
482,州桃线,220,0,0.7331,6.1015,3.84E-05,四川.宝州厂.220.540,四川.桃坪厂.220.4898,130.996,-4.404,-130.762,2.204,0,0,1820.8,133.76,-7.74,-132.86,0,17617,19239,540,4898,0,0,0.001386,0.011534,0.020324
483,资天二线,220,0,0.5594,4.1363,2.63E-05,西南.资阳站.220.4746,四川.天星.220.4370,144.906,1.916,-144.688,-3.143,0,0,1820.8,144.57,-10.61,-144.75,2.25,19406,19353,4746,4370,0,0,0.001057,0.007819,0.01392
484,资天一线,220,0,0.593,4.1356,2.59E-05,西南.资阳站.220.4746,四川.天星.220.4370,144.791,0.78,-144.561,-1.962,0,0,1820.8,143.73,12.56,-144.1,-6.75,19407,19352,4746,4370,0,0,0.001121,0.007818,0.013687
485,华坝二线,220,0,0.105495,0.623162,1.98E-06,四川.新华.220.4912,四川.西坝.220.nd50250,0,0,0,0,1,1,910.4,0,0,0,0,19425,50250,4912,4644,0,-1,0.000199,0.001178,0.001048
486,华坝一线,220,0,0.1999,1.515,1.98E-06,四川.新华.220.4912,四川.西坝.220.nd50251,0,0,0,0,1,1,910.4,0,0,0,0,19424,50251,4912,4645,0,-1,0.000378,0.002864,0.001048
487,桥华二线,220,0,0.312,2.5899,9.27E-06,四川.桥沟.220.2250,四川.新华.220.4912,147.998,40.225,-147.858,-40.024,0,0,1820.8,147.58,47.4,-147.17,-46.79,18803,19423,2250,4912,0,0,0.00059,0.004896,0.004903
488,雅黄二线,220,0,1.0533,8.3681,4.44E-05,四川.雅安.220.3368,四川.黄岗.220.4240,-55.578,-10.204,55.641,6.002,0,0,1820.8,-54.91,-8.29,55.55,3.57,19409,19305,3368,4240,0,0,0.001991,0.015819,0.023496
489,耿山线,220,0,0.846929,4.3,1.49E-05,四川.耿达厂.220.939,四川.二台山.220.878,218.222,22.471,-217.46,-20.187,0,0,2091.6,218.35,22.03,-217.59,-21.76,17822,19427,939,878,0,0,0.001601,0.008129,0.007869
490,江九线,220,0,0.9717,7.9523,4.82E-05,四川.江边厂.220.4919,四川.九龙.220.1399,186.595,-14.864,-185.965,14.829,0,0,1820.8,188.06,-5.94,-188.9,19.69,19429,19431,4919,1399,0,0,0.001837,0.015033,0.025481
491,平荆二线,220,0,0.8418,7.1011,5.41E-05,四川.新平厂.220.4934,四川.北荆坝.220.552,164.867,-30.049,-164.43,27.907,0,0,2091.6,166.66,-28.7,-165.62,27.87,19441,17632,4934,552,0,0,0.001591,0.013424,0.028612
492,平荆一线,220,0,0.8537,7.0283,5.57E-05,四川.新平厂.220.4934,四川.北荆坝.220.552,166.438,-30.887,-165.986,28.606,0,0,2091.6,164.33,-33.36,-164.33,28.94,19440,19426,4934,552,0,0,0.001614,0.013286,0.029467
493,晴竹线,220,0,1.432975,9.412556,6.88E-05,四川.晴朗厂.220.nd50253,四川.竹格多厂.220.nd50252,0,0,0,0,1,1,910.4,0,0,0,0,50253,50252,4927,3568,-1,-1,0.002709,0.017793,0.036377
494,山桃四线,500,0,0.4153,6.669,5.25E-05,四川.桃乡.500.4706,四川.尖山.500.1291,-756.772,103.877,757.652,-118.796,0,0,4183.29,-759.29,97.45,755.08,-119.35,19103,17961,4706,1291,0,0,0.000151,0.00242,0.144705
495,苏雷线,220,0,3.489,19.15,1.03E-04,四川.苏巴姑厂.220.4942,四川.雷波.220.5057,6.863,-5.332,-6.86,-5.689,0,0,910.4,6.94,-3.2,-6.7,-3.35,19437,19494,4942,5057,0,0,0.006595,0.0362,0.054674
496,苏美线,220,0,1.770862,9.964051,5.43E-05,四川.苏巴姑厂.220.4942,四川.美姑河.220.1790,7.786,1.05,-7.784,-6.829,0,0,910.4,7.65,-0.47,-7.66,-2.43,19436,18166,4942,1790,0,0,0.003348,0.018836,0.028711
497,踏九线,220,0,1.3572,9.3152,3.51E-05,四川.踏卡厂.220.4931,四川.九龙.220.1399,149.587,-33.068,-148.996,33.351,0,0,1045.8,150.67,-32.58,-149.51,35.37,19438,19430,4931,1399,0,0,0.002566,0.017609,0.018587
498,永理二线,220,0,4.60925,18.437,9.85E-05,四川.永郎.220.3431,四川.会理.220.4187,-17.698,0.39,17.727,-10.925,0,0,910.4,-17.79,-4.52,17.51,-15.37,18611,19298,3431,4187,0,0,0.008713,0.034853,0.052116
499,洪园一线,220,0,0.648,3.356,2.97E-05,四川.园湾.220.5039,西南.洪沟站.220.995,-112.881,-5.178,113.036,2.802,0,0,1820.8,-114.05,-8.42,113.38,3.94,19490,17872,5039,995,0,0,0.001225,0.006344,0.015688
500,洪园二线,220,0,0.74966,4.576001,2.39E-05,四川.园湾.220.nd50261,西南.洪沟站.220.nd50264,0,0,0,0,1,1,1820.8,0,0,0,0,50261,50264,5041,997,-1,-1,0.001417,0.00865,0.012639
501,黄孜一线,220,0,2.466,13.4366,4.53E-05,四川.黄桷庄厂.220.nd17921,四川.孜岩.220.3574,0,0,0,0,1,1,910.4,0,0,0,0,17921,18710,1261,3574,-1,0,0.004662,0.0254,0.023953
502,谭万一线,220,0,0.58564,3.6495,3.17E-05,四川.万安.220.453,西南.谭家湾站.220.2851,-100.713,-7.083,100.826,4.438,0,0,1563.6,-98.62,-3.54,97.04,1.67,18478,18418,453,2851,0,0,0.001107,0.006899,0.016743
503,向平西线,220,0,1.4871,7.3787,2.68E-05,四川.向义.220.5232,四川.舒平.220.2642,-68.461,-5.576,68.592,3.366,0,0,910.4,-69.53,-6.65,69.98,4.32,21134,18342,5232,2642,0,0,0.002811,0.013948,0.014164
504,天爱一线,220,0,1.81499,11.561299,7.02E-05,四川.天井坎.220.2978,四川.爱国.220.467,-31.004,3.903,31.039,-11.03,0,0,1563.6,-32.58,6.3,32.58,-8.04,18434,17569,2978,467,0,0,0.003431,0.021855,0.037161
505,镇锋线,220,0,1.6272,10.27953,4.43E-05,四川.镇江.220.nd50265,四川.先锋.220.nd50266,0,0,0,0,1,1,781.8,0,0,0,0,50265,50266,3547,3104,-1,-1,0.003076,0.019432,0.023451
506,洪渡一线,220,0,0.647698,3.990455,2.54E-05,四川.王渡.220.4667,西南.洪沟站.220.995,-69.028,-3.776,69.086,1.407,0,0,1563.612,-68.09,-4.69,67.71,2.57,19261,18800,4667,995,0,0,0.001224,0.007543,0.013446
507,洪渡二线,220,0,0.712005,4.406294,2.79E-05,四川.王渡.220.4667,西南.洪沟站.220.995,-62.519,-3.725,62.571,1.057,0,0,1563.612,-62.59,-7.64,62.29,4.99,19262,18801,4667,995,0,0,0.001346,0.008329,0.014759
508,沟木线,110,0,1.2489,4.995601,2.37E-05,四川.足木厂.110.5117,四川.四板沟厂.110.5113,-7.658,-1.855,7.664,1.264,0,0,576.966,-7.71,-1.98,7.66,1.54,19544,20755,5117,5113,0,0,0.009443,0.037774,0.00313
509,丰桥一线,220,0,2.959,15.6,5.23E-05,四川.丰谷.220.920,四川.佳桥.220.1284,32.824,-9.929,-32.761,4.736,0,0,910.4,33.15,-10.21,-33.39,4.54,17800,18818,920,1284,0,0,0.005594,0.02949,0.027657
510,雨铜线,110,0,0.3,1.6,5.00E-06,四川.雨城厂.110.3477,四川.铜头厂.110.5135,-49.813,6.847,49.87,-6.679,0,0,762.46,-49.38,9.83,51.19,-7.48,20040,19953,3477,5135,0,0,0.002268,0.012098,0.000661
511,双赤二线,220,0,8.685,55.829998,1.79E-04,四川.双合.220.2781,四川.赤化.220.584,110.787,-3.402,-108.787,13.726,0,0,1563.6,110.39,-0.29,-107.51,17.22,19744,17650,2781,584,0,0,0.016418,0.105539,0.094455
512,正东线,110,0,0.3,1.6,5.00E-06,四川.正源厂.110.5147,四川.滨东厂.110.560,17.346,4.328,-17.338,-4.412,0,0,910.4,17.54,3.38,-17.54,-3.7,20277,20286,5147,560,0,0,0.002268,0.012098,0.000661
513,白柳线,35,0,0.24066,0.96264,3.53E-06,四川.白溪厂.35.5110,四川.柳坪厂.35.3782,5.221,-0.224,-5.216,0.235,0,0,781.806,5.45,2.84,-5.36,0.04,7800,5925,5110,3782,0,0,0.017579,0.070317,0.000048
514,叶子线,110,0,1.0665,4.265999,2.02E-05,四川.红叶厂.110.nd19960,四川.红房子厂.110.1134,0,0,0,0,0,1,576.97,0,0,0,0,19960,17895,5128,1134,-1,0,0.008064,0.032257,0.002672
515,坝沟线,35,0,0.3,1.6,2.50E-06,四川.刘河坝厂.35.5143,四川.小沟头厂.35.3114,4.158,2.528,-4.152,-2.503,0,0,810,5.74,2.26,-1.75,-2.26,20088,20822,5143,3114,0,0,0.021914,0.116874,0.000034
516,耿龙线,110,0,1.36775,5.471,1.97E-05,四川.耿达厂.110.940,四川.龙潭厂.110.5149,0,0,0,0,0,0,681.662,-48.4,-6.51,48.4,9.33,20598,22077,940,5149,9,9,0.010342,0.041369,0.002608
517,湾滨线,10,0,0.033075,0.1764,2.27E-06,四川.湾坝厂.10.5120,四川.滨东厂.10.563,-1.172,-0.369,1.173,0.371,0,0,1524.92,0,0,-1.17,-0.23,19936,23339,5120,563,0,0,0.03,0.16,0.000003
518,湾水线,10,0,0.303187,1.21275,2.27E-06,四川.湾坝厂.10.nd50260,四川.白水河厂.10.3792,0,0,0,0,0,1,810,0,0,0,0,50260,8223,5124,3792,-1,0,0.275,1.1,0.000003
519,银水线,10,0,0.001103,0.02205,2.27E-06,四川.银泉厂.10.5145,四川.白水河厂.10.3792,-0.338,-1.066,0.338,1.066,0,0,810,0,0,0,0,20108,8221,5145,3792,0,0,0.001,0.02,0.000003
520,木格线,110,0,0.175575,0.7023,2.53E-06,四川.足木厂.110.5117,四川.竹格多厂.110.3569,27.475,1.918,-27.465,-1.942,0,0,681.66,27.29,0.5,-27.13,-1.87,19543,20316,5117,3569,0,0,0.001328,0.00531,0.000335
521,乐天线,220,0,1.355,11.651,8.47E-05,四川.富乐.220.3858,四川.天明.220.2991,19.209,-2.773,-19.199,-6.192,0,0,1820.8,17.41,0,-16.24,-8.71,19042,18447,3858,2991,0,0,0.002561,0.022025,0.044818
522,乐河一线,220,0,0.7826,6.366,3.96E-05,四川.富乐.220.3858,四川.河西.220.3884,44.757,0.67,-44.727,-4.663,0,0,1820.8,46.22,3.35,-46.46,-6.8,19043,19022,3858,3884,0,0,0.001479,0.012034,0.020971
523,乐河二线,220,0,0.7777,6.3646,3.79E-05,四川.富乐.220.3858,四川.河西.220.3884,44.768,0.795,-44.739,-4.605,0,0,1820.8,46.89,0,-49.11,-3.4,19044,19023,3858,3884,0,0,0.00147,0.012031,0.020066
524,月永一线,220,0,2.7889,23.847502,1.52E-04,国调.月城站.220.3940,四川.永郎.220.3431,-52.109,-11.125,52.25,-4.06,0,0,1820.8,-54.26,-9.38,53.01,-4.22,19056,18613,3940,3431,0,0,0.005272,0.04508,0.08052
525,月永二线,220,0,2.8301,23.889,1.55E-04,国调.月城站.220.3940,四川.永郎.220.3431,-52.013,-11.186,52.157,-4.292,0,0,1820.8,-54.26,-9.38,52.11,-4.37,19058,18614,3940,3431,0,0,0.00535,0.045159,0.081948
526,马斑一线,220,0,0.9806,5.6125,2.76E-05,四川.马家.220.19749,四川.斑竹园.220.4201,69.509,-8.48,-69.418,6.092,0,0,1820.8,67.68,-9.38,-68.08,7.37,18138,19135,19749,4201,0,0,0.001854,0.01061,0.014609
527,桥斑一线,220,0,0.653,5.8571,4.19E-05,四川.永定桥.220.nd50268,四川.斑竹园.220.nd50269,0,0,0,0,1,1,2091.64,0,0,0,0,50268,50269,4675,4202,-1,-1,0.001234,0.011072,0.022142
528,桥村线,220,0,1.5105,13.586066,2.22E-04,四川.永定桥.220.nd50270,四川.新二村.220.nd50271,0,0,0,0,1,1,910.4,0,0,0,0,50270,50271,4676,3127,-1,-1,0.002855,0.025683,0.117335
529,遂双一线,220,0,0.589,4.160999,3.27E-05,四川.遂宁.220.4256,四川.双堰.220.2789,70.957,6.471,-70.902,-9.62,0,0,1820.8,71.6,6.59,-71.19,-9.65,19328,21091,4256,2789,0,0,0.001113,0.007866,0.0173
530,遂双二线,220,0,0.54,4.3165,2.85E-05,四川.遂宁.220.4256,四川.双堰.220.2789,68.411,7.526,-68.364,-10.232,0,0,1820.8,69.55,10.01,-69.67,-12.39,19327,18371,4256,2789,0,0,0.001021,0.00816,0.015074
