id,name,volt,Eq,R,X,B,I_node,J_node,I_P,I_Q,J_P,J_Q,I_off,J_off,Ih,Pi_meas,Qi_meas,Pj_meas,Qj_meas,I_nd,J_nd,I_bs,J_bs,I_island,J_island,R*,X*,B*
531,遂双三线,220,0,0.5405,4.3258,2.83E-05,四川.遂宁.220.4256,四川.双堰.220.2789,68.264,7.528,-68.217,-10.213,0,0,1820.8,69.29,5.83,-70.31,-8.37,19326,18370,4256,2789,0,0,0.001022,0.008177,0.014966
532,遂惠一线,220,0,3.89552,20.361099,7.72E-05,四川.遂宁.220.4256,四川.广惠.220.19748,44.787,0.239,-44.642,-7.805,0,0,910.4,44.6,2.12,-44.32,-9.24,19331,17863,4256,19748,0,0,0.007364,0.03849,0.040829
533,遂惠二线,220,0,3.9909,20.3941,7.57E-05,四川.遂宁.220.4256,四川.广惠.220.19748,44.697,0.123,-44.548,-7.527,0,0,910.4,43.99,-0.49,-44.42,-6.67,19332,17862,4256,19748,0,0,0.007544,0.038552,0.040023
534,戎叙一线,500,0,0.1705,2.3163,1.81E-05,四川.戎州厂.500.5195,西南.叙府站.500.3215,168.31,30.979,-168.292,-40.787,0,0,3641.6,162.37,23.2,-163.23,-38.98,21060,18564,5195,3215,0,0,0.000062,0.00084,0.050023
535,戎叙二线,500,0,0.173763,2.3179,1.83E-05,四川.戎州厂.500.5195,西南.叙府站.500.3215,168.225,30.689,-168.207,-40.566,0,0,3641.6,166.94,16.18,-169.32,-35.33,21062,18982,5195,3215,0,0,0.000063,0.000841,0.05037
536,坪柳线,220,0,1.07858,5.812423,2.19E-05,四川.坪头厂.220.5200,四川.柳洪厂.220.1600,97.197,-20.863,-96.998,19.604,0,0,910.4,100.05,-21.05,-98.47,19.32,21067,18081,5200,1600,0,0,0.002039,0.010988,0.011578
537,坪雷线,220,0,3.1345,17.309,6.11E-05,四川.坪头厂.220.nd50272,四川.雷波.220.nd50273,0,0,0,0,1,1,910.4,0,0,-0.34,-0.67,50272,50273,5201,5058,-1,-1,0.005925,0.03272,0.032308
538,赤天一线,220,0,8.341,37.049999,1.73E-04,四川.赤化.220.nd50274,四川.天明.220.nd50275,0,0,0,0,1,1,910.4,0,0,0,-13.26,50274,50275,585,2992,-1,-1,0.015767,0.070038,0.091765
539,溪黄线,220,0,2.080028,8.320112,2.75E-05,四川.灵溪厂.220.5193,四川.黄岗.220.4240,60.096,16.464,-59.943,-18.787,0,0,1045.8,59.93,16.1,-60.19,-17.86,21044,19306,5193,4240,0,0,0.003932,0.015728,0.014548
540,平叙一线,500,0,0.9014,13.6232,1.04E-04,四川.新平Ⅱ厂.500.nd21420,西南.叙府站.500.3215,0,0,0,-57.724,1,0,3641.6,0,-0.9,0,-58.47,21420,20249,5520,3215,-1,0,0.000327,0.004943,0.28729
541,沟溪线,220,0,1.208236,6.672,2.59E-05,四川.灵溪厂.220.5193,四川.小沟头厂.220.3113,-34.31,-14.919,34.341,12.306,0,0,781.806,-33,-15.31,32.58,11.63,21045,18512,5193,3113,0,0,0.002284,0.012612,0.013694
542,金定线,220,0,1.1333,6.819,3.71E-05,四川.金康厂.220.1355,四川.康定.220.4158,10.906,6.73,-10.902,-10.662,0,0,1563.612,11.89,4.7,-12.73,-8.71,17987,20487,1355,4158,0,0,0.002142,0.01289,0.019642
543,都定线,220,0,0.406491,2.876896,1.78E-05,四川.小天都厂.220.19754,四川.康定.220.4158,66.916,21.431,-66.878,-23.056,0,0,1563.6,67.92,18.91,-68.32,-20.09,18519,20489,19754,4158,0,0,0.000768,0.005438,0.009393
544,柏大一线,220,0,0.3017,2.1197,2.33E-05,四川.柏合.220.507,四川.大面铺.220.611,146.556,1.926,-146.435,-3.566,0,0,1820.8,144.11,-6.03,-144.74,4.69,18825,21094,507,611,0,0,0.00057,0.004007,0.0123
545,柏大二线,220,0,0.309,2.131,2.33E-05,四川.柏合.220.507,四川.大面铺.220.611,145.732,1.525,-145.609,-3.174,0,0,1820.8,147.21,5.23,-146.75,-6.03,18826,21095,507,611,0,0,0.000584,0.004028,0.012317
546,桃柏一线,220,0,0.317,2.977,2.39E-05,四川.柏合.220.507,四川.桃乡.220.4710,-296.318,-44.676,296.849,47.086,0,0,2430.8,-295.6,-42.23,295.9,42.71,17602,20522,507,4710,0,0,0.000599,0.005628,0.012641
547,桃柏二线,220,0,0.350198,3.038,2.41E-05,四川.柏合.220.507,四川.桃乡.220.4710,-290.447,-41.256,291.009,43.531,0,0,2430.8,-288.9,-42.23,289.2,44.38,18827,20523,507,4710,0,0,0.000662,0.005743,0.012765
548,龙同一线,220,0,0.86412,4.5098,1.59E-05,四川.龙王.220.1614,四川.大同.220.5204,135.482,38.36,-135.156,-38.321,0,0,910.4,135.4,39.81,-137.05,-39.79,18098,21099,1614,5204,0,0,0.001633,0.008525,0.008397
549,龙同二线,220,0,1.353,7.3797,2.61E-05,四川.龙王.220.1614,四川.大同.220.5204,82.724,23.275,-82.533,-24.968,0,0,910.4,83.18,23.79,-84.4,-24.92,18108,21100,1614,5204,0,0,0.002558,0.01395,0.013812
550,同古二线,220,0,1.10325,4.413,2.18E-05,四川.大同.220.5204,四川.古城.220.953,0,0,0,-2.26,1,0,910.4,0,0,-0.03,-2.09,21101,17849,5204,953,0,0,0.002086,0.008342,0.011536
551,复盖线,220,0,9.09526,47.266003,1.83E-04,四川.盖家坪.220.932,四川.复兴.220.437,-27.161,-8.671,27.287,-10.243,0,0,910.4,-25.99,-7.82,24.77,-10.44,17821,17818,932,437,0,0,0.017193,0.08935,0.096723
552,河坪线,220,0,0.5082,2.60973,2.94E-05,四川.施家坪.220.2299,四川.河门口厂.220.5225,15.164,1.758,-15.162,-4.828,0,0,910.4,11.25,2.68,-11.25,-5.03,18296,937,2299,5225,0,0,0.000961,0.004933,0.01556
553,通复二线,220,0,1.3279,8.796,2.64E-05,四川.通川.220.4094,四川.复兴.220.437,28.685,-12.181,-28.662,9.502,0,0,910.4,28.74,-10.72,-29.74,7.77,19176,17817,4094,437,0,0,0.00251,0.016628,0.013961
554,桃棉线,220,0,3.649,19.370401,6.90E-05,四川.桃乡.220.nd50276,四川.棉丰.220.nd50277,0,0,0,0,1,1,910.4,0,0,0,0,50276,50277,4711,5021,-1,-1,0.006898,0.036617,0.036493
555,向董线,220,0,1.1739,6.494901,2.30E-05,四川.向义.220.5232,四川.董家湾.220.823,80.641,4.983,-80.497,-6.637,0,0,910.4,79.5,1.81,-79.52,-3.86,21141,17756,5232,823,0,0,0.002219,0.012278,0.012192
556,向园北线,220,0,1.2983,6.667,2.51E-05,四川.向义.220.5232,四川.园湾.220.5039,20.717,-18.418,-20.7,15.831,0,0,910.4,21.46,-19.04,-22.03,16.85,21138,19485,5232,5039,0,0,0.002454,0.012603,0.013264
557,向园南线,220,0,1.3115,6.682,2.51E-05,四川.向义.220.5232,四川.园湾.220.5039,20.64,-18.407,-20.622,15.816,0,0,910.4,20.55,-18.74,-20.3,16.42,21137,19486,5232,5039,0,0,0.002479,0.012631,0.01328
558,茂槽线,220,0,0.767104,5.839314,3.74E-05,四川.茂县.220.1759,四川.槽木.220.5214,0,-3.981,0,0,0,1,1820.8,0,-3.75,0,0,18150,21142,1759,5214,0,0,0.00145,0.011038,0.019792
559,金槽线,220,0,1.87266,14.061,8.77E-05,四川.金龙潭厂.220.5139,四川.槽木.220.5214,158.414,-11.54,-157.524,8.962,0,0,1820.8,156.01,-10.8,-156.01,10.33,19981,21146,5139,5214,0,0,0.00354,0.02658,0.046368
560,天坡一线,500,0,1.135,15.409,1.21E-04,国调.南天站.500.1984,四川.东坡.500.786,1006.538,-27.349,-1002.378,17.256,0,0,3641.6,1015.66,-17.05,-1016.6,13.2,18219,18784,1984,786,0,0,0.000412,0.005591,0.332783
561,福雅线,220,0,4.1345,34.193298,2.28E-04,四川.幸福.220.19765,四川.雅安.220.3368,48.97,10.248,-48.75,-32.933,0,0,1820.8,49.33,8.84,-49.21,-28.57,21163,18576,19765,3368,0,0,0.007816,0.064638,0.120585
562,都福线,220,0,2.545,21.1187,1.41E-04,四川.小天都厂.220.19754,四川.幸福.220.5253,-60.068,-18.585,60.245,4.926,0,0,1820.8,-60.19,-17.01,60.59,5.55,18521,21164,19754,5253,0,0,0.004811,0.039922,0.074407
563,昭郊线,220,0,0.776,4.956,3.60E-05,四川.昭觉寺.220.3534,四川.东郊.220.4216,353.451,23.082,-351.589,-14.93,0,0,1544,351.86,20.1,-353.39,-17.7,18680,21004,3534,4216,0,0,0.001467,0.009369,0.019023
564,岭新二线,220,0,1.027146,7.394955,5.35E-05,四川.九岭.220.5260,四川.新市.220.460,-32.008,11.827,32.033,-17.249,0,0,1820.8,-32.69,12.99,33.45,-18.6,21198,21092,5260,460,0,0,0.001942,0.013979,0.028296
565,桑岭线,220,0,2.23,12.1738,4.45E-05,四川.桑枣.220.4247,四川.九岭.220.5260,2.788,16.853,-2.772,-21.446,0,0,910.4,1.61,17.69,-2.55,-22.91,19313,21200,4247,5260,0,0,0.004216,0.023013,0.023521
566,天坡二线,500,0,1.1354,15.370001,1.20E-04,国调.南天站.500.1984,四川.东坡.500.786,1009.077,-27.269,-1004.895,17.873,0,0,3641.6,1013.22,-48.71,-1010.6,27,21173,21172,1984,786,0,0,0.000412,0.005576,0.330001
567,岭新一线,220,0,1.834,9.7189,3.72E-05,四川.九岭.220.5260,四川.新市.220.460,-23.598,10.252,23.623,-14.014,0,0,910.4,-23.58,10.45,22.92,-14.27,21199,18542,5260,460,0,0,0.003467,0.018372,0.019678
568,核塘二线,220,0,0.1566,0.8849,1.73E-04,四川.核桃村.220.19759,四川.塘坎街.220.19762,143.484,20.827,-143.421,-38.837,0,0,1563.612,143.15,20.32,-143.98,-38.63,20915,19465,19759,19762,0,0,0.000296,0.001673,0.091466
569,侯塘一线,220,0,0.223767,1.369,2.63E-04,四川.武侯.220.nd50255,四川.塘坎街.220.nd50256,0,0,0,0,1,1,1563.612,0,0,0,0,50255,50256,3063,5029,-1,-1,0.000423,0.002588,0.139011
570,蜀曹一线,220,0,0.9852,10.793,1.71E-04,四川.蜀州.220.2659,四川.曹家寺.220.5273,76.527,-13.122,-76.419,-4.021,0,0,2430.8,76.36,-9.38,-76.39,-6.45,21242,21448,2659,5273,0,0,0.001862,0.020403,0.090644
571,蜀曹二线,220,0,0.9931,10.780001,1.72E-04,四川.蜀州.220.2659,四川.曹家寺.220.5273,76.61,-13.23,-76.501,-3.99,0,0,2430.8,77.03,-9.38,-77.32,-6.79,21241,21453,2659,5273,0,0,0.001877,0.020378,0.091034
572,天嘉一线,500,0,0.6469,11.680201,1.00E-04,国调.南天站.500.1984,四川.嘉州.500.5287,336.238,-51.098,-335.972,0.481,0,0,4861.536,323.94,-48.71,-324.4,0,21178,21264,1984,5287,0,0,0.000235,0.004238,0.276169
573,天嘉二线,500,0,0.6472,11.6975,9.97E-05,国调.南天站.500.1984,四川.嘉州.500.5287,335.743,-50.91,-335.478,0.555,0,0,4861.53,321.5,-51.15,-321.96,0,21176,21266,1984,5287,0,0,0.000235,0.004244,0.274828
574,嘉沐一线,500,0,1.1895,15.9859,1.29E-04,四川.嘉州.500.5287,西南.沐溪站.500.5341,284.976,-32.43,-284.627,-34.158,0,0,3641.6,267.44,-36.55,-269.57,-28.94,21261,21291,5287,5341,0,0,0.000432,0.0058,0.355575
575,嘉沐二线,500,0,1.2067,15.8588,1.26E-04,四川.嘉州.500.5287,西南.沐溪站.500.5341,287.229,-32.137,-286.869,-32.922,0,0,3641.6,268.05,-38.68,-268.96,-28.02,21263,21293,5287,5341,0,0,0.000438,0.005754,0.348132
576,沐叙二线,500,0,1.3465,22.206099,1.77E-04,西南.沐溪站.500.5341,西南.叙府站.500.3215,1182.988,-86.174,-1176.152,100.988,0,0,2091.644,1176.98,-80.72,-1176.75,92.58,21298,18567,5341,3215,0,0,0.000489,0.008057,0.488251
577,沐叙一线,500,0,1.3684,22.278799,1.76E-04,西南.沐溪站.500.5341,西南.叙府站.500.3215,1179.042,-86.627,-1172.141,101.756,0,0,4183.288,1177.35,-75.81,-1169.44,80.4,21300,18565,5341,3215,0,0,0.000496,0.008083,0.484789
578,永合线,220,0,1.001,5.3428,3.02E-05,四川.永郎.220.3431,四川.合力.220.5372,0,-3.272,0,0,0,1,910.4,0,-1.96,0,0,18612,21353,3431,5372,0,0,0.001892,0.0101,0.016002
579,石雅四线,500,0,2.2969,32.101997,2.49E-04,四川.石棉.500.2469,四川.雅安.500.3364,624.06,-41.87,-620.853,57.835,0,0,3641.6,628.84,-50.03,-624.52,64.75,18778,21311,2469,3364,0,0,0.000833,0.011647,0.686658
580,石雅三线,500,0,2.2058,32.109001,2.59E-04,四川.石棉.500.2469,四川.雅安.500.3364,623.967,-42.819,-620.887,53.383,0,0,3641.6,627.31,-46.23,-626.93,62.11,21314,18581,2469,3364,0,0,0.0008,0.01165,0.713487
581,窦河线,220,0,1.978,11.106,4.00E-05,四川.窦团厂.220.5382,四川.河西.220.3884,65.62,4.756,-65.46,-8.142,0,0,910.4,67.37,4.94,-66.48,-8.69,21374,20685,5382,3884,0,0,0.003739,0.020994,0.021179
582,色茂一线,500,0,0.7282,15.760001,1.30E-04,四川.色尔古.500.5386,四川.茂县.500.1756,495.021,-49.607,-494.384,-9.569,0,0,4861.54,490.41,-49.04,-489.19,-9.14,21375,21396,5386,1756,0,0,0.000264,0.005718,0.358647
583,色茂二线,500,0,0.8056,15.9892,1.31E-04,四川.色尔古.500.5386,四川.茂县.500.1756,487.769,-51.666,-487.084,-8.145,0,0,4861.54,491.32,-53.91,-491.32,-5.48,21379,18158,5386,1756,0,0,0.000292,0.005801,0.360768
584,毛色线,500,0,0.3043,3.01,2.34E-05,四川.毛尔盖厂.500.5512,四川.色尔古.500.5386,419.397,-26.624,-419.206,15.403,0,0,3127.2,419.6,-9.24,-419.44,17.97,935,21378,5512,5386,0,0,0.00011,0.001092,0.064434
585,叶薛线,110,0,0.8,8,9.00E-06,四川.绿叶厂.110.nd50278,四川.薛城厂.110.nd20700,0,0,0,0,1,1,910.4,0,0,0,0,50278,20700,5380,3360,-1,-1,0.006049,0.060491,0.00119
586,石贵线,220,0,0.2676,2.003,4.29E-05,西南.石板箐站.220.2314,四川.五贵塘.220.4377,40.936,14.044,-40.926,-18.522,0,0,910.4,40.6,13.95,-39.29,-13.13,18303,21447,2314,4377,0,0,0.000506,0.003786,0.022673
587,楼芦线,110,0,1.61946,11.395801,8.97E-05,四川.楼方厂.110.5518,四川.葫芦坝厂.110.1139,40.634,6.266,-40.443,-7.497,0,0,1524.92,40.54,7.26,-40.49,-7.21,21438,21444,5518,1139,0,0,0.012245,0.086169,0.011868
588,雪江一线,220,0,3.4668,18.10965,1.57E-05,四川.雪峰.220.5522,四川.洪江.220.1124,41.794,0.437,-41.681,-1.528,0,0,910.4,40.62,-2.31,-40.47,-3.68,21460,17893,5522,1124,0,0,0.006553,0.034234,0.008304
589,雪江二线,220,0,3.127,18.690001,3.51E-05,四川.雪峰.220.5522,四川.洪江.220.1124,40.626,0.31,-40.53,-3.493,0,0,910.4,40.13,-2.97,-40.73,-2.88,21461,21428,5522,1124,0,0,0.005911,0.035331,0.018574
590,昭雪一线,220,0,1.074,7.8223,5.26E-05,四川.昭化.220.4408,四川.雪峰.220.5522,76.65,-12.192,-76.531,7.414,0,0,1820.8,77.31,-12.28,-77.48,7.59,19395,21464,4408,5522,0,0,0.00203,0.014787,0.027814
591,昭雪二线,220,0,1.074798,7.825,5.29E-05,四川.昭化.220.4408,四川.雪峰.220.5522,76.623,-12.212,-76.503,7.396,0,0,1820.8,76.19,-12.56,-78.34,7.85,19396,21463,4408,5522,0,0,0.002032,0.014792,0.027997
592,袁雪线,220,0,1.820857,10.066,7.69E-05,四川.袁家坝.220.3490,四川.雪峰.220.5522,80.206,-30.182,-79.964,23.281,0,0,910.4,82.54,-29.34,-82.83,28.38,18648,21465,3490,5522,0,0,0.003442,0.019028,0.040688
593,昭赤一线,220,0,1.0715,6.0816,3.13E-05,四川.昭化.220.4408,四川.赤化.220.584,-14.71,-2.697,14.714,-0.64,0,0,1820.8,-15.07,-5.3,13.21,3.85,19388,17654,4408,584,0,0,0.002026,0.011496,0.016552
594,昭袁二线,220,0,0.6903,5.1,3.58E-05,四川.昭化.220.4408,四川.袁家坝.220.3490,-44.123,29.473,44.161,-33.027,0,0,1820.8,-43.82,30.42,42.88,-33.77,19391,18649,4408,3490,0,0,0.001305,0.009641,0.018919
595,昭袁一线,220,0,0.7171,5.17,3.40E-05,四川.昭化.220.4408,四川.袁家坝.220.3490,-43.404,29.27,43.442,-32.641,0,0,1820.8,-43.26,30.14,42.52,-32.87,19390,18650,4408,3490,0,0,0.001356,0.009773,0.017998
596,棉竹线,220,0,1.5526,8.329,3.04E-05,四川.新棉.220.3149,四川.竹马.220.5529,0,-3.344,0,0,0,1,910.4,0,-2.86,0,0,26024,21477,3149,5529,0,0,0.002935,0.015745,0.016082
597,竹越线,220,0,4.22,24.059999,8.73E-05,四川.竹马.220.5529,四川.越西.220.3497,0,0,0,-9.43,1,0,910.4,0,0,0,-8.37,21472,18656,5529,3497,0,0,0.007977,0.045482,0.046206
598,月爱二线,220,0,0.4523,3.2113,1.80E-05,国调.月城站.220.3940,四川.爱民.220.5544,64.01,19.148,-63.972,-20.806,0,0,1820.8,65.64,20.76,-58.08,-22.44,20959,21489,3940,5544,0,0,0.000855,0.006071,0.009526
599,月爱一线,220,0,0.444,3.159,1.76E-05,国调.月城站.220.3940,四川.爱民.220.5544,65.066,19.52,-65.028,-21.134,0,0,1820.8,66.98,21.43,-66.43,-23.84,20958,21488,3940,5544,0,0,0.000839,0.005972,0.009327
600,山水线,220,0,0.823,6.6019,4.48E-05,四川.二台山.220.878,四川.水磨.220.5557,90.62,23.998,-90.482,-27.614,0,0,1820.8,93.88,25.39,-93.31,-27.95,18884,21497,878,5557,0,0,0.001556,0.01248,0.023696
601,渠田二线,220,0,4.541,29.31348,9.27E-05,四川.渠县.220.nd50279,四川.长田.220.nd50280,0,0,0,0,1,1,910.4,0,0,0,0,50279,50280,4118,5049,-1,-1,0.008584,0.055413,0.049029
602,山彭二线,500,0,0.5442,8.358,6.08E-05,四川.尖山.500.1291,四川.彭祖.500.5570,-879.867,91.191,881.416,-100.946,0,0,3641.6,-876.87,87.69,878.47,-106,19002,21527,1291,5570,0,0,0.000197,0.003032,0.167554
603,坡彭二线,500,0,0.7616,11.164,8.26E-05,四川.东坡.500.786,四川.彭祖.500.5570,1046.161,-101.287,-1043.111,100.504,0,0,3641.6,1074.2,-99.4,-1051.79,98.08,18895,21525,786,5570,0,0,0.000276,0.00405,0.22779
604,坡彭一线,500,0,0.729,11.221999,8.20E-05,四川.东坡.500.786,四川.彭祖.500.5570,1041.226,-97.353,-1038.336,96.696,0,0,3641.6,1045,-99.6,-1030.77,102.35,17746,21524,786,5570,0,0,0.000264,0.004071,0.226102
605,山彭一线,500,0,0.5316,8.647,6.11E-05,四川.尖山.500.1291,四川.彭祖.500.5570,-851.027,84.44,852.441,-95.153,0,0,3641.6,-850.07,80.38,851.06,-101.43,19004,21526,1291,5570,0,0,0.000193,0.003137,0.168419
606,渠田一线,220,0,5.5968,31.366001,2.31E-04,四川.渠县.220.nd50282,四川.长田.220.nd50281,0,0,0,0,1,1,910.4,0,0,0,0,50282,50281,4119,5050,-1,-1,0.01058,0.059293,0.122312
607,岩庄一线,220,0,1.5957,12.13,7.83E-05,四川.岩神山.220.4133,四川.庄上.220.5606,37.993,5.173,-37.947,-13.114,0,0,1820.8,38.87,4.02,-38.53,-12.06,20861,21566,4133,5606,0,0,0.003016,0.02293,0.041427
608,岩庄二线,220,0,1.5466,12.126,7.78E-05,四川.岩神山.220.4133,四川.庄上.220.5606,37.988,5.359,-37.943,-13.243,0,0,1820.8,38.2,5.36,-37.86,-12.31,20862,21565,4133,5606,0,0,0.002924,0.022922,0.041136
609,平福一线,220,0,1.32975,7.9432,7.56E-05,四川.平春.220.2165,四川.福盛.220.5614,52.822,-31.88,-52.732,24.444,0,0,910.4,51.87,-31.85,-51.91,29.3,18237,21576,2165,5614,0,0,0.002514,0.015016,0.04
610,福枣线,220,0,2.01549,12.0088,7.56E-05,四川.福盛.220.5614,四川.枣树.220.3527,37.5,-8.525,-37.446,0.854,0,0,910.4,35.16,-7.26,-35.16,3.21,21575,18676,5614,3527,0,0,0.00381,0.022701,0.04
611,锋福线,220,0,2.000149,9.774862,3.69E-05,四川.先锋.220.nd50283,四川.福盛.220.5614,0,0,0,0,1,1,910.4,0,0,0,0,50283,21574,3105,5614,-1,0,0.003781,0.018478,0.019507
612,汉音一线,220,0,7.8939,46.223999,1.78E-04,四川.汉源.220.4901,四川.清音.220.5621,110.777,-11.764,-108.995,2.993,0,0,1820.8,109.44,-12.81,-107.36,5.28,19414,21582,4901,5621,0,0,0.014922,0.08738,0.094298
613,汉音二线,220,0,4.4521,35.066002,2.29E-04,四川.汉源.220.4901,四川.清音.220.5621,146.943,-8.926,-145.174,-1.865,0,0,1820.8,147.87,-6.82,-145.38,-0.7,19415,21585,4901,5621,0,0,0.008416,0.066287,0.121382
614,音朱一线,220,0,1.3475,7.6556,2.91E-05,四川.清音.220.5621,四川.朱坎.220.3557,97.307,-5.901,-97.067,4.162,0,0,910.4,98.91,-7.04,-98.6,5.93,21590,18704,5621,3557,0,0,0.002547,0.014472,0.015406
615,音朱二线,220,0,0.8506,6.543,4.56E-05,四川.清音.220.5621,四川.朱坎.220.3557,114.753,-2.395,-114.543,-0.841,0,0,1820.8,113.7,-2.46,-113.46,0.03,21587,18700,5621,3557,0,0,0.001608,0.012369,0.024102
616,祖锋一线,220,0,1.264,9.285,6.04E-05,四川.彭祖.220.5582,四川.先锋.220.3102,47.74,6.813,-47.684,-12.805,0,0,1563.6,48.25,5.63,-48.1,-11.29,21509,20639,5582,3102,0,0,0.002389,0.017552,0.031945
617,祖锋二线,220,0,1.232,9.265,6.04E-05,四川.彭祖.220.5582,四川.先锋.220.3102,47.832,6.987,-47.777,-12.978,0,0,1563.6,48.45,9.2,-48.03,-14.9,21530,18868,5582,3102,0,0,0.002329,0.017514,0.031945
618,昭赤二线,220,0,1.1578,6.914,3.60E-05,四川.昭化.220.4408,四川.赤化.220.584,-12.95,-2.941,12.954,-0.909,0,0,1820.8,-13.4,-5.58,12.87,-4.68,19389,17647,4408,584,0,0,0.002189,0.01307,0.019061
619,宝袁二线,220,0,1.78706,9.5153,4.46E-05,四川.袁家坝.220.3490,四川.宝珠寺厂.220.543,-163.985,16.387,164.896,-16.317,0,0,910.4,-162.8,15.28,164.47,-12.67,18651,17625,3490,543,0,0,0.003378,0.017987,0.023594
620,华巴线,220,0,0.8093,3.6599,1.42E-05,四川.华山沟厂.220.5628,四川.巴郎口厂.220.3812,9.433,-1.471,-9.431,-0.046,0,0,781.806,9.46,-2.92,-9.5,0,21602,20688,5628,3812,0,0,0.00153,0.006919,0.007517
621,乐劲一线,220,0,0.4391,4.94,3.50E-05,四川.富乐.220.3858,四川.劲松.220.5632,101.092,6.694,-101.007,-9.476,0,0,2430.8,103.15,8.04,-102.7,-9.72,20903,21604,3858,5632,0,0,0.00083,0.009338,0.018513
622,乐劲二线,220,0,0.4188,4.94,3.49E-05,四川.富乐.220.3858,四川.劲松.220.5632,101.092,7.114,-101.011,-9.886,0,0,2430.8,103.82,7.37,-103.29,-9.88,20904,21605,3858,5632,0,0,0.000792,0.009338,0.018463
623,宝劲线,220,0,7.8915,46.599998,3.17E-04,四川.宝珠寺厂.220.543,四川.劲松.220.5632,130.897,-26.574,-128.367,7.615,0,0,1563.612,134.49,-24.79,-130.93,9.88,17623,21608,543,5632,0,0,0.014918,0.088091,0.167618
624,赤劲线,220,0,6.127299,37.803001,2.41E-04,四川.赤化.220.584,四川.劲松.220.5632,116.104,-20.493,-114.561,4.186,0,0,1563.6,116.37,-21.4,-115.43,6.87,17652,21609,584,5632,0,0,0.011583,0.071461,0.127677
625,劲丰一线,220,0,1.1962,7.231,4.74E-05,四川.劲松.220.5632,四川.丰谷.220.920,165.732,1.843,-165.115,-3.144,0,0,1563.612,170.13,0,-169.46,0,21610,18766,5632,920,0,0,0.002261,0.013669,0.02509
626,劲丰二线,220,0,1.216,7.131,4.67E-05,四川.劲松.220.5632,四川.丰谷.220.920,167.936,1.105,-167.292,-2.286,0,0,1563.612,171.22,4.1,-172.64,-4.52,21611,18765,5632,920,0,0,0.002299,0.01348,0.024725
627,尖湾一线,220,0,0.2403,3.054,1.78E-05,四川.尖山.220.1296,四川.毛家湾.220.5639,250.602,13.289,-250.318,-11.578,0,0,2430.8,249.16,13.4,-251.47,-13.24,17950,21620,1296,5639,0,0,0.000454,0.005773,0.009427
628,尖湾二线,220,0,0.25,3.079,1.81E-05,四川.尖山.220.1296,四川.毛家湾.220.5639,248.552,12.536,-248.261,-10.884,0,0,2430.8,245.95,14.47,-247.95,-14.16,17949,21621,1296,5639,0,0,0.000473,0.00582,0.009568
629,福回二线,220,0,4.6661,29.171,9.36E-05,四川.福堂坝厂.220.927,四川.回龙.220.446,126.602,-11.655,-125.2,10.443,0,0,910.4,131.37,-15.36,-129.95,14.62,17809,17927,927,446,0,0,0.008821,0.055144,0.049533
630,福回一线,220,0,4.8828,29.171,1.01E-04,四川.福堂坝厂.220.927,四川.回龙.220.446,126.4,-12.977,-124.938,10.918,0,0,910.4,128.78,-15.94,-128.28,15.09,17808,17926,927,446,0,0,0.00923,0.055144,0.053636
631,普洪三线,500,0,4.573201,77.900002,5.88E-04,西南.普提站.500.2181,西南.洪沟站.500.990,1054.414,-37.997,-1035.865,192.318,0,0,3641.6,1054.17,-52.52,-1028.63,187.02,18252,17885,2181,990,0,0,0.001659,0.028263,1.621194
632,凤充线,220,0,1.0748,7.2711,8.24E-05,四川.凤仪厂.220.5646,四川.南充.220.1823,111.097,-6.448,-110.851,-0.729,0,0,1563.6,111.67,-3.17,-111.45,0,21629,18196,5646,1823,0,0,0.002032,0.013745,0.04357
633,万凤线,220,0,1.9869,11.23,4.19E-05,四川.万和厂.220.3043,四川.凤仪厂.220.5646,119.089,-8.573,-118.567,7.004,0,0,910.4,119.19,-3.74,-119.33,3.17,18480,21628,3043,5646,0,0,0.003756,0.021229,0.022167
634,团马一线,220,0,0.7362,4.5087,5.07E-05,四川.团结.220.5649,四川.马家.220.1749,77.539,15.646,-77.45,-20.39,0,0,1820.8,76.73,16.62,-76.8,-20.51,21642,18136,5649,1749,0,0,0.001392,0.008523,0.026843
635,团马二线,220,0,0.7216,4.46,4.96E-05,四川.团结.220.5649,四川.马家.220.1749,78.377,16.023,-78.288,-20.642,0,0,1820.8,78.34,16.95,-78,-20.91,21641,18135,5649,1749,0,0,0.001364,0.008431,0.026236
636,龙团一线,220,0,0.3395,2.6793,2.08E-05,四川.龙王.220.1614,四川.团结.220.5649,199.107,51.621,-198.834,-51.653,0,0,1820.8,197.32,51.21,-196.55,-51.47,18114,21643,1614,5649,0,0,0.000642,0.005065,0.011029
637,龙团二线,220,0,0.3571,2.7504,2.10E-05,四川.龙王.220.1614,四川.团结.220.5649,194.041,49.633,-193.768,-49.74,0,0,1820.8,196.11,51.26,-195.48,-51.74,18113,21644,1614,5649,0,0,0.000675,0.005199,0.011121
638,沙保线,220,0,1.8164,8.2978,2.82E-05,四川.沙溪厂.220.5660,四川.保宁.220.531,50.208,-0.288,-50.123,-2.327,0,0,781.8,49.17,0,-49.12,1.29,21657,21656,5660,531,0,0,0.003434,0.015686,0.014933
639,苏临一线,220,0,0.808,4.404,4.65E-05,四川.苏场.220.5663,四川.临邛.220.1584,-34.436,9.63,34.456,-14.459,0,0,1820.8,-33.37,7.74,32.17,-14.59,21668,21677,5663,1584,0,0,0.001527,0.008325,0.024575
640,苏临二线,220,0,0.7996,4.381,4.55E-05,四川.苏场.220.5663,四川.临邛.220.1584,-34.634,9.713,34.654,-14.443,0,0,1820.8,-32.95,7.74,33.46,-14.59,21669,21676,5663,1584,0,0,0.001512,0.008282,0.024085
641,蜀苏二线,220,0,0.5405,4.7984,3.70E-05,四川.蜀州.220.2659,四川.苏场.220.5663,77.882,23.485,-77.814,-26.826,0,0,2430.8,75.69,21.44,-81.66,-26.61,21679,21671,2659,5663,0,0,0.001022,0.009071,0.019551
642,蜀苏一线,220,0,0.4565,4.8118,3.68E-05,四川.蜀州.220.2659,四川.苏场.220.5663,77.348,24.834,-77.291,-28.154,0,0,2430.8,75.69,26.79,-80.4,-32.95,21678,21670,2659,5663,0,0,0.000863,0.009096,0.019451
643,丹梓一线,220,0,0.8355,8.3821,1.32E-04,四川.丹景.220.640,四川.梓桐.220.5686,302.358,19.326,-300.913,-18.782,0,0,2430.768,304.73,20.76,-301.13,-20.36,26236,21680,640,5686,0,0,0.001579,0.015845,0.069831
644,丹梓二线,220,0,1.0127,8.2872,1.33E-04,四川.丹景.220.640,四川.梓桐.220.5686,305.583,12.719,-303.799,-12.18,0,0,2430.786,304.73,20.09,-302.56,-19.65,20547,21681,640,5686,0,0,0.001914,0.015666,0.070329
645,曹梓一线,220,0,0.0934,0.5748,1.29E-04,四川.曹家寺.220.5273,四川.梓桐.220.5686,0,0,0,-13.565,1,0,1544,0,0,-0.36,-13.61,21449,21684,5273,5686,0,0,0.000177,0.001087,0.068427
646,曹梓二线,220,0,0.0939,0.568,1.29E-04,四川.曹家寺.220.5273,四川.梓桐.220.5686,0,-13.74,0,0,0,1,1544,0,-13.4,-0.36,0,21452,21682,5273,5686,0,0,0.000178,0.001074,0.067987
647,梓发一线,220,0,0.27508,1.584,2.85E-04,四川.梓桐.220.5686,四川.发展.220.897,143.436,17.209,-143.323,-46.422,0,0,1299,144.32,23.93,-144.88,-49.63,21685,18832,5686,897,0,0,0.00052,0.002994,0.150909
648,梓发二线,220,0,0.2444,1.526,2.81E-04,四川.梓桐.220.5686,四川.发展.220.897,148.762,20.703,-148.653,-49.409,0,0,1299,147.53,23.93,-148.23,-49.63,21683,18831,5686,897,0,0,0.000462,0.002885,0.14849
649,康甘一线,500,0,0.4258,9.0878,7.19E-05,四川.康定.500.4147,四川.甘谷地.500.5695,588.604,-56.139,-588.08,26.753,0,0,4861.6,591.86,-53.58,-592,15,19291,21692,4147,5695,0,0,0.000154,0.003297,0.198104
650,康甘二线,500,0,0.4322,8.884,7.24E-05,四川.康定.500.4147,四川.甘谷地.500.5695,601.989,-58.178,-601.432,28.763,0,0,4861.6,593.07,-51.15,-593,13,19292,21694,4147,5695,0,0,0.000157,0.003223,0.199489
651,泸甘线,500,0,0.3539,3.8422,3.00E-05,四川.泸定厂.500.5267,四川.甘谷地.500.5695,263.124,-17.198,-263.038,1.18,0,0,3127.288,266.1,-25.4,-262,6,934,21695,5267,5695,0,0,0.000128,0.001394,0.082738
652,甘蜀一线,500,0,2.2709,47.912701,3.80E-04,四川.甘谷地.500.5695,四川.蜀州.500.2649,792.925,-6.412,-787.788,38.989,0,0,4861.6,789,-2,-791.47,26.64,21693,18947,5695,2649,0,0,0.000824,0.017383,1.048681
653,甘蜀二线,500,0,2.222,47.299999,3.96E-04,四川.甘谷地.500.5695,四川.蜀州.500.2649,803.169,-9.274,-798.011,34.369,0,0,4861.6,786,0,-791.93,20.1,21696,18945,5695,2649,0,0,0.000806,0.017161,1.09269
654,脚全线,220,0,1.1235,8.3386,5.06E-05,四川.脚基坪厂.220.5722,四川.天全.220.4363,13.674,3.293,-13.669,-8.622,0,0,1820.8,13.2,2.11,-13.64,-7.79,21698,19349,5722,4363,0,0,0.002124,0.015763,0.026793
655,九狮一线,35,0,2.34525,9.381,3.58E-05,四川.九架棚厂.35.nd21820,四川.狮子坪厂.35.nd21709,0,0,0,0,1,0,335,0,0,0,0,21820,21709,5725,3849,-1,-1,0.171311,0.685245,0.000489
656,里月一线,500,0,3.3828,58.182251,4.18E-04,西南.木里站.500.5728,国调.月城站.500.3933,862.084,-84.102,-853.072,171.678,0,0,4183.288,877.84,-84.23,-867.08,160.75,21782,19373,5728,3933,0,0,0.001227,0.021109,1.152104
657,里月二线,500,0,3.348967,56.991184,4.21E-04,西南.木里站.500.5728,国调.月城站.500.3933,880.089,-84.873,-870.791,173.863,0,0,4183.288,876.82,-80.17,-864.65,155.88,21787,19375,5728,3933,0,0,0.001215,0.020677,1.161061
658,乐向一线,220,0,2.7992,15.085,5.50E-05,四川.乐德.220.5925,四川.向义.220.5232,106.019,-20.389,-105.412,17.791,0,0,910.4,104.09,-20.36,-103.38,18.12,21713,21135,5925,5232,0,0,0.005291,0.028516,0.029093
659,乐向二线,220,0,2.8783,15.087001,5.56E-05,四川.乐德.220.5925,四川.向义.220.5232,105.815,-20.934,-105.193,18.268,0,0,910.4,103.42,-20.5,-102.78,18.12,21712,21136,5925,5232,0,0,0.005441,0.02852,0.029401
660,桥乐二线,220,0,4.2467,25.122002,8.25E-05,四川.桥沟.220.2250,四川.乐德.220.nd50284,0,0,0,0,1,1,910.4,0,0,0,0,18273,50284,2250,5928,0,-1,0.008028,0.04749,0.043653
661,桥乐一线,220,0,4.014599,24.83,8.05E-05,四川.桥沟.220.2250,四川.乐德.220.nd50285,0,0,0,0,1,1,910.4,0,0,0,0,18272,50285,2250,5929,0,-1,0.007589,0.046938,0.042598
662,景邡一线,500,0,0.5137,8.0621,6.26E-05,四川.丹景.500.634,四川.什邡.500.5940,600.087,-117.728,-599.398,93.876,0,0,4183.2,591.8,-109.3,-594,74,17715,21724,634,5940,0,0,0.000186,0.002925,0.172617
663,景邡二线,500,0,0.4589,7.999,6.36E-05,四川.丹景.500.634,四川.什邡.500.5940,605.681,-114.995,-605.055,90.706,0,0,4183.2,593.62,-109.3,-600,76,17713,21725,634,5940,0,0,0.000166,0.002902,0.175256
664,谭邡一线,500,0,0.7969,13.444,9.96E-05,西南.谭家湾站.500.2846,四川.什邡.500.5940,-177.389,110.528,177.533,-163.689,0,0,4183.288,-173.32,107.28,164,-166,18423,21720,2846,5940,0,0,0.000289,0.004878,0.274611
665,谭邡二线,500,0,0.7952,13.426001,9.93E-05,西南.谭家湾站.500.2846,四川.什邡.500.5940,-177.634,110.785,177.777,-163.785,0,0,4183.288,-182.18,106.98,170,-166,18422,21723,2846,5940,0,0,0.000289,0.004871,0.273832
666,丰高二线,220,0,0.7517,4.573,3.04E-05,四川.丰谷.220.920,四川.高桥.220.4595,-39.799,11.837,39.824,-14.896,0,0,1563.644,-33.99,14.23,33.99,-15.28,17804,21728,920,4595,0,0,0.001421,0.008645,0.016087
667,高动一线,220,0,0.268,2.3986,1.63E-05,四川.高桥.220.4595,四川.气动中心.220.6061,3.972,-0.603,-3.972,-1.113,0,0,2091.64,6.03,0,-6.03,0,21727,21729,4595,6061,0,0,0.000507,0.004534,0.008604
668,高动二线,220,0,0.331,2.547,2.23E-05,四川.高桥.220.4595,四川.气动中心.220.6061,3.737,-1.006,-3.736,-1.351,0,0,2091.64,5.63,0,-5.63,0,21726,21730,4595,6061,0,0,0.000626,0.004815,0.011819
669,云为二线,220,0,1.0617,7.8787,5.31E-05,四川.静云.220.1380,四川.犍为.220.6068,207.133,4.282,-206.265,-3.392,0,0,1820.8,209.14,-2.41,-207.01,4.11,18007,21738,1380,6068,0,0,0.002007,0.014894,0.028097
670,云为一线,220,0,1.0298,7.8987,5.44E-05,四川.静云.220.1380,四川.犍为.220.6068,206.695,5.09,-205.856,-4.343,0,0,1820.8,203.51,7.64,-202.37,-6.25,18008,21737,1380,6068,0,0,0.001947,0.014931,0.028778
671,为桥一线,220,0,1.3852,10.2787,7.46E-05,四川.犍为.220.6068,四川.桥沟.220.2250,110.086,-29.177,-109.747,23.916,0,0,1820.8,110.74,-28.4,-111.01,23.33,21736,18804,6068,2250,0,0,0.002619,0.01943,0.039475
672,为桥二线,220,0,1.4488,10.0428,7.23E-05,四川.犍为.220.6068,四川.桥沟.220.2250,112.28,-30.666,-111.909,25.696,0,0,1820.8,112.17,-28.4,-112.62,23.33,21735,18944,6068,2250,0,0,0.002739,0.018984,0.038263
673,爱东二线,220,0,0.74371,5.005,3.30E-05,四川.爱国.220.467,四川.东坡.220.788,-157.51,0.616,157.863,-1.705,0,0,1563.61,-155.65,2.01,155.65,-1.72,17568,21744,467,788,0,0,0.001406,0.009461,0.017481
674,邡云二线,220,0,0.4953,3.9325,3.03E-05,四川.什邡.220.5941,四川.云西.220.3512,103.773,-32.046,-103.662,29.784,0,0,1820.8,103.2,-33.55,-103.2,31.16,21751,18665,5941,3512,0,0,0.000936,0.007434,0.016004
675,邡云一线,220,0,0.4996,3.9389,3.04E-05,四川.什邡.220.5941,四川.云西.220.3512,103.567,-32.093,-103.455,29.81,0,0,1820.8,102.86,-35.75,-102.86,31.5,21750,18664,5941,3512,0,0,0.000944,0.007446,0.016104
676,邡古一线,220,0,0.996,7.3865,5.03E-05,四川.什邡.220.5941,四川.古城.220.953,95.404,-6.571,-95.229,2.646,0,0,1820.8,93.5,-7.15,-94.55,3.83,21752,17852,5941,953,0,0,0.001883,0.013963,0.026618
677,邡古二线,220,0,0.988,7.3542,5.02E-05,四川.什邡.220.5941,四川.古城.220.953,95.831,-6.538,-95.656,2.627,0,0,1820.8,92.4,-7.7,-95.02,3.12,21753,17853,5941,953,0,0,0.001868,0.013902,0.026577
678,邡井二线,220,0,0.1625,0.9075,1.31E-05,四川.什邡.220.5941,四川.马井.220.5246,171.007,-22.953,-170.914,22.114,0,0,2430.8,169.4,-25.85,-173.43,22.86,21749,21160,5941,5246,0,0,0.000307,0.001716,0.006918
679,邡井一线,220,0,0.1613,0.9062,1.19E-05,四川.什邡.220.5941,四川.马井.220.5246,171.307,-22.752,-171.214,22.034,0,0,2430.8,167.75,-23.1,-170.93,21.43,21748,21159,5941,5246,0,0,0.000305,0.001713,0.006304
680,财双线,220,0,0.0375,0.1804,5.81E-07,四川.交财湾厂.220.6075,四川.双合.220.2781,66.485,-2.347,-66.482,2.3,0,0,781.8,67.02,-4.47,-66.87,1.35,21764,19746,6075,2781,0,0,0.000071,0.000341,0.000307
681,孟汶一线,220,0,1.6268,14.4371,1.03E-04,四川.下孟.220.4385,四川.汶川.220.6078,162.2,-15.62,-161.398,11.668,0,0,2091.6,161.95,-16.09,-161.03,11.72,19361,21777,4385,6078,0,0,0.003075,0.027291,0.054724
682,孟汶二线,220,0,1.6358,14.539599,1.05E-04,四川.下孟.220.4385,四川.汶川.220.6078,161.061,-15.605,-160.266,11.436,0,0,2091.6,161.41,-16.62,-161.03,12.28,19362,21778,4385,6078,0,0,0.003092,0.027485,0.055554
683,桃汶线,220,0,1.05468,4.62672,2.88E-05,四川.桃坪厂.220.4898,四川.汶川.220.6078,264.911,-17.723,-263.53,20.687,0,0,1820.8,263.87,-15.38,-265.41,15.91,19238,21776,4898,6078,0,0,0.001994,0.008746,0.015249
684,汶茂一线,220,0,2.5631,14.0825,5.61E-05,四川.汶川.220.6078,四川.茂县.220.1759,0,0,0,0,1,1,910.4,0,0,0,0,21773,18145,6078,1759,0,0,0.004845,0.026621,0.029691
685,汶茂二线,220,0,1.3503,10.5163,7.59E-05,四川.汶川.220.6078,四川.茂县.220.1759,293.954,-22.105,-291.763,31.078,0,0,1820.8,294.71,-21.65,-293.1,21.43,21774,18144,6078,1759,0,0,0.002553,0.01988,0.040164
686,汶茂三线,220,0,1.3549,10.615999,7.54E-05,四川.汶川.220.6078,四川.茂县.220.1759,291.236,-21.687,-289.077,30.56,0,0,1820.8,289.97,-21.23,-288.28,40.19,21775,19309,6078,1759,0,0,0.002561,0.020068,0.039882
687,榆定一线,220,0,1.2627,10.2288,7.14E-05,四川.榆林.220.6085,四川.康定.220.4158,49.934,-20.822,-49.868,13.777,0,0,1820.8,50.21,-22.28,-50.9,16.08,21801,20488,6085,4158,0,0,0.002387,0.019336,0.037764
688,榆定二线,220,0,1.2687,10.262199,7.04E-05,四川.榆林.220.6085,四川.康定.220.4158,49.767,-20.722,-49.701,13.782,0,0,1820.8,50.93,-22.04,-50.9,16.08,21800,19089,6085,4158,0,0,0.002398,0.019399,0.037233
689,尖邓线,220,0,2.21627,12.439,5.03E-05,四川.尖山.220.1296,四川.邓双.220.6093,33.772,11.524,-33.716,-16.555,0,0,910.4,37.38,14.47,-33.79,-20.09,17952,21808,1296,6093,0,0,0.00419,0.023514,0.026634
690,雨邓线,220,0,8.1244,42.851803,1.48E-04,四川.雨城厂.220.3476,四川.邓双.220.6093,85.258,-8.813,-84.162,-1.209,0,0,910.4,84.17,-11.66,-84.17,0,18635,21807,3476,6093,0,0,0.015358,0.081005,0.078337
691,邓渡线,220,0,0.711505,4.2927,4.37E-05,四川.邓双.220.6093,四川.徐家渡.220.19756,-51.619,-27.666,51.663,23.309,0,0,1820.8,-49.4,-29.58,49.4,25.12,21809,18556,6093,19756,0,0,0.001345,0.008115,0.023097
692,同青线,220,0,1.59125,6.365,1.75E-05,四川.大同.220.5204,四川.青白江.220.5082,29.469,-4.019,-29.443,2.307,0,0,910.4,32.15,-2.01,-31.86,0,21102,19506,5204,5082,0,0,0.003008,0.012032,0.00924
693,月锦Ⅰ线,500,0,0.292,3.496,2.73E-05,国调.月城站.500.3933,国调.锦屏换流站.500.240,459.206,39.225,-458.983,-51.747,0,0,4183.288,457.9,48.71,-456.5,-65.9,19052,17408,3933,240,0,0,0.000106,0.001268,0.075181
694,月锦Ⅱ线,500,0,0.2124,3.507,2.75E-05,国调.月城站.500.3933,国调.锦屏换流站.500.240,457.332,49.56,-457.17,-62.19,0,0,4183.288,460.33,46.28,-459.61,-61.56,19372,17423,3933,240,0,0,0.000077,0.001272,0.075722
695,西木线,220,0,2.888,17.698999,1.10E-04,四川.布西厂.220.6101,西南.木里站.220.5733,51.46,-13.169,-51.312,2.45,0,0,1563.6,50.59,-13.13,-50.9,3.68,21823,21796,6101,5733,0,0,0.005459,0.033457,0.05822
696,朗木线,220,0,1.197,9.1463,5.24E-05,四川.茶布朗厂.220.6103,西南.木里站.220.5733,204.347,-20.006,-203.396,21.742,0,0,1820.8,202.23,-23.98,-202.61,24.78,21850,21788,6103,5733,0,0,0.002263,0.01729,0.027698
697,跑烟线,220,0,0.154088,0.616351,3.36E-06,四川.跑马坪厂.220.6117,四川.烟岗厂.220.6111,21.455,-8.063,-21.454,7.714,0,0,910.4,21.07,-8.41,-21.07,7.62,21841,21832,6117,6111,0,0,0.000291,0.001165,0.001777
698,烟西线,220,0,0.676,4.0227,2.65E-05,四川.烟岗厂.220.6111,四川.布西厂.220.6101,51.49,-15.77,-51.453,13.194,0,0,1563.6,50.59,-16.3,-50.59,16.3,21831,21824,6111,6101,0,0,0.001278,0.007604,0.013994
699,城沐一线,500,0,3.9708,75.536003,5.74E-04,国调.月城站.500.3933,西南.沐溪站.500.5341,844.825,13.314,-834.585,82.641,0,0,4183.288,859.78,21.92,-851.66,66.1,19053,21299,3933,5341,0,0,0.001441,0.027405,1.582888
700,城沐二线,500,0,4.1826,75.536301,5.70E-04,国调.月城站.500.3933,西南.沐溪站.500.5341,844.893,12.132,-834.11,86.133,0,0,4183.288,862.21,17.05,-854.71,68.84,19371,21297,3933,5341,0,0,0.001517,0.027405,1.571117
701,垭江线,110,0,0.5,2.6,1.00E-05,四川.三垭河厂.110.6119,四川.江边厂.110.4920,24.257,2.772,-24.235,-2.929,0,0,762.46,24.03,1.73,-24.18,0,21883,19428,6119,4920,0,0,0.003781,0.01966,0.001323
702,桥石线,220,0,1.326,7.9255,1.78E-04,四川.永定桥.220.4674,四川.石化.220.6125,-2.135,7.479,2.143,-26.251,0,0,1563.6,6.7,14.75,-6.25,-32.38,19689,21889,4674,6125,0,0,0.002507,0.014982,0.093916
703,回石线,220,0,0.1118,0.5703,1.06E-04,四川.回龙.220.446,四川.石化.220.6125,224.885,64.246,-224.768,-74.838,0,0,880,225.91,64.88,-223.99,-74.37,21899,21888,446,6125,0,0,0.000211,0.001078,0.05592
704,武昭线,500,0,3.382,48.384808,3.62E-04,四川.平武.500.6129,四川.昭化.500.4406,172.275,-116.223,-171.918,19.545,0,0,3641.6,168,-120,-172.52,23.34,1334,19400,6129,4406,0,0,0.001227,0.017555,0.997792
705,乐武线,500,0,1.944516,28.046701,2.17E-04,四川.富乐.500.3856,四川.平武.500.6129,-411.155,-33.186,412.327,-72.136,0,0,3641.6,-411.62,-34.1,408,-72,18994,21902,3856,6129,0,0,0.000705,0.010176,0.596823
706,榄普一线,500,0,3.5585,50.122398,3.79E-04,西南.橄榄站.500.6156,西南.普提站.500.19753,652.02,-40.081,-646.585,71.68,0,0,3641.6,641.49,-43.86,-635.75,73.07,21905,18264,6156,19753,0,0,0.001291,0.018185,1.044656
707,二榄一线,500,0,0.8553,12.509,9.55E-05,西南.二滩厂.500.885,西南.橄榄站.500.6156,609.772,-82.767,-608.629,45.793,0,0,3641.6,603.05,-85.9,-600.67,50.26,17760,21903,885,6156,0,0,0.00031,0.004538,0.263317
708,泉榄一线,500,0,1.097,15.273,1.20E-04,西南.甘泉站.500.6188,西南.橄榄站.500.6156,129.53,-61.472,-129.461,-5.037,0,0,3641.6,129.15,-63.05,-129.15,0,21908,21904,6188,6156,0,0,0.000398,0.005541,0.33091
709,石泉一线,500,0,0.3087,4.2043,3.28E-05,西南.石板箐站.500.2311,西南.甘泉站.500.6188,232.997,-61.342,-232.934,43.802,0,0,3641.6,231.8,-63.75,-231.8,45.39,22074,21907,2311,6188,0,0,0.000112,0.001525,0.090368
710,石泉二线,500,0,0.306,4.2063,3.45E-05,西南.石板箐站.500.2311,西南.甘泉站.500.6188,232.933,-61.645,-232.871,43.139,0,0,3641.6,232.41,-65,-232.41,43.25,18313,21911,2311,6188,0,0,0.000111,0.001526,0.095114
711,范佛一线,220,0,0.5841,4.2148,2.70E-05,四川.佛光.220.6309,四川.范坝.220.906,-120.075,1.988,120.235,-3.679,0,0,1820.8,-118.73,6.03,118.73,-8.37,21923,17788,6309,906,0,0,0.001104,0.007967,0.014293
712,范佛二线,220,0,0.5638,4.2296,2.72E-05,四川.佛光.220.6309,四川.范坝.220.906,-119.755,1.345,119.909,-3.062,0,0,1820.8,-119.38,0,120.26,0,21922,17789,6309,906,0,0,0.001066,0.007995,0.01441
713,水武一线,220,0,4.0058,23.6166,1.50E-04,四川.水晶.220.6316,四川.平武.220.6130,94.817,-12.065,-94.138,0.233,0,0,1563.6,95.91,-11.43,-95.7,0,22056,21931,6316,6130,0,0,0.007572,0.044644,0.079091
714,水武二线,220,0,3.9971,23.6952,1.47E-04,四川.水晶.220.6316,四川.平武.220.6130,94.52,-11.838,-93.848,0.249,0,0,1563.6,95.91,-12.15,-95.37,0,22057,21934,6316,6130,0,0,0.007556,0.044792,0.077812
715,武天一线,220,0,2.941,21.306,6.80E-05,四川.平武.220.6130,四川.天明.220.2991,0,-7.171,0,0,0,1,910.4,0,-6.93,0,0,21932,21446,6130,2991,0,0,0.00556,0.040276,0.035984
716,武天二线,220,0,3.2829,21.715,1.06E-04,四川.平武.220.6130,四川.天明.220.2991,0,0,0,-11.359,1,0,910.4,0,0,0,-7.37,21933,24624,6130,2991,0,0,0.006206,0.041049,0.056326
717,阴武线,220,0,5.217501,20.870003,7.37E-05,四川.阴坪厂.220.3809,四川.平武.220.6130,171.246,-12.419,-168.4,15.944,0,0,910.4,170.87,-11.24,-168.26,14.85,18861,21927,3809,6130,0,0,0.009863,0.039452,0.038997
718,泉岩二线,220,0,0.366,4.231,3.59E-05,西南.甘泉站.220.6189,四川.岩神山.220.4133,53.966,6.121,-53.945,-9.7,0,0,2430.8,54.78,5.7,-54.95,-9.38,21955,20859,6189,4133,0,0,0.000692,0.007998,0.018986
719,泉岩一线,220,0,0.3567,4.1954,3.45E-05,西南.甘泉站.220.6189,四川.岩神山.220.4133,54.419,6.345,-54.398,-9.772,0,0,2430.8,55.31,5.59,-56.29,-8.71,21954,19227,6189,4133,0,0,0.000674,0.007931,0.018238
720,泉马一线,220,0,0.2886,3.093,2.47E-05,西南.甘泉站.220.6189,四川.马店河.220.1742,24.154,14.438,-24.15,-17.012,0,0,2430.8,23.43,15.73,-23.16,-18.14,21952,18129,6189,1742,0,0,0.000546,0.005847,0.013048
721,泉马二线,220,0,0.2775,3.101,2.44E-05,西南.甘泉站.220.6189,四川.马店河.220.1742,24.04,14.511,-24.036,-17.052,0,0,2430.8,24.8,16.15,-24.01,-17.59,21953,23323,6189,1742,0,0,0.000525,0.005862,0.012882
722,州桥一线,220,0,0.2876,2.0127,1.43E-05,四川.嘉州.220.5291,四川.桥沟.220.2250,86.656,69.536,-86.588,-70.56,0,0,1820.8,84.28,75.24,-83.79,-76.42,21280,21924,5291,2250,0,0,0.000544,0.003805,0.007566
723,州桥二线,220,0,0.2883,1.9983,1.43E-05,四川.嘉州.220.5291,四川.桥沟.220.2250,87.359,69.913,-87.29,-70.929,0,0,1820.8,88.31,68.55,-88.48,-69.71,21279,21965,5291,2250,0,0,0.000545,0.003778,0.007541
724,州佛二线,220,0,1.1735,8.6618,6.49E-05,四川.嘉州.220.5291,四川.佛光.220.6309,-57.794,3.472,57.869,-9.747,0,0,1820.8,-58.6,5.63,57.53,-10.88,21272,21914,5291,6309,0,0,0.002218,0.016374,0.034351
725,州佛一线,220,0,1.1939,8.6355,6.53E-05,四川.嘉州.220.5291,四川.佛光.220.6309,-57.929,3.629,58.007,-9.941,0,0,1820.8,-57.5,9.4,57.28,-14.51,21271,21915,5291,6309,0,0,0.002257,0.016324,0.034542
726,竹色线,220,0,1.953,12.514999,7.74E-05,四川.竹格多厂.220.3567,四川.色尔古.220.5405,139.086,-11.423,-138.382,7.625,0,0,1563.6,139.5,-14.5,-138.3,8.13,18707,21384,3567,5405,0,0,0.003692,0.023658,0.040928
727,桃圣一线,220,0,0.581371,5.0164,1.60E-04,四川.桃乡.220.4710,四川.三圣.220.6323,251.127,22.283,-250.438,-33.58,0,0,2430.8,254.03,22.89,-252.45,-37.07,20520,21975,4710,6323,0,0,0.001099,0.009483,0.084797
728,桃圣二线,220,0,0.5588,4.9797,1.76E-04,四川.桃乡.220.4710,四川.三圣.220.6323,252.967,22.62,-252.295,-35.505,0,0,2430.8,252.91,23.45,-253.55,-38.72,20521,21972,4710,6323,0,0,0.001056,0.009413,0.092853
729,大圣二线,220,0,0.7282,3.9377,1.85E-05,四川.大面铺.220.611,四川.三圣.220.6323,15.727,-2.494,-15.724,0.529,0,0,910.4,13.74,-4.02,-14.74,3.63,17679,21974,611,6323,0,0,0.001377,0.007444,0.009808
730,大圣一线,220,0,0.7319,3.9481,1.91E-05,四川.大面铺.220.611,四川.三圣.220.6323,15.684,-2.525,-15.68,0.503,0,0,910.4,12.73,-4.36,-13.86,3.52,17678,21971,611,6323,0,0,0.001384,0.007463,0.010087
731,圣石一线,220,0,0.3571,2.8466,2.00E-04,四川.三圣.220.6323,四川.石羊.220.5280,100.708,4.195,-100.638,-24.979,0,0,1820.8,99.22,2.42,-101.81,-25.23,21973,21256,6323,5280,0,0,0.000675,0.005381,0.105668
732,圣石二线,220,0,0.3538,2.8139,1.99E-04,四川.三圣.220.6323,四川.石羊.220.5280,101.878,4.378,-101.808,-25.077,0,0,1820.8,102.41,3.19,-103.6,-25.45,21976,21255,6323,5280,0,0,0.000669,0.005319,0.105278
733,沫竹二线,220,0,4.7309,25.7722,8.98E-05,四川.沫水.220.1810,四川.黑竹沟.220.6333,0.427,-7.171,-0.427,-2.406,0,0,910.4,0,-7.15,-0.36,-2.5,21981,21978,1810,6333,0,0,0.008943,0.048719,0.047481
734,沫竹一线,220,0,4.7567,25.579201,9.08E-05,四川.沫水.220.1810,四川.黑竹沟.220.6333,0.425,-7.244,-0.424,-2.443,0,0,910.4,0,-7.15,-0.18,-2.5,21982,21977,1810,6333,0,0,0.008992,0.048354,0.048021
735,棉安一线,220,0,0.880256,6.667516,4.08E-05,四川.棉丰.220.5020,四川.普安.220.6340,0,0,0,0,1,1,1820.8,0,0,0,0,22037,21987,5020,6340,0,0,0.001664,0.012604,0.021571
736,棉安二线,220,0,0.880256,6.667516,4.08E-05,四川.棉丰.220.5020,四川.普安.220.6340,0,0,0,0,1,1,1820.8,0,0,0,0,22036,21986,5020,6340,0,0,0.001664,0.012604,0.021571
737,文安二线,220,0,1.4316,10.4478,6.93E-05,四川.文峰.220.6347,四川.普安.220.6340,39.034,-4.774,-38.993,-2.354,0,0,1820.8,38.46,-6.03,-38.45,-2.81,21991,21984,6347,6340,0,0,0.002706,0.01975,0.036685
738,文安一线,220,0,1.4383,10.5269,6.91E-05,四川.文峰.220.6347,四川.普安.220.6340,38.743,-4.738,-38.703,-2.366,0,0,1820.8,38.59,-6.03,-38.58,-3.22,21992,21985,6347,6340,0,0,0.002719,0.0199,0.036552
739,天文一线,220,0,1.5726,10.944,7.32E-05,四川.天星.220.4370,四川.文峰.220.6347,96.921,-7.047,-96.646,1.104,0,0,1820.8,97.14,-4.82,-97.44,0,21998,21993,4370,6347,0,0,0.002973,0.020688,0.038703
740,天文二线,220,0,1.5844,10.968001,7.33E-05,四川.天星.220.4370,四川.文峰.220.6347,96.696,-7.12,-96.421,1.157,0,0,1820.8,97.14,-5.15,-96.35,0,22008,21994,4370,6347,0,0,0.002995,0.020733,0.038777
741,黄星二线,220,0,0.2427,1.5523,1.64E-05,西南.黄岩站.220.1145,四川.金星.220.6354,42.935,10.537,-42.926,-12.227,0,0,910.4,47.27,10.61,-47.52,-12.06,22006,22002,1145,6354,0,0,0.000459,0.002934,0.008662
742,黄星一线,220,0,0.2513,1.521,1.59E-05,西南.黄岩站.220.1145,四川.金星.220.6354,43.857,10.401,-43.847,-12.041,0,0,910.4,48.23,14.07,-48.49,-15.66,20379,22003,1145,6354,0,0,0.000475,0.002875,0.008422
743,巴永线,110,0,0.3,1.6,2.50E-06,四川.巴溪厂.110.nd22009,四川.六六六.110.nd22026,0,0,0,0,0,1,810,0,0,0,0,22009,22026,6364,5169,-1,-1,0.002268,0.012098,0.000331
744,湾铜一线,220,0,0.547,3.8751,1.40E-04,四川.毛家湾.220.5639,四川.铜牌.220.6366,100.383,13.121,-100.274,-27.145,0,0,2430.768,101.78,12.23,-101.31,-25.95,21619,22044,5639,6366,0,0,0.001034,0.007325,0.073809
745,湾铜二线,220,0,0.6406,3.8093,1.39E-04,四川.毛家湾.220.5639,四川.铜牌.220.6366,102.214,10.724,-102.084,-24.696,0,0,2430.768,101.69,12.48,-101.59,-26.51,21618,22045,5639,6366,0,0,0.001211,0.007201,0.073585
746,顺铜一线,220,0,0.2083,1.632,1.27E-04,四川.长顺.220.574,四川.铜牌.220.6366,63.928,-13.151,-63.911,-0.193,0,0,2160,63.81,-13.14,-62.8,0,22062,22046,574,6366,0,0,0.000394,0.003085,0.067398
747,顺铜二线,220,0,0.2125,1.623,1.28E-04,四川.长顺.220.574,四川.铜牌.220.6366,64.234,-13.417,-64.217,0.024,0,0,2160,63.28,-12.87,-61.69,0,22063,22047,574,6366,0,0,0.000402,0.003068,0.067647
748,山越一线,220,0,2.9586,16.744699,5.83E-05,四川.越西.220.3497,四川.冕山.220.1804,-10.859,-4.59,10.866,-1.672,0,0,910.4,-8.37,-2.57,8.37,-2.34,18655,18176,3497,1804,0,0,0.005593,0.031653,0.030829
749,越尔二线,220,0,4.3526,25.061003,9.70E-05,四川.越西.220.3497,四川.尔足.220.6373,-92.784,15.469,93.513,-21.735,0,0,910.4,-92.63,17.3,93.06,-21.7,22064,22066,3497,6373,0,0,0.008228,0.047374,0.051318
750,越尔一线,220,0,4.3122,25.290998,9.55E-05,四川.越西.220.3497,四川.尔足.220.19770,-65.116,4.164,65.461,-12.463,0,0,910.4,-64.73,5.58,65,-12.31,22065,22067,3497,19770,0,0,0.008152,0.047809,0.050529
751,山越二线,220,0,2.9424,17.5098,6.69E-05,四川.越西.220.3497,四川.冕山.220.1804,-10.388,-5.081,10.394,-2.113,0,0,910.4,-8.93,-3.35,8.71,-2.01,22072,18177,3497,1804,0,0,0.005562,0.0331,0.035389
752,洪滨线,10,0,0.033075,0.1764,2.27E-06,四川.洪坝厂.10.nd50286,四川.滨东厂.10.nd50287,0,0,0,0,0,1,1524.92,0,0,0,0,50286,50287,6380,564,-1,-1,0.03,0.16,0.000003
753,锋邓线,220,0,0.323,2.154,1.57E-05,四川.先锋.220.nd50288,四川.邓双.220.6093,0,0,0,0,1,1,1820.8,0,0,0,0,50288,21810,3106,6093,-1,0,0.000611,0.004072,0.008314
754,普西一线,220,0,3.2254,26.682201,1.71E-04,西南.普提站.220.2195,四川.越西.220.3497,-123.101,-4.59,124.02,-6.105,0,0,1820.8,-120.56,0,122.2,-8.93,22079,22076,2195,3497,0,0,0.006097,0.050439,0.090312
755,普西二线,220,0,3.2858,26.934299,1.72E-04,西南.普提站.220.2195,四川.越西.220.3497,-121.927,-4.564,122.847,-6.335,0,0,1820.8,-120.56,0,121.64,-9.49,22080,22075,2195,3497,0,0,0.006211,0.050915,0.09096
756,小岩线,110,0,0.576225,2.3049,1.07E-05,四川.小河厂.110.6389,四川.丰岩堡厂.110.6384,46.873,-3.57,-46.773,3.696,0,0,576.97,45.94,-1.85,-46.11,1.94,22110,22094,6389,6384,0,0,0.004357,0.017428,0.00142
757,岩水线,220,0,1.217758,6.698699,2.14E-05,四川.丰岩堡厂.220.6383,四川.水晶.220.6316,89.014,-11.678,-88.831,10.413,0,0,910.4,91.3,-15.4,-91.9,14.47,22092,22054,6383,6316,0,0,0.002302,0.012663,0.011312
758,云古二线,220,0,1.40505,11.1736,7.55E-05,四川.云西.220.nd50289,四川.古城.220.nd50290,0,0,0,0,1,1,1820.8,0,0,0,0,50289,50290,3513,954,-1,-1,0.002656,0.021122,0.039915
759,景谭二线,500,0,1.3975,19.993799,1.60E-04,西南.谭家湾站.500.nd50292,四川.丹景.500.nd50295,0,0,0,0,1,1,4183.288,0,0,0,0,50292,50295,2849,638,-1,-1,0.000507,0.007254,0.439742
760,景谭一线,500,0,1.3985,20.1525,1.60E-04,西南.谭家湾站.500.nd50293,四川.丹景.500.nd50296,0,0,0,0,1,1,4183.288,0,0,0,0,50293,50296,2850,639,-1,-1,0.000507,0.007312,0.44104
761,复奉直流极1线路,500,0,1.5,22.25,1.90E-04,国调.复龙换流直流部分.500.35,重庆.宝鸡等值虚厂.500.366,1076.885,586.015,-1066.977,-523.318,0,0,6480,0,0,0,0,28020,28022,35,366,0,0,0.000544,0.008073,0.523577
762,复奉直流极2线路,500,0,1.5,22.25,1.90E-04,国调.复龙换流直流部分.500.36,重庆.宝鸡等值虚厂.500.367,1076.164,564.512,-1066.479,-505.695,0,0,6480,0,0,0,0,28021,28023,36,367,0,0,0.000544,0.008073,0.523577
763,复奉直流极二二线,500,0,2.0875,26.295,2.10E-04,国调.复龙换流直流部分.500.36,国调.复龙换流站.500.2,-1433.815,-533.923,1453.996,680.855,0,0,3240,0,0,1442.77,700.54,28021,17380,36,2,0,0,0.000757,0.00954,0.577582
764,复奉直流极二一线,500,0,2.0875,26.295,2.10E-04,国调.复龙换流直流部分.500.36,国调.复龙换流站.500.2,-1433.815,-533.923,1453.996,680.855,0,0,3240,0,0,1465.47,705,28021,17375,36,2,0,0,0.000757,0.00954,0.577582
765,复奉直流极一二线,500,0,2.0875,26.295,2.10E-04,国调.复龙换流直流部分.500.35,国调.复龙换流站.500.2,-1432.902,-552.916,1453.322,703.072,0,0,3240,0,0,1452.92,724.92,28020,17382,35,2,0,0,0.000757,0.00954,0.577582
766,复奉直流极一一线,500,0,2.0875,26.295,2.10E-04,国调.复龙换流直流部分.500.35,国调.复龙换流站.500.2,-1432.902,-552.916,1453.322,703.072,0,0,3240,0,0,1453.98,725.05,28020,17389,35,2,0,0,0.000757,0.00954,0.577582
767,杉铁一线,35,0,1.1513,4.6052,1.00E-05,四川.杉树坪厂.35.6581,四川.铁厂河厂.35.3006,4.584,0.595,-4.562,-0.531,0,0,762.46,4.58,0.59,-4.59,-0.56,22341,7849,6581,3006,0,0,0.084098,0.336392,0.000137
768,杉铁二线,35,0,0.024813,0.09925,2.50E-06,四川.杉树坪厂.35.6583,四川.铁厂河厂.35.3006,2.255,0.599,-2.254,-0.604,0,0,762.46,1.98,0.53,-3.62,-0.95,22342,7850,6583,3006,0,0,0.001812,0.00725,0.000034
769,杉铁三线,35,0,3.1296,12.518399,1.00E-05,四川.杉树坪厂.35.19772,四川.铁厂河厂.35.3006,3.058,0.669,-3.031,-0.585,0,0,762.46,2.56,0.49,-5.52,-1.47,22347,7851,19772,3006,0,0,0.228605,0.914419,0.000137
770,叙洪线,500,0,3.25,36.57,2.49E-04,西南.叙府站.500.nd50291,西南.洪沟站.500.nd50294,0,0,0,0,1,1,3641.6,0,0,0,0,50291,50294,3216,994,-1,-1,0.001179,0.013268,0.687092
771,拟中线,110,0,0.3,1.6,5.00E-06,四川.马拟厂.110.nd22150,四川.中山厂.110.nd22909,0,0,0,0,0,0,810,10,1.61,-10.23,-2.47,22150,22909,6499,6730,-1,-1,0.002268,0.012098,0.000661
772,坡兴线,110,0,3.005,12.02,2.50E-06,四川.英雄坡厂.110.nd22435,四川.小兴场厂.110.nd22619,0,0,0,0,0,0,762.46,20.96,-2.47,-20.92,2.12,22435,22619,6616,6744,-1,-1,0.022722,0.090888,0.000331
773,赵雅线,110,0,0.56655,2.2662,2.50E-06,四川.赵家山厂.110.nd22378,四川.雅家埂厂.110.nd22800,0,0,0,0,0,0,681.66,13.01,2.75,-12.93,-2.54,22378,22800,6592,6754,-1,-1,0.004284,0.017136,0.000331
774,雅沙线,110,0,0.54,2.16,2.50E-06,四川.沙嘴厂.110.nd22468,四川.雅家埂厂.110.nd22801,0,0,0,0,0,0,781.806,-25.89,-4,25.82,4.04,22468,22801,6623,19774,-1,-1,0.004083,0.016333,0.000331
775,乐昭二线,500,0,2.5207,35.209999,2.67E-04,四川.富乐.500.nd50297,四川.昭化.500.nd50298,0,0,0,0,1,1,3641.6,0,0,0,0,50297,50298,3857,4407,-1,-1,0.000915,0.012775,0.736861
776,汉朱一线_old,220,0,9.3896,55.514801,2.17E-04,四川.汉源.220.nd50299,四川.朱坎.220.nd50300,0,0,0,0,1,1,910.4,0,0,0,0,50299,50300,4902,3559,-1,-1,0.01775,0.104943,0.114758
777,汉朱二线_old,220,0,4.7432,41.927467,2.25E-04,四川.汉源.220.nd50301,四川.朱坎.220.nd50302,0,0,0,0,1,1,1820.8,0,0,0,0,50301,50302,4903,3560,-1,-1,0.008966,0.079258,0.119073
778,洼德线,110,0,0.3,1.6,2.50E-06,四川.洼垴厂.110.nd50303,四川.德昌风电厂.110.nd50304,0,0,0,0,0,1,1563.612,0,0,0,0,50303,50304,6595,6816,-1,-1,0.002268,0.012098,0.000331
779,泸蜀线,500,0,2.4279,51.802299,4.16E-04,四川.泸定厂.500.nd50305,四川.蜀州.500.nd50306,0,0,0,0,1,1,4861.6,0,0,0,0,50305,50306,5268,2658,-1,-1,0.000881,0.018794,1.145483
780,红坝线,110,0,0.3,1.6,2.50E-06,四川.红叶厂.110.nd50307,四川.龙日坝厂.110.nd50308,0,0,0,0,0,0,1524.92,0,0,0,0,50307,50308,5129,6651,-1,-1,0.002268,0.012098,0.000331
781,共磨线,110,0,0.1748,0.6992,1.15E-05,四川.共和厂.110.nd23085,四川.磨西厂.110.nd23084,0,0,0,0,0,0,493.892,7.5,0.47,-7.49,-0.57,23085,23084,7081,19771,-1,-1,0.001322,0.005287,0.001521
782,大客线,220,0,0.881843,4.0707,8.45E-05,四川.大面铺.220.611,四川.东客牵引站.220.19775,12.918,-10.468,-12.915,1.438,0,0,781.8,12.46,-9.45,-12.46,1.47,17677,23101,611,19775,0,0,0.001667,0.007695,0.044718
783,蓉客线,220,0,0.289,1.349,7.45E-05,四川.蓉东.220.nd50309,四川.东客牵引站.220.nd50310,0,0,0,0,1,1,1094,0,0,0,0,50309,50310,2278,7086,-1,-1,0.000546,0.00255,0.039432
784,长南Ⅰ线,1000,0,1,10,0.00E+00,国调.长治站.1000.nd50156,国调.南阳.1000.nd50157,0,0,0,0,1,1,3835.2,-811.46,0,813.12,-201.14,50156,50157,131,161,-1,-1,0.0001,0.001,0
785,南荆Ⅰ线,1000,0,1,10,0.00E+00,国调.南阳.1000.nd50158,国调.荆门.1000.nd50159,0,0,0,0,1,1,3835.2,-1282.18,-108.59,0,0,50158,50159,162,171,-1,-1,0.0001,0.001,0
786,松内线,110,0,0.2,1.089,6.60E-07,四川.上松厂.110.nd23156,四川.下松厂.110.nd23165,0,0,0,0,0,0,335,4.44,1.36,-4.58,-1.15,23156,23165,7107,7105,-1,-1,0.001512,0.008234,0.000087
787,下杵线,110,0,0.38,1.52,4.00E-06,四川.下松厂.110.nd23166,四川.杵坝厂.110.nd23173,0,0,0,0,0,0,429.026,12.19,3.38,-12.04,-3.35,23166,23173,19777,7109,-1,-1,0.002873,0.011493,0.000529
788,新永线,220,0,0.87,4.6741,3.37E-05,四川.新马厂.220.7133,四川.永郎.220.3431,75.964,-19.279,-75.866,16.157,0,0,910.4,75.24,-19.01,-75.24,16.29,23209,23335,7133,3431,0,0,0.001645,0.008836,0.01784
789,磨家线,110,0,0.275,1.1,5.00E-06,四川.磨西厂.110.nd22158,四川.龚家河厂.110.nd23221,0,0,0,0,0,0,681.662,16.18,0.65,-16.32,-0.31,22158,23221,6502,6590,-1,-1,0.002079,0.008318,0.000661
790,祖镇一线,220,0,1.054,4.578,3.45E-05,四川.彭祖.220.5582,四川.镇江.220.3545,27.963,39.643,-27.914,-43.082,0,0,2430.8,30.56,41.61,-30.7,-45.21,21532,21594,5582,3545,0,0,0.001992,0.008654,0.018243
791,祖镇二线,220,0,1.1347,4.578,3.47E-05,四川.彭祖.220.5582,四川.镇江.220.3545,28.537,38.994,-28.484,-42.462,0,0,2430.8,30.91,42.07,-31.25,-45.21,21531,21593,5582,3545,0,0,0.002145,0.008654,0.018377
792,祖枣二线,220,0,1.02522,7.342,5.00E-05,四川.彭祖.220.5582,四川.枣树.220.3527,75.394,11.514,-75.28,-16.01,0,0,1820.8,77.3,13.97,-77.3,-18.21,21533,20633,5582,3527,0,0,0.001938,0.013879,0.026474
793,祖枣一线,220,0,1.01619,7.31061,5.00E-05,四川.彭祖.220.5582,四川.枣树.220.3527,75.715,11.623,-75.602,-16.115,0,0,1820.8,77.25,13.77,-77.25,-17.85,21534,20632,5582,3527,0,0,0.001921,0.01382,0.026474
