id,name,volt,Eq,R,X,B,I_node,J_node,I_P,I_Q,J_P,J_Q,I_off,J_off,Ih,Pi_meas,Qi_meas,Pj_meas,Qj_meas,I_nd,J_nd,I_bs,J_bs,I_island,J_island,R*,X*,B*
794,祖福一线,220,0,1.1348,4.926,3.50E-05,四川.彭祖.220.5582,四川.福盛.220.5614,22.155,25.392,-22.128,-28.996,0,0,2430.8,22.26,27.24,-22.33,-31.54,21516,21572,5582,5614,0,0,0.002145,0.009312,0.01854
795,祖福二线,220,0,1.1358,4.929,3.49E-05,四川.彭祖.220.5582,四川.福盛.220.5614,22.142,25.38,-22.116,-28.972,0,0,2430.8,22.52,27.84,-22.61,-32.37,21517,21573,5582,5614,0,0,0.002147,0.009318,0.018479
796,叙丰一线,220,0,0.667,5.237,3.41E-05,西南.叙府站.220.3219,四川.丰收.220.7169,11.654,19.087,-11.647,-22.716,0,0,1820.8,12.06,20.1,-11.76,-23.65,20273,23301,3219,7169,0,0,0.001261,0.0099,0.018014
797,叙丰二线,220,0,0.68,5.224,3.42E-05,西南.叙府站.220.3219,四川.丰收.220.7169,11.737,19.093,-11.729,-22.735,0,0,1820.8,12.06,20.1,-12.34,-23.28,20274,23302,3219,7169,0,0,0.001285,0.009875,0.018081
798,东锦Ⅰ线,500,0,1.897,15.639,1.26E-04,国调.锦东厂.500.263,国调.锦屏换流站.500.240,1128.36,183.808,-1119.661,-183.208,0,0,4183.288,1138.88,184.88,-1127.3,-185.78,17438,17420,263,240,0,0,0.000688,0.005674,0.346012
799,东锦Ⅱ线,500,0,1.697,15.639,1.23E-04,国调.锦东厂.500.263,国调.锦屏换流站.500.240,1127.127,199.137,-1119.323,-196.826,0,0,4183.288,1128,195.38,-1122.64,-199.76,17435,17421,263,240,0,0,0.000616,0.005674,0.338699
800,茶威一线,220,0,0.08464,0.588,5.75E-06,四川.茶山.220.566,四川.川威.220.7179,81.027,25.553,-81.015,-26.08,0,0,1820.8,83.45,25.02,-82.57,-24.89,23347,23341,566,7179,0,0,0.00016,0.001112,0.003044
801,东天一线,500,0,4.847,78.849998,6.47E-04,国调.锦东厂.500.263,国调.南天站.500.1984,913.221,82.4,-898.887,55.807,0,0,4183.288,904.12,-59.25,-886.57,58.46,17430,18221,263,1984,0,0,0.001759,0.028608,1.783764
802,东天二线,500,0,4.847,78.849998,6.47E-04,国调.锦东厂.500.263,国调.南天站.500.1984,913.221,82.377,-898.887,55.785,0,0,4183.288,899.25,-40.88,-884.13,46.28,17427,23430,263,1984,0,0,0.001759,0.028608,1.783987
803,沙孟线,220,0,1.3815,11.906099,7.87E-05,四川.沙坝.220.7186,四川.下孟.220.4385,39.206,6.182,-39.164,-14.275,0,0,1820.8,39.38,6.62,-39.21,-13.74,23361,20922,7186,4385,0,0,0.002612,0.022507,0.041618
804,泉榄二线,500,0,1.1225,15.0022,1.20E-04,西南.甘泉站.500.6188,西南.橄榄站.500.6156,131.754,-62.43,-131.682,-4.202,0,0,3641.6,128.24,-63.97,-129.15,0,21910,23467,6188,6156,0,0,0.000407,0.005443,0.331602
805,田尔线,220,0,0.845824,3.682,1.24E-05,四川.玉田厂.220.7193,四川.尔足.220.6373,41.793,-9.414,-41.764,8.207,0,0,781.8,41.43,-9.56,-41.61,8.68,23384,23399,7193,6373,0,0,0.001599,0.00696,0.006537
806,俄垭线,110,0,0.013225,0.13225,0.00E+00,四川.俄尔厂.110.nd23400,四川.三垭河厂.110.6119,0,0,0,0,0,1,910.4,0,0,0,0,23400,21884,7201,6119,-1,0,0.0001,0.001,0
807,洪内一线,500,0,0.8466,11.2978,9.14E-05,西南.洪沟站.500.990,四川.内江.500.7203,-160.088,-136.032,160.206,87.373,0,0,3641.6,-175.14,-114.42,170.27,62.44,17881,23423,990,7203,0,0,0.000307,0.004099,0.251806
808,洪内二线,500,0,0.8351,11.286843,9.33E-05,西南.洪沟站.500.990,四川.内江.500.7203,-160.15,-136.831,160.266,87.103,0,0,3641.6,-170.2,-113.46,172.71,62.75,17878,23424,990,7203,0,0,0.000303,0.004095,0.257172
809,内凉一线,220,0,0.865,5.2953,5.99E-05,四川.内江.220.7208,四川.凉水井.220.1565,86.52,-5.134,-86.399,-0.507,0,0,1820.8,85.19,-3.77,-85.8,0,23409,18053,7208,1565,0,0,0.001635,0.01001,0.031693
810,内凉二线,220,0,1.1146,8.6787,5.44E-05,四川.内江.220.7208,四川.凉水井.220.1565,53.064,-2.277,-53.005,-3.064,0,0,1820.8,52.44,0,-53.63,-3.35,23410,18054,7208,1565,0,0,0.002107,0.016406,0.028786
811,白内一线,220,0,1.5385,8.5439,3.14E-05,四川.白马新厂.220.488,四川.内江.220.7208,-42.875,-5.637,42.928,2.589,0,0,910.4,-42.23,-7.06,42.39,3.6,17585,23412,488,7208,0,0,0.002908,0.016151,0.016619
812,白内二线,220,0,1.5059,8.5545,3.16E-05,四川.白马新厂.220.488,四川.内江.220.7208,-42.836,-5.814,42.888,2.743,0,0,910.4,-42.12,-6.83,42.3,3.52,17584,23413,488,7208,0,0,0.002847,0.016171,0.016735
813,内董一线,220,0,1.0722,8.353,5.42E-05,四川.内江.220.7208,四川.董家湾.220.823,58.398,8.58,-58.327,-13.794,0,0,1820.8,58.97,9.72,-58.97,-14.74,23414,23525,7208,823,0,0,0.002027,0.01579,0.028687
814,内董二线,220,0,1.1083,8.3127,3.50E-05,四川.内江.220.7208,四川.董家湾.220.823,58.699,9.369,-58.625,-12.532,0,0,1820.8,58.72,9.88,-58.3,-15.41,23415,23524,7208,823,0,0,0.002095,0.015714,0.018494
815,内寿一线,220,0,0.6802,4.8665,3.18E-05,四川.内江.220.7208,四川.寿溪桥.220.2634,0,0,0,0,1,1,1820.8,0,0,0,0,23411,18336,7208,2634,0,0,0.001286,0.009199,0.01681
816,云内线,500,0,0.9047,10.3153,7.86E-05,四川.云潭二期.500.7363,四川.内江.500.7203,332.793,32.481,-332.423,-71.824,0,0,3641.6,324.46,37.39,-328.06,-77.98,1354,23426,7363,7203,0,0,0.000328,0.003743,0.216625
817,遂清一线,220,0,0.36501,3.365,5.51E-05,四川.遂宁.220.4256,四川.清河.220.7365,88.676,2.07,-88.623,-7.542,0,0,1215.4,85.7,1.92,-85.31,-4.45,21032,23447,4256,7365,0,0,0.00069,0.006361,0.029123
818,遂清二线,220,0,0.36501,3.5998,5.54E-05,四川.遂宁.220.4256,四川.清河.220.7365,82.918,2.303,-82.872,-7.849,0,0,1215.4,84.96,8.09,-85.06,-10.89,21033,23448,4256,7365,0,0,0.00069,0.006805,0.029327
819,州化二线,220,0,0.4471,3.5326,2.88E-05,四川.达州.220.4444,四川.化工园.220.7372,-114.671,29.183,114.788,-31.36,0,0,1820.8,-114.17,33.23,112.9,-35.29,20254,23453,4444,7372,0,0,0.000845,0.006678,0.015215
820,州化一线,220,0,0.4819,3.5636,2.98E-05,四川.达州.220.4444,四川.化工园.220.7372,-113.284,29.794,113.407,-32.088,0,0,1820.8,-116.1,24.38,113.61,-27.19,20253,23454,4444,7372,0,0,0.000911,0.006736,0.015739
821,龙荆二线,220,0,3.562,21.2488,7.32E-05,四川.龙头.220.1604,四川.北荆坝.220.552,-99.502,7.794,100.168,-11.693,0,0,910.4,-98.98,8.22,99.04,-12.01,23465,19705,1604,552,0,0,0.006733,0.040168,0.038723
822,资内一线,500,0,1.386,19.1647,1.43E-04,西南.资阳站.500.4744,四川.内江.500.7203,234.138,-37.865,-233.864,-37.607,0,0,3641.6,246.61,-69.01,-247.03,-11.88,19233,23425,4744,7203,0,0,0.000503,0.006953,0.39491
823,资内二线,500,0,1.372,19.1579,1.44E-04,西南.资阳站.500.4744,四川.内江.500.7203,234.232,-37.83,-233.96,-37.9,0,0,3641.6,249.65,-66.98,-246.42,-13.1,19235,23422,4744,7203,0,0,0.000498,0.006951,0.396208
824,木岩线,35,0,0.45145,1.8058,0.00E+00,四川.木瓜墩厂.35.nd12211,四川.丰岩堡厂.35.6385,0,0,0,0,1,0,681.662,6.16,0,-6.16,1.61,12211,22102,7379,6385,-1,0,0.032977,0.131906,0
825,榄普二线,500,0,3.7889,54.39735,4.16E-04,西南.橄榄站.500.6156,西南.普提站.500.19752,569.936,-47.235,-565.495,46.183,0,0,3641.6,563.51,-48.74,-556.57,51,23466,18263,6156,19752,0,0,0.001375,0.019736,1.145266
826,二榄二线,500,0,1.1558,16.1262,1.28E-04,西南.二滩厂.500.885,西南.橄榄站.500.6156,472.743,-80.849,-471.814,21.921,0,0,3641.6,463.36,-67.5,-464.21,12.79,17770,23477,885,6156,0,0,0.000419,0.005851,0.352589
827,榄林一线,220,0,0.849,9.799,8.71E-05,西南.橄榄站.220.nd50311,四川.桐子林.220.nd50312,0,0,0,0,1,1,2430.8,0,0,0,0,50311,50312,6161,3018,-1,-1,0.001605,0.018524,0.046094
828,榄林二线,220,0,0.853,9.814999,8.95E-05,西南.橄榄站.220.nd50313,四川.桐子林.220.nd50314,0,0,0,0,1,1,2430.8,0,0,0,0,50313,50314,6162,3019,-1,-1,0.001612,0.018554,0.04734
829,榄合一线,220,0,0.789,9.187,1.01E-04,西南.橄榄站.220.6157,四川.合力.220.5372,27.116,-5.492,-27.105,-5.157,0,0,2430.8,26.89,-2.26,-27.06,-4.52,23482,21351,6157,5372,0,0,0.001491,0.017367,0.053212
830,榄合二线,220,0,0.795172,9.147613,1.13E-04,西南.橄榄站.220.6157,四川.合力.220.5372,27.23,-6.16,-27.219,-5.767,0,0,2340.8,26.89,-2.09,-26.97,-4.52,23483,21350,6157,5372,0,0,0.001503,0.017292,0.059524
831,榄合三线,220,0,2.132,11.879999,6.48E-05,西南.橄榄站.220.6157,四川.合力.220.5372,20.621,-5.453,-20.604,-1.397,0,0,910.4,19.77,-3.02,-20.1,-0.96,23484,21349,6157,5372,0,0,0.00403,0.022457,0.034301
832,榄青线,220,0,3.293,18.530001,8.34E-05,西南.橄榄站.220.6157,四川.青龙山.220.2261,42.275,-1.349,-42.165,-6.934,0,0,910.4,42.22,0,-42.16,-6.11,23479,19686,6157,2261,0,0,0.006225,0.035028,0.044118
833,扎色一线,220,0,1.3589,13.283,8.85E-05,四川.扎窝.220.19782,四川.色尔古.220.5405,128.207,-4.023,-127.793,-1.422,0,0,2091.6,128.62,0,-127.74,0,23498,21387,19782,5405,0,0,0.002569,0.02511,0.0468
834,扎色二线,220,0,1.3719,13.332001,8.87E-05,四川.扎窝.220.7385,四川.色尔古.220.5405,17.6,5.658,-17.589,-15.084,0,0,2091.6,18.19,5.9,-18.01,-15.5,23497,21388,7385,5405,0,0,0.002593,0.025202,0.046942
835,蜀驾一线,220,0,0.9646,9.045,7.33E-05,四川.蜀州.220.2659,四川.驾青桥.220.7402,46.869,-0.242,-46.829,-7.215,0,0,2430.8,46.89,0,-46.99,-8.1,23514,23552,2659,7402,0,0,0.001823,0.017098,0.038765
836,蜀驾二线,220,0,0.8717,9.0353,7.31E-05,四川.蜀州.220.2659,四川.驾青桥.220.7402,46.928,0.247,-46.892,-7.686,0,0,2430.8,47.56,3.35,-47.43,-10.12,23515,23548,2659,7402,0,0,0.001648,0.01708,0.03868
837,奥瑞线,220,0,0.006348,0.529,0.00E+00,四川.奥光-old.220.nd23517,四川.瑞能.220.nd50315,0,0,0,0,1,1,1563.6,0,0,0,0,23517,50315,7417,4610,-1,-1,0.000012,0.001,0
838,东奥线,220,0,0.64965,3.911,1.77E-05,四川.东坡.220.nd50316,四川.奥光-old.220.nd23516,0,0,0,0,1,1,1563.6,0,0,0,0,50316,23516,789,7417,-1,-1,0.001228,0.007393,0.009352
839,多黑线,220,0,2.4776,14.521,4.94E-05,四川.多诺厂.220.7421,四川.黑河塘厂.220.988,40.346,-6.382,-40.27,1.504,0,0,910.4,40.25,-5.54,-40.74,2.86,23527,17870,7421,988,0,0,0.004684,0.02745,0.026128
840,全荥一线,220,0,1.2455,9.4696,6.11E-05,四川.天全.220.4363,四川.荥经.220.7423,-45.056,-3.563,45.104,-2.547,0,0,1820.8,-45.12,-3.21,44.86,-3.17,19346,23536,4363,7423,0,0,0.002354,0.017901,0.032341
841,全荥二线,220,0,1.233,9.4507,6.05E-05,四川.天全.220.4363,四川.荥经.220.7423,-45.152,-3.578,45.2,-2.466,0,0,1820.8,-45.33,-2.86,45.55,-3.11,19347,23537,4363,7423,0,0,0.002331,0.017865,0.032017
842,观鱼一线,220,0,0.489,4.7,3.73E-05,四川.观胜.220.7436,四川.鱼凫.220.3465,140.984,-43.822,-140.787,41.727,0,0,1215.384,139.06,-41.86,-142.38,39.41,23555,18629,7436,3465,0,0,0.000924,0.008885,0.019707
843,观鱼二线,220,0,0.535,4.926,3.72E-05,四川.观胜.220.7436,四川.鱼凫.220.3465,134.27,-42.487,-134.073,40.31,0,0,1215.384,141.74,-41.45,-139.16,39.41,23554,18630,7436,3465,0,0,0.001011,0.009312,0.019674
844,蜀观一线,220,0,0.3829,3.61,2.66E-05,四川.蜀州.220.2659,四川.观胜.220.7436,212.251,-20.668,-211.926,20.883,0,0,2430.768,215.03,-16.75,-216.24,16.82,18349,23556,2659,7436,0,0,0.000724,0.006824,0.014086
845,蜀观二线,220,0,0.3638,3.536,2.65E-05,四川.蜀州.220.2659,四川.观胜.220.7436,216.825,-20.391,-216.503,20.681,0,0,2430.768,216.37,-17.42,-217.4,19.58,18350,23557,2659,7436,0,0,0.000688,0.006684,0.014044
846,路茂一线,500,0,0.3166,5.6053,4.40E-05,四川.路平.500.7443,四川.茂县.500.1756,-361.897,34.319,362.047,-56.333,0,0,4183.2,-362.41,31.7,362.78,-53.91,23564,21397,7443,1756,0,0,0.000115,0.002034,0.121251
847,路茂二线,500,0,0.3129,5.5738,4.31E-05,四川.路平.500.7443,四川.茂县.500.1756,-363.966,34.709,364.116,-56.207,0,0,4183.2,-364.2,33.19,364,-55.74,23563,23581,7443,1756,0,0,0.000114,0.002022,0.118785
848,会家一线,220,0,4.926,25.416,8.56E-05,四川.会东.220.1267,四川.杜家湾.220.7592,9.548,0.113,-9.538,-9.182,0,0,910.4,9.22,0,-9.63,-9.63,23590,23584,1267,7592,0,0,0.009312,0.048045,0.0453
849,会家二线,220,0,5.507,25.569,8.51E-05,四川.会东.220.1267,四川.杜家湾.220.7592,9.545,-0.104,-9.533,-8.912,0,0,910.4,9.22,0,-8.93,-9.49,23589,23585,1267,7592,0,0,0.01041,0.048335,0.045031
850,草观一线,220,0,3.9629,21.448,7.37E-05,四川.草池.220.4212,四川.观井.220.7618,-3.309,-5.831,3.31,-2.017,0,0,681.662,-3.57,-5,3.61,-0.97,23642,23635,4212,7618,0,0,0.007491,0.040544,0.038968
851,草观二线,220,0,3.9081,21.497997,7.38E-05,四川.草池.220.4212,四川.观井.220.7618,-3.297,-5.842,3.298,-2.016,0,0,910.4,-3.57,-5,3.87,0,23641,23636,4212,7618,0,0,0.007388,0.040639,0.03902
852,雅色线,220,0,0.2248,1.7167,1.14E-05,四川.雅都厂.220.3800,四川.色尔古.220.5405,275.833,-10.377,-275.514,11.598,0,0,1820.8,275.4,-9.66,-275.42,11.89,18846,21381,3800,5405,0,0,0.000425,0.003245,0.006013
853,口达线,500,0,3.9205,54.147602,4.26E-04,四川.亭子口厂.500.nd50317,四川.达州.500.nd50318,0,0,0,0,1,1,3641.6,0,0,0,0,50317,50318,7626,4443,-1,-1,0.001422,0.019645,1.173091
854,路槽一线,220,0,0.0412,0.342,3.33E-06,四川.路平.220.7444,四川.槽木.220.5214,-49.538,9.055,49.54,-9.389,0,0,2091.6,-50.62,7.8,50.79,-8.93,23569,21144,7444,5214,0,0,0.000078,0.000647,0.001761
855,路槽二线,220,0,0.0422,0.416,3.34E-06,四川.路平.220.7444,四川.槽木.220.5214,-40.946,6.659,40.948,-6.998,0,0,2091.6,-38.88,6.71,38.79,-7.54,23568,21145,7444,5214,0,0,0.00008,0.000786,0.001769
856,路东二线,220,0,0.381,3.316,2.11E-05,四川.路平.220.7444,四川.东兴.220.3894,77.206,19.04,-77.16,-20.857,0,0,910.4,76.87,18.16,-77.7,-20.6,23572,19036,7444,3894,0,0,0.00072,0.006268,0.011162
857,路东一线,220,0,0.381,3.616,2.11E-05,四川.路平.220.7444,四川.东兴.220.3894,70.697,18.054,-70.658,-19.903,0,0,1820.8,70.06,16.28,-70.83,-19.76,23573,19035,7444,3894,0,0,0.00072,0.006836,0.011162
858,庙路二线,220,0,0.075769,0.7274,5.86E-06,四川.庙坪.220.5239,四川.路平.220.7444,-11.757,-6.031,11.757,5.417,0,0,2091.6,-11.74,-6.22,11.74,5.03,21158,23570,5239,7444,0,0,0.000143,0.001375,0.003098
859,庙路一线,220,0,0.07935,0.7274,5.86E-06,四川.庙坪.220.5239,四川.路平.220.7444,-11.779,-5.971,11.779,5.357,0,0,2091.6,-11.72,-5.86,11.45,5.13,21157,23571,5239,7444,0,0,0.00015,0.001375,0.003098
860,西锦Ⅰ线,500,0,1.79,23.459999,1.77E-04,国调.锦西厂.500.296,国调.锦屏换流站.500.240,1117.936,117.47,-1109.982,-113.508,0,0,4183.288,1116.75,125.62,-1107.63,-131.79,17546,17412,296,240,0,0,0.000649,0.008512,0.488467
861,西锦Ⅱ线,500,0,1.79,23.459999,1.80E-04,国调.锦西厂.500.296,国调.锦屏换流站.500.240,1117.936,116.743,-1109.982,-114.212,0,0,4183.288,1120.88,114.75,-1112.21,-119.53,17543,17413,296,240,0,0,0.000649,0.008512,0.495434
862,西锦Ⅲ线,500,0,1.79,23.459999,1.78E-04,国调.锦西厂.500.296,国调.锦屏换流站.500.240,1117.936,117.316,-1109.982,-113.657,0,0,4183.288,1121.06,126.38,-1109.55,-124.39,17540,17416,296,240,0,0,0.000649,0.008512,0.489938
863,月周一线,220,0,1.197,9.008,7.00E-05,国调.月城站.220.3940,四川.周家堡.220.19784,4.637,12.525,-4.631,-19.966,0,0,2430.8,4.02,17.41,-4.4,-24.2,20956,23689,3940,19784,0,0,0.002263,0.017028,0.03704
864,月周二线,220,0,1.092,9.048,7.00E-05,国调.月城站.220.3940,四川.周家堡.220.7636,-90.892,22.962,91.075,-28.936,0,0,2430.8,-93.1,25.45,90.2,-30.36,20957,23688,3940,7636,0,0,0.002064,0.017104,0.037026
865,乐轮一线,220,0,0.811,6.746,4.54E-05,四川.富乐.220.3858,四川.涡轮院.220.7631,3.359,-0.851,-3.359,-3.996,0,0,2091.6,3.35,0,-3.69,-3.69,20902,23700,3858,7631,0,0,0.001533,0.012752,0.024005
866,毛江线,220,0,2.2843,9.4233,3.44E-05,四川.毛滩厂.220.7643,四川.夹江.220.1277,99.093,-0.195,-98.674,-1.739,0,0,781.806,99.44,0,-99.49,0,23701,19778,7643,1277,0,0,0.004318,0.017813,0.01818
867,茶威二线,220,0,0.13067,0.682,2.29E-06,四川.茶山.220.566,四川.川威.220.7179,70.268,18.765,-70.255,-18.938,0,0,1820.8,68.44,19.66,-67.1,-19.73,18786,23342,566,7179,0,0,0.000247,0.001289,0.001211
868,德周线,220,0,0.368713,2.1319,7.61E-06,四川.德昌风电厂.220.6810,四川.周家堡.220.19784,-1.267,-20.891,1.27,20.097,0,0,910.4,-1.67,-26.8,0,25.52,23734,23764,6810,19784,0,0,0.000697,0.00403,0.004028
869,丹金一线,220,0,2.3275,18.51,1.18E-04,四川.丹巴.220.7654,四川.小金.220.7681,-54.553,-5.398,54.681,-6.378,0,0,1820.8,-58.88,-5.63,58.9,-6.39,23779,23796,7654,7681,0,0,0.0044,0.034991,0.062672
870,丹金二线,220,0,2.4032,18.509001,1.18E-04,四川.丹巴.220.7654,四川.小金.220.7681,-54.523,-5.161,54.656,-6.58,0,0,1820.8,-58.81,-5.22,59.08,-6.36,23780,23795,7654,7681,0,0,0.004543,0.034989,0.062497
871,牛丹线,220,0,0.384,2.357,1.38E-05,四川.吉牛厂.220.7646,四川.丹巴.220.7654,230.764,-37.479,-230.375,38.377,0,0,1820.8,233.04,-38.56,-232.23,39.53,23768,23778,7646,7654,0,0,0.000726,0.004456,0.007309
872,丹康一线,500,0,2.0925,32.352798,2.29E-04,四川.丹巴.500.nd50319,四川.康定.500.nd50320,0,0,0,0,1,1,3641.6,0,0,0,0,50319,50320,7652,4154,-1,-1,0.000759,0.011738,0.631485
873,丹康二线,500,0,2.067,32.509605,2.30E-04,四川.丹巴.500.nd50321,四川.康定.500.nd50322,0,0,0,0,1,1,3641.6,0,0,0,0,50321,50322,7653,4155,-1,-1,0.00075,0.011795,0.634903
874,回双线,220,0,2.59,10.7582,4.21E-05,四川.回龙.220.446,四川.双马.220.7693,-16.316,11.393,16.338,-15.759,0,0,781.8,-16.38,11.04,16.4,-17.34,23523,23810,446,7693,0,0,0.004896,0.020337,0.022297
875,源双线,220,0,0.9765,4.1354,6.12E-05,四川.聚源.220.1551,四川.双马.220.7693,40.998,-17.178,-40.963,10.863,0,0,781.81,38.61,-16.73,-39.57,10.4,23816,23812,1551,7693,0,0,0.001846,0.007817,0.032397
876,碉色线,220,0,0.31038,1.691102,7.01E-06,四川.石碉楼厂.220.7700,四川.色尔古.220.5405,4.628,0.615,-4.628,-1.365,0,0,910.4,6.49,0,-6.49,-2.63,23827,21386,7700,5405,0,0,0.000587,0.003197,0.003707
877,井双一线,220,0,0.5275,3.9215,2.72E-05,四川.马井.220.5246,四川.双福.220.8011,117.016,-17.099,-116.874,15.322,0,0,1820.8,115.92,-17.5,-116.3,13.73,23872,23860,5246,8011,0,0,0.000997,0.007413,0.01441
878,井双二线,220,0,0.5105,3.9125,2.68E-05,四川.马井.220.5246,四川.双福.220.8011,117.408,-16.656,-117.271,14.926,0,0,1820.8,116.81,-17.32,-115.74,14.78,23873,23861,5246,8011,0,0,0.000965,0.007396,0.014194
879,古双一线,220,0,1.6066,8.9865,3.19E-05,四川.古城.220.953,四川.双福.220.8011,-10.048,-6.017,10.052,2.731,0,0,910.4,-11.49,-5.9,11.4,2.18,17848,23866,953,8011,0,0,0.003037,0.016988,0.01686
880,古双二线,220,0,1.5763,8.926499,3.15E-05,四川.古城.220.953,四川.双福.220.8011,-10.11,-6.049,10.114,2.804,0,0,910.4,-11.59,-6.55,11.69,2.89,17847,23867,953,8011,0,0,0.00298,0.016874,0.016652
881,双五一线,220,0,0.9821,6.4377,3.22E-05,四川.双福.220.8011,四川.五里堆.220.3070,37.673,-24.961,-37.636,21.852,0,0,1820.8,33.86,-25.41,-34.69,22.78,23864,18500,8011,3070,0,0,0.001857,0.01217,0.017034
882,双五二线,220,0,1.0185,6.5584,3.21E-05,四川.双福.220.8011,四川.五里堆.220.3070,36.903,-24.618,-36.866,21.512,0,0,1820.8,36.19,-25.34,-36.15,21.09,23865,18501,8011,3070,0,0,0.001925,0.012398,0.016993
883,宁洛一线,220,0,1.34895,12.18,7.76E-05,四川.宁朗厂.220.8026,四川.水洛.220.7733,78.219,12.116,-78.057,-18.853,0,0,1820.8,76.98,7.32,-76.64,-13.99,23896,23876,8026,7733,0,0,0.00255,0.023025,0.041027
884,宁洛二线,220,0,1.646,12.099,7.70E-05,四川.宁朗厂.220.8026,四川.水洛.220.7733,78.883,10.243,-78.684,-16.922,0,0,1820.8,77.23,2.16,-77.15,-8.88,23897,23880,8026,7733,0,0,0.003112,0.022871,0.040741
885,水里二线,500,0,0.4296,8.2132,5.40E-05,四川.水洛.500.7715,西南.木里站.500.5728,475.123,-85.406,-474.767,62.082,0,0,4183.288,483.86,-77.22,-485.09,48.71,23888,21786,7715,5728,0,0,0.000156,0.00298,0.148816
886,水里一线,500,0,0.4284,8.1934,5.37E-05,四川.水洛.500.7715,西南.木里站.500.5728,476.273,-85.492,-475.916,62.334,0,0,4183.288,479.75,-75.85,-483.06,44.65,23891,21785,7715,5728,0,0,0.000155,0.002973,0.148081
887,泉富一线,220,0,0.182156,1.151,9.88E-06,西南.甘泉站.220.6189,四川.富邦.220.nd23892,0,0,0,0,1,1,2430.8,0,0,0,0,23946,23892,6189,8008,0,-1,0.000344,0.002176,0.005224
888,泉富二线,220,0,0.1393,1.1192,1.07E-05,西南.甘泉站.220.6189,四川.富邦.220.nd23893,0,0,0,0,1,1,2430.8,0,0,0,0,23947,23893,6189,8008,0,-1,0.000263,0.002116,0.005664
889,撒宁线,220,0,0.733723,6.2246,3.91E-05,四川.撒多厂.220.8029,四川.宁朗厂.220.8026,97.684,5.026,-97.553,-8.076,0,0,1820.8,97.57,7.74,-97.84,-11.63,23909,23898,8029,8026,0,0,0.001387,0.011767,0.020697
890,燃化一线,220,0,0.1492,1.0781,9.67E-06,四川.达州燃机厂.220.8033,四川.化工园.220.7372,184.56,-10.679,-184.465,10.321,0,0,1820.8,184.71,-11.73,-185.33,8.8,24067,23922,8033,7372,0,0,0.000282,0.002038,0.005116
891,燃化二线,220,0,0.1484,1.0737,9.45E-06,四川.达州燃机厂.220.8033,四川.化工园.220.7372,185.322,-10.677,-185.228,10.346,0,0,1820.8,185.09,-10.95,-186.03,8.36,24068,23921,8033,7372,0,0,0.000281,0.00203,0.005
892,燃州线,220,0,0.651,4.285,2.70E-05,四川.达州燃机厂.220.8033,四川.达州.220.4444,140.102,-31.108,-139.854,29.83,0,0,781.8,138.29,-32.27,-137.78,28.52,24069,20255,8033,4444,0,0,0.001231,0.0081,0.014277
893,乡水一线,500,0,2.1138,38.876999,2.80E-04,四川.乡城.500.7879,四川.水洛.500.7715,381.436,-76.425,-380.336,50.67,0,0,4183.288,391.43,-66.71,-391.11,35.94,23942,24012,7879,7715,0,0,0.000767,0.014105,0.772858
894,海亚线,220,0,1.184,6.068,2.88E-05,四川.海虹厂.220.nd17867,四川.其亚.220.nd18763,0,0,0,0,1,1,910.4,0,0,0,0,17867,18763,984,3756,-1,-1,0.002238,0.011471,0.015232
895,乡水二线,500,0,2.1301,38.897999,2.80E-04,四川.乡城.500.7879,四川.水洛.500.7715,381.223,-76.509,-380.115,50.873,0,0,4183.288,391.08,-64.43,-388.67,33.81,23945,24010,7879,7715,0,0,0.000773,0.014113,0.772209
896,泉瑞一线,220,0,0.08,0.856,1.84E-05,西南.甘泉站.220.6189,四川.瑞钢.220.8037,27.339,4.906,-27.337,-6.848,0,0,2430.8,26.78,5.55,-26.4,-6.86,21949,23963,6189,8037,0,0,0.000151,0.001618,0.009717
897,泉瑞二线,220,0,0.077,0.866,1.54E-05,西南.甘泉站.220.6189,四川.瑞钢.220.8037,27.007,5.12,-27.006,-6.747,0,0,2430.8,27.15,5.55,-27.46,-6.62,21950,23964,6189,8037,0,0,0.000146,0.001637,0.008147
898,俄木线,220,0,0.7374,4.4785,1.81E-05,四川.俄公堡厂.220.8040,西南.木里站.220.5733,95.336,8.019,-95.209,-9.16,0,0,910.4,94.51,5.68,-94.44,-6.7,23952,21789,8040,5733,0,0,0.001394,0.008466,0.009576
899,邡秋一线,220,0,0.56755,6.633,5.24E-05,四川.什邡.220.5941,四川.秋月.220.8043,54.115,-28.114,-54.076,23.107,0,0,1235.868,53.35,-30.25,-53.35,22.97,21746,23969,5941,8043,0,0,0.001073,0.012539,0.027745
900,邡秋二线,220,0,0.64275,6.665,5.25E-05,四川.什邡.220.5941,四川.秋月.220.8043,53.527,-28.547,-53.484,23.535,0,0,1235.868,52.8,-30.8,-58.57,21.65,21747,23970,5941,8043,0,0,0.001215,0.012599,0.027759
901,新秋一线,220,0,0.841,6.188001,4.32E-05,四川.新市.220.460,四川.秋月.220.8043,-52.083,6.543,52.128,-10.725,0,0,1820.8,-52.16,7.31,52.16,-10.66,18545,23971,460,8043,0,0,0.00159,0.011698,0.022848
902,新秋二线,220,0,0.8503,6.1923,4.27E-05,四川.新市.220.460,四川.秋月.220.8043,-52.025,6.632,52.071,-10.765,0,0,1820.8,-51.74,7.44,55.82,-7.47,18546,23972,460,8043,0,0,0.001607,0.011706,0.022599
903,昭苍线,220,0,2.805,20.299999,1.59E-04,四川.昭化.220.4408,四川.苍溪.220.8001,46.461,-7.008,-46.348,-9.159,0,0,1820.8,44.79,-3.63,-46.05,-7.12,19397,23977,4408,8001,0,0,0.005302,0.038374,0.083884
904,苍江线,220,0,5.0546,20.716,1.47E-04,四川.苍溪.220.8001,四川.洪江.220.1124,19.348,-11.722,-19.311,-3.793,0,0,1820.8,19.12,-12.14,-19.68,-3.49,23978,21427,8001,1124,0,0,0.009555,0.039161,0.077622
905,元热线,110,0,0.84355,3.3742,1.19E-05,四川.天元厂.110.nd23995,四川.热水塘厂.110.nd24020,0,0,0,0,0,0,429.026,5.34,2.84,-5.34,-1.31,23995,24020,8052,6763,-1,-1,0.006378,0.025514,0.001576
906,昌山二线,220,0,5.7675,33.566998,1.22E-04,四川.西昌.220.nd50323,四川.冕山.220.nd50324,0,0,0,0,1,1,910.4,0,0,0,0,50323,50324,3094,1806,-1,-1,0.010903,0.063454,0.064316
907,邡付线,220,0,1.4177,5.9554,3.00E-05,四川.什邡.220.5941,四川.付家牵引站.220.10122,-0.024,-5.586,0.024,2.469,0,0,1820.8,0,-3.85,0,0,24029,24600,5941,10122,0,0,0.00268,0.011258,0.015871
908,木金线,220,0,1.543,11.082,3.67E-05,四川.木坡厂.220.nd50325,四川.小金.220.nd50326,0,0,0,0,1,1,910.4,0,0,-48.59,-7.95,50325,50326,8471,7682,-1,-1,0.002917,0.020949,0.019434
909,木龙线,220,0,3.09,12.36,1.05E-04,四川.木座厂.220.19750,四川.龙安厂.220.8473,185.521,-16.766,-183.54,13.435,0,0,910.4,185.01,-15.23,-183.08,19.36,18189,24048,19750,8473,0,0,0.005841,0.023365,0.055611
910,龙武线,220,0,2.161,13.75,2.96E-05,四川.龙安厂.220.8473,四川.平武.220.6130,232.412,-15.634,-230.207,26.533,0,0,910.4,232.62,-19.62,-229.96,27.38,24049,21928,8473,6130,0,0,0.004085,0.025992,0.01565
911,曲桑线,220,0,1.914,13.950001,8.93E-05,四川.曲山.220.8476,四川.桑枣.220.4247,53.143,2.707,-53.039,-11.427,0,0,1820.8,56.93,4.47,-55.96,-12.22,24052,19316,8476,4247,0,0,0.003618,0.026371,0.047219
912,河曲线,220,0,1.0643,8.453301,5.32E-05,四川.河西.220.3884,四川.曲山.220.8476,15.701,-1.373,-15.696,-4.263,0,0,1820.8,15.49,-3.02,-15.49,-2.23,19026,24053,3884,8476,0,0,0.002012,0.01598,0.028163
913,东曲线,220,0,1.534,11.4158,7.22E-05,四川.东兴.220.3894,四川.曲山.220.8476,0,0,0,-7.689,1,0,1820.8,0,0,0,-7.81,19034,24056,3894,8476,0,0,0.0029,0.02158,0.038179
914,曲安线,220,0,1.226,6.969,3.37E-05,四川.曲山.220.8476,四川.安县.220.481,71.257,2.914,-71.14,-5.83,0,0,910.4,69.21,2.79,-70.35,-5.23,24054,17578,8476,481,0,0,0.002318,0.013174,0.01783
915,宝枣线,220,0,0.91517,7.32,4.52E-05,四川.宝飞.220.8482,四川.枣树.220.3527,-38.043,-21.551,38.075,17.047,0,0,1820.8,-40.07,-21.86,40.07,17.14,24061,18677,8482,3527,0,0,0.00173,0.013837,0.023886
916,东飞线,220,0,4.42245,24.487,8.37E-05,四川.东坡.220.788,四川.宝飞.220.8482,66.485,-14.802,-66.103,8.122,0,0,910.4,61.87,-12.74,-61.22,6.78,17732,24060,788,8482,0,0,0.00836,0.046289,0.044284
917,伊普线,220,0,0.621099,6.4677,2.23E-05,四川.伊达厂.220.8489,西南.普提站.220.2195,-2.302,-35.512,2.316,33.292,0,0,1045.822,-2.37,-34.61,2.17,32.45,24082,24388,8489,2195,0,0,0.001174,0.012226,0.011804
918,桃双一线,220,0,0.65127,6.935289,5.36E-04,四川.桃乡.220.4710,四川.双桥子.220.8840,164.092,-19.604,-163.766,-34.682,0,0,1215.38,162.19,-18.98,-163.39,-34.87,20518,24085,4710,8840,0,0,0.001231,0.01311,0.283427
919,桃双二线,220,0,0.67038,6.85461,5.38E-04,四川.桃乡.220.4710,四川.双桥子.220.19787,166.835,-18.616,-166.489,-35.856,0,0,1215.384,164.98,-18.7,-166.1,-36.18,20519,24086,4710,19787,0,0,0.001267,0.012958,0.284779
920,杨双一线,220,0,2.0257,11.163,4.98E-05,四川.杨胡.220.8864,四川.双堰.220.2789,5.149,-15.503,-5.142,10.169,0,0,910.4,3.01,-15.74,-3.01,11.58,24091,18372,8864,2789,0,0,0.003829,0.021102,0.026358
921,杨双二线,220,0,2.0378,11.161,3.89E-05,四川.杨胡.220.8864,四川.双堰.220.2789,5.135,-14.921,-5.128,10.765,0,0,910.4,3.91,-15.41,-3.91,11.42,24092,18373,8864,2789,0,0,0.003852,0.021098,0.020581
922,大杨二线,220,0,3.0805,16.923,5.97E-05,四川.大方.220.592,四川.杨胡.220.8864,36.219,-17.63,-36.132,11.704,0,0,910.4,34.75,-17.06,-34.5,10.16,17660,24093,592,8864,0,0,0.005823,0.031991,0.031585
923,大杨一线,220,0,3.0777,16.934,5.92E-05,四川.大方.220.592,四川.杨胡.220.8864,36.201,-17.584,-36.114,11.712,0,0,910.4,32.82,-18.99,-33.94,12.39,17661,24094,592,8864,0,0,0.005818,0.032011,0.031319
924,硕乡一线,220,0,0.2985,3.2165,2.44E-05,四川.硕中厂.220.8870,四川.乡城.220.7883,90.157,17.741,-90.109,-19.769,0,0,2091.644,84.92,13.64,-84.8,-16.95,24098,24004,8870,7883,0,0,0.000564,0.00608,0.012898
925,硕乡二线,220,0,0.3193,3.2318,2.33E-05,四川.硕中厂.220.8870,四川.乡城.220.7883,89.79,17.162,-89.739,-19.084,0,0,2091.644,84.92,8.36,-84.3,-11.29,24099,24003,8870,7883,0,0,0.000604,0.006109,0.01235
926,蓬仪线,220,0,2.5912,16.483801,1.04E-04,四川.蓬安.220.8879,四川.仪陇.220.3410,74.169,-4.079,-73.902,-5.324,0,0,1562,72.02,-4.18,-71.56,-5.09,24131,18599,8879,3410,0,0,0.004898,0.03116,0.055139
927,充蓬一线,220,0,1.3133,8.2913,5.27E-05,四川.南充.220.1823,四川.蓬安.220.8879,73.821,-5.011,-73.687,0.217,0,0,1563.6,77.56,-7.1,-76.84,2.89,18195,24132,1823,8879,0,0,0.002483,0.015674,0.027856
928,充蓬二线,220,0,1.3118,7.8949,4.72E-05,四川.南充.220.1823,四川.蓬安.220.8879,77.413,-5.413,-77.266,1.241,0,0,1820.8,78.23,-2.81,-78.12,-1.93,24387,24133,1823,8879,0,0,0.00248,0.014924,0.024982
929,丰屏线,220,0,1.4075,7.4816,1.63E-05,四川.屏山.220.2173,四川.丰收.220.7169,124.198,-46.975,-123.737,47.667,0,0,781.8,124.41,-49.06,-123.07,47.65,18244,26586,2173,7169,0,0,0.002661,0.014143,0.008641
930,寿五一线,220,0,0.7156,3.922,1.55E-05,四川.寿丰.220.8892,四川.五里堆.220.3070,5.34,20.549,-5.333,-22.132,0,0,910.4,10,19.47,-8.35,-19.26,24146,18504,8892,3070,0,0,0.001353,0.007414,0.0082
931,寿五二线,220,0,0.6861,4.0789,1.62E-05,四川.寿丰.220.8892,四川.五里堆.220.3070,4.862,19.812,-4.856,-21.465,0,0,910.4,6.51,18.22,-6.51,-20.52,24147,18503,8892,3070,0,0,0.001297,0.007711,0.008546
932,谭寿一线,220,0,1.4599,8.138,3.05E-05,西南.谭家湾站.220.2851,四川.寿丰.220.8892,96.084,20.337,-95.816,-22.051,0,0,910.4,99.05,18.01,-99.84,-19.11,18415,24144,2851,8892,0,0,0.00276,0.015384,0.016112
933,谭寿二线,220,0,1.3995,8.2559,3.07E-05,西南.谭家湾站.220.2851,四川.寿丰.220.8892,94.658,20.956,-94.408,-22.71,0,0,910.4,97.57,17.88,-97.17,-16.43,18416,24145,2851,8892,0,0,0.002646,0.015607,0.016229
934,宾复Ⅰ线,500,0,0.1637,3.4902,3.35E-05,国调.宜宾换流.500.8912,国调.复龙换流站.500.2,101.37,-118.478,-101.357,100.361,0,0,4861.536,102.53,-129.98,-104.14,111.86,24198,17373,8912,2,0,0,0.000059,0.001266,0.092301
935,尖文渡线,220,0,0.9532,10.27,5.96E-05,四川.尖山.220.1296,四川.徐家渡.220.19756,18.807,5.185,-18.8,-11.448,0,0,1820.8,16.48,3.62,-17.67,-10.47,18893,18815,1296,19756,0,0,0.001802,0.019414,0.031527
936,宾叙一线,500,0,0.6393,10.377,8.63E-05,国调.宜宾换流.500.8912,西南.叙府站.500.3215,-659.36,-97.554,660.385,66.613,0,0,4183.288,-656.93,-105.33,655.37,77.96,24183,20250,8912,3215,0,0,0.000232,0.003765,0.237959
937,宾叙二线,500,0,0.651,10.442,8.49E-05,国调.宜宾换流.500.8912,西南.叙府站.500.3215,-655.279,-96.223,656.311,65.955,0,0,4183.288,-656.37,-99.73,655.37,73.09,24186,18987,8912,3215,0,0,0.000236,0.003788,0.234064
938,丹连一线,220,0,0.3112,2.9144,2.88E-05,四川.丹景.220.640,四川.连封.220.8950,43.715,-0.633,-43.704,-2.327,0,0,1215.384,43.53,3.35,-43.92,-5.43,24219,24212,640,8950,0,0,0.000588,0.005509,0.015224
939,丹连二线,220,0,0.303,2.936,2.95E-05,四川.丹景.220.640,四川.连封.220.8950,43.406,-0.524,-43.396,-2.513,0,0,1215.384,41.52,2.68,-41.32,-5.07,24220,24211,640,8950,0,0,0.000573,0.00555,0.015606
940,连桥一线,220,0,0.6934,6.1058,4.72E-05,四川.连封.220.8950,四川.永定桥.220.4674,22.988,3.683,-22.98,-8.638,0,0,2430.8,23.21,7.52,-22.79,-11.4,24213,24109,8950,4674,0,0,0.001311,0.011542,0.024974
941,连桥二线,220,0,0.6524,6.1368,4.72E-05,四川.连封.220.8950,四川.永定桥.220.4674,22.845,3.821,-22.838,-8.775,0,0,2430.8,23.48,5.2,-23.46,-9.38,24214,24108,8950,4674,0,0,0.001233,0.011601,0.024966
942,康蜀三线,500,0,2.4318,53.987,4.45E-04,四川.康定.500.4147,四川.蜀州.500.2649,800.498,-26.759,-794.892,82.773,0,0,4861.6,801.32,-17.05,-797.67,65.15,24243,18362,4147,2649,0,0,0.000882,0.019587,1.226274
943,康蜀四线,500,0,2.4252,53.831001,4.42E-04,四川.康定.500.4147,四川.蜀州.500.2649,802.818,-25.62,-797.195,83.69,0,0,4861.6,803.76,-26.79,-802.54,73.07,24246,18360,4147,2649,0,0,0.00088,0.019531,1.217879
944,木盐线,220,0,4.6973,38.707699,2.31E-04,西南.木里站.220.5733,四川.盐源.220.8855,0,-24.42,0,0,0,1,1820.8,0,-25.45,-0.22,0,21793,24247,5733,8855,0,0,0.00888,0.073171,0.122329
945,孜高线,220,0,4.94,28.9,1.29E-04,四川.孜岩.220.nd50327,四川.高石.220.nd50328,0,0,0,0,1,1,910.4,0,0,0,0,50327,50328,3575,4686,-1,-1,0.009338,0.054631,0.068162
946,飞雅线,220,0,0.3378,2.536,1.78E-05,四川.飞仙关厂.220.9593,四川.雅安.220.3368,33.219,6.65,-33.211,-8.471,0,0,1820.8,33.17,5.06,-33.53,-7.09,24259,20327,9593,3368,0,0,0.000639,0.004794,0.009393
947,中达一线,500,0,2.0602,28.2936,2.37E-04,四川.巴中.500.9601,四川.达州.500.4442,323.79,-103.123,-322.993,65.562,0,0,3641.6,318.62,-104.18,-320.63,67.28,24254,19201,9601,4442,0,0,0.000747,0.010265,0.65377
948,中达二线,500,0,2.0418,28.479702,2.39E-04,四川.巴中.500.9601,四川.达州.500.4442,321.742,-103.062,-320.962,64.343,0,0,3641.6,320.61,-99.91,-320.61,64.21,24257,19202,9601,4442,0,0,0.000741,0.010333,0.659223
949,亭中线,500,0,1.8535,25.503901,2.05E-04,四川.亭子口厂.500.7625,四川.巴中.500.9601,1094.033,-12.899,-1086.044,9.573,0,0,3641.6,1091.39,-18.87,-1086.55,9.44,1467,24258,7625,9601,0,0,0.000672,0.009253,0.564714
950,巴复二线,220,0,7.784,40.418999,1.52E-04,四川.巴中.220.nd50329,四川.复兴.220.nd50330,0,0,0,0,1,1,910.4,0,0,0,0,50329,50330,9603,438,-1,-1,0.014715,0.076406,0.080276
951,巴复一线,220,0,7.685,40.418999,1.53E-04,四川.巴中.220.nd50331,四川.复兴.220.nd50332,0,0,0,0,1,1,910.4,0,0,0,0,50331,50332,9604,439,-1,-1,0.014527,0.076406,0.08101
952,巴文二线,220,0,0.38088,2.46,2.36E-05,四川.巴中.220.9602,四川.兴文.220.3174,133.943,-9.545,-133.814,7.857,0,0,910.4,133.48,-7.74,-133.48,4.7,24271,18860,9602,3174,0,0,0.00072,0.00465,0.012475
953,巴文一线,220,0,0.373,2.61,1.84E-05,四川.巴中.220.9602,四川.兴文.220.3174,126.547,-7.333,-126.435,6.148,0,0,910.4,125.85,-8.64,-126.1,6.71,24272,18859,9602,3174,0,0,0.000705,0.004934,0.009759
954,巴观二线,220,0,2.965,21.988998,1.44E-04,四川.巴中.220.9602,四川.观井.220.7618,40.516,-11.82,-40.424,-2.924,0,0,1820.8,41.38,-10.22,-41.38,-4.22,24274,24329,9602,7618,0,0,0.005605,0.041567,0.076434
955,巴观一线,220,0,2.967,22,1.44E-04,四川.巴中.220.9602,四川.观井.220.7618,40.495,-11.811,-40.403,-2.918,0,0,1820.8,40.21,-12.9,-40.21,-2.99,24273,24328,9602,7618,0,0,0.005609,0.041588,0.076359
956,鲁拉线,110,0,1.9116,8.0476,7.90E-05,四川.鲁南厂.110.9344,四川.拉马厂.110.8958,-0.106,0.447,0.106,-2.513,0,0,910.4,0,0,0,-0.88,24232,24225,9344,8958,0,0,0.014454,0.060851,0.010448
957,拉会线,220,0,0.4,4.3477,2.90E-05,四川.拉马厂.220.8957,四川.会东.220.1267,-0.588,-20.795,0.591,17.734,0,0,1045.822,0,-21.44,0,18.49,24221,24295,8957,1267,0,0,0.000756,0.008219,0.015323
958,斜踏线,220,0,1.3956,7.8537,3.19E-05,四川.斜卡厂.220.9763,四川.踏卡厂.220.4931,82.546,-12.342,-82.366,9.935,0,0,910.4,82.89,-11.19,-83.08,9.01,24296,20929,9763,4931,0,0,0.002638,0.014846,0.016868
959,永向一线,220,0,2.2987,11.8961,4.45E-05,四川.永安.220.9768,四川.向义.220.5232,-33.547,-1.219,33.596,-3.266,0,0,910.4,-32.74,0,32.95,-3.92,24312,21139,9768,5232,0,0,0.004345,0.022488,0.023537
960,永向二线,220,0,2.2112,11.972,4.49E-05,四川.永安.220.9768,四川.向义.220.5232,-33.395,-1.521,33.441,-3.007,0,0,910.4,-33.26,0,33.55,-3.92,24313,21140,9768,5232,0,0,0.00418,0.022631,0.023745
961,白安二线,220,0,0.8083,4.033,1.73E-05,四川.白马新厂.220.488,四川.永安.220.9768,-0.509,-3.89,0.509,2.046,0,0,910.4,0,-2.8,0,0.58,17582,24310,488,9768,0,0,0.001528,0.007624,0.009177
962,白安一线,220,0,0.7726,3.9756,1.70E-05,四川.白马新厂.220.488,四川.永安.220.9768,-0.499,-3.919,0.499,2.116,0,0,910.4,0,-2.69,0,0.53,17583,24311,488,9768,0,0,0.00146,0.007515,0.008978
963,跑卡线,220,0,1.9006,11.6975,3.64E-05,四川.跑马坪厂.220.6117,四川.卡拉.220.9837,7.877,0.074,-7.874,-3.899,0,0,910.4,7.36,0,-7.92,-3.87,24318,24319,6117,9837,0,0,0.003593,0.022112,0.01926
964,卡杨线,220,0,2.3583,13.938801,1.63E-05,四川.卡拉.220.9837,四川.杨房沟.220.9830,7.688,5.366,-7.684,-7.054,0,0,910.4,7.22,3.34,-7.92,-8.98,24320,24324,9837,9830,0,0,0.004458,0.026349,0.008616
965,铜武一线,220,0,1.728,12.145001,8.29E-05,四川.铜堡.220.3026,四川.武胜.220.9775,4.161,-8.317,-4.159,-0.519,0,0,1820.8,4.69,-8.04,-4.69,0,18839,24365,3026,9775,0,0,0.003267,0.022958,0.043844
966,铜武二线,220,0,1.6972,12.181,8.28E-05,四川.铜堡.220.3026,四川.武胜.220.9775,4.161,-8.29,-4.16,-0.536,0,0,1820.8,4.36,-8.38,-4.36,0,18840,24366,3026,9775,0,0,0.003208,0.023026,0.043794
967,汉江线,220,0,2.2398,11.4798,1.74E-05,四川.汉阳厂.220.9785,四川.夹江.220.1277,41.204,8.836,-41.129,-10.301,0,0,781.8,40.66,8.1,-40.69,-9.54,24330,24347,9785,1277,0,0,0.004234,0.021701,0.009186
968,河定线,220,0,2.100375,8.401501,5.39E-05,四川.两河口.220.9791,四川.康定.220.4158,126.811,-0.309,-126.182,-2.949,0,0,1820.8,127.29,0,-127.93,0,24348,19088,9791,4158,0,0,0.00397,0.015882,0.028537
969,下河线,220,0,0.3548,2.9056,1.78E-05,四川.下索子厂.220.3830,四川.两河口.220.9791,19.848,2.853,-19.845,-4.75,0,0,1820.8,20.52,2.48,-20.55,-4.69,18950,24349,3830,9791,0,0,0.000671,0.005493,0.009439
970,三德线,110,0,1.3645,5.458,1.93E-05,四川.三奥厂.110.9792,四川.德美厂.110.7070,0,0,0,0,0,0,429.03,13.08,0,-13.08,-1.76,24352,23043,9792,7070,15,15,0.010318,0.04127,0.002549
971,平福二线,220,0,1.51238,6.673,7.56E-05,四川.平春.220.2165,四川.福盛.220.5614,60.203,-40.31,-60.06,32.962,0,0,781.81,57.82,-41.6,-57.77,30.14,18238,21571,2165,5614,0,0,0.002859,0.012614,0.04
972,卧盐线,220,0,5.3915,23.165001,7.52E-05,四川.卧罗桥厂.220.9788,四川.盐源.220.8855,86.074,-13.366,-85.31,8.716,0,0,781.8,85.36,-17.6,-85.02,13.22,24372,24253,9788,8855,0,0,0.010192,0.04379,0.039782
973,磨桑线,220,0,3.23425,12.936999,8.08E-05,四川.磨家梁.220.9795,四川.桑枣.220.4247,-20.885,-0.512,20.912,-7.92,0,0,1820.8,-22.34,0,21.23,-8.36,24381,19315,9795,4247,0,0,0.006114,0.024456,0.042752
974,永磨线,220,0,1.12375,4.495,2.21E-05,四川.永兴.220.3446,四川.磨家梁.220.9795,73.281,-8.408,-73.166,6.528,0,0,1820.8,72.59,-6.28,-73.71,4.47,18621,24380,3446,9795,0,0,0.002124,0.008497,0.011709
975,龙万一线,220,0,1.04616,8.63523,6.08E-05,四川.龙王.220.1614,四川.万福.220.9802,-44.16,-17.284,44.203,11.204,0,0,2091.6,-42.89,-16.65,41.5,10.91,18112,24398,1614,9802,0,0,0.001978,0.016324,0.032183
976,龙万二线,220,0,0.99441,8.68026,6.07E-05,四川.龙王.220.1614,四川.万福.220.9802,-43.873,-17.499,43.913,11.434,0,0,2091.6,-42.55,-16.85,43.12,10.88,18111,24397,1614,9802,0,0,0.00188,0.016409,0.032104
977,堂福一线,220,0,0.05632,0.2965,2.89E-06,四川.金堂厂.220.1358,四川.万福.220.9802,97.383,19.562,-97.372,-19.814,0,0,1045.822,96.55,21.48,-98.15,-22.36,17988,24395,1358,9802,0,0,0.000106,0.00056,0.001531
978,堂福二线,220,0,0.04687,0.317,2.95E-06,四川.金堂厂.220.1358,四川.万福.220.9802,90.88,22.148,-90.872,-22.409,0,0,1045.822,89.57,19.15,-89.56,-20.34,17989,24396,1358,9802,0,0,0.000089,0.000599,0.001561
979,坪庄线,220,0,0.5602,7.144,7.00E-05,四川.施家坪.220.nd50343,四川.庄上.220.nd50344,0,0,0,0,1,1,2430.8,0,0,0,0,50343,50344,2300,5607,-1,-1,0.001059,0.013505,0.037017
980,郭发一线,220,0,0.2563,2.3678,1.88E-05,四川.郭家堰.220.9809,四川.发展.220.897,0,0,0,-1.966,1,0,2430.8,0,0,0,0,24416,17784,9809,897,0,0,0.000484,0.004476,0.00995
981,郭发二线,220,0,0.2453,2.3795,1.91E-05,四川.郭家堰.220.9809,四川.发展.220.897,0,-2.046,0,0,0,1,2430.8,0,-1.97,0,0,24417,17785,9809,897,0,0,0.000464,0.004498,0.010091
982,鱼郭二线,220,0,0.6163,6.0507,4.65E-05,四川.鱼凫.220.nd50345,四川.郭家堰.220.nd50346,0,0,0,0,1,1,2430.8,0,0,0,0,50345,50346,3468,9820,-1,-1,0.001165,0.011438,0.024617
983,鱼郭一线,220,0,0.641,6.0097,4.70E-05,四川.鱼凫.220.nd50347,四川.郭家堰.220.nd50348,0,0,0,0,1,1,2430.8,0,0,0,0,50347,50348,3469,9821,-1,-1,0.001212,0.01136,0.024849
984,充汉一线,220,0,1.672,12.579,8.48E-05,四川.南充.220.1823,四川.汉塘.220.9855,34.013,-7.252,-33.977,-1.56,0,0,1820.8,33.76,-6.03,-33.61,-2.43,24436,24430,1823,9855,0,0,0.003161,0.023779,0.044849
985,充汉二线,220,0,1.728,12.63,8.55E-05,四川.南充.220.1823,四川.汉塘.220.9855,33.848,-7.405,-33.811,-1.48,0,0,1820.8,33.09,-8.31,-33.32,0,24437,24431,1823,9855,0,0,0.003267,0.023875,0.045203
986,林安线,220,0,0.389,2.991,3.96E-05,四川.桐子林.220.3017,四川.安宁.220.9862,-19.178,-11.116,19.182,6.9,0,0,1820.8,-18.77,-11.4,19.17,9.56,18464,24438,3017,9862,0,0,0.000735,0.005654,0.020954
987,榄安一线,220,0,0.989,10.810001,2.47E-05,西南.橄榄站.220.6157,四川.安宁.220.9862,7.337,-1.418,-7.336,-1.216,0,0,2430.8,6.2,-4.52,-6.21,-3.86,23496,24440,6157,9862,0,0,0.00187,0.020435,0.013054
988,榄安二线,220,0,0.925,10.94,4.27E-05,西南.橄榄站.220.6157,四川.安宁.220.9862,7.255,-2.334,-7.254,-2.234,0,0,2430.8,6.11,-4.52,-5.45,-3.68,23495,24439,6157,9862,0,0,0.001749,0.020681,0.022601
989,付双线,220,0,0.1746,1.3339,9.74E-06,四川.双福.220.8011,四川.付家牵引站.220.10123,6.784,-1.277,-6.784,0.267,0,0,910.4,6.97,-0.92,-6.97,0,23863,24602,8011,10123,0,0,0.00033,0.002522,0.005151
990,永盐线,220,0,6.0216,32.427898,1.08E-04,四川.永宁河厂.220.9869,四川.盐源.220.8855,99.822,0.161,-98.705,-5.666,0,0,910.4,98.77,-6.44,-98.01,0,24446,24252,9869,8855,0,0,0.011383,0.0613,0.057257
991,永长线,220,0,0.9715,4.5234,1.53E-05,四川.永宁河厂.220.9869,四川.长柏厂.220.9876,-37.568,3.569,37.594,-5.098,0,0,910.4,-37.42,4.98,38,-5.08,24447,24456,9869,9876,0,0,0.001836,0.008551,0.008089
992,永甲线,220,0,0.2747,1.1774,4.38E-06,四川.永宁河厂.220.9869,四川.甲米河二级厂.220.9879,-46.209,-1.49,46.22,1.064,0,0,910.4,-46.6,2.19,46.7,-1.81,24448,24462,9869,9879,0,0,0.000519,0.002226,0.002317
993,甲一线,110,0,0.793,3.172,1.01E-05,四川.甲米河二级厂.110.9880,四川.甲米河一级厂.110.9884,-25.562,-0.383,25.604,0.301,0,0,910.4,-25.35,0.51,25.4,-0.16,24464,24475,9880,9884,0,0,0.005996,0.023985,0.001331
994,安天一线,220,0,0.2996,3.3398,2.95E-05,四川.安谷厂.220.9844,国调.南天站.220.1999,67.755,9.725,-67.729,-12.583,0,0,2674.3,68.32,7.96,-68.32,-10.45,24478,24501,9844,1999,0,0,0.000566,0.006313,0.015581
995,安天二线,220,0,0.295,3.3362,3.02E-05,四川.安谷厂.220.9844,国调.南天站.220.1999,67.822,9.785,-67.796,-12.722,0,0,2674.3,68.32,7.72,-68.32,-10.45,24479,24502,9844,1999,0,0,0.000558,0.006307,0.015971
996,澜邦Ⅱ线,110,0,3.703926,21.787533,1.02E-04,西南.澜沧江站.110.9895,西藏.邦达.110.9908,0,0,0,0,0,0,910.4,0.55,-0.99,-6.7,-4.62,24693,24562,9895,9908,27,27,0.028007,0.164745,0.013538
997,澜邦Ⅰ线,110,0,3.704,21.787998,1.02E-04,西南.澜沧江站.110.9895,西藏.邦达.110.9908,0,0,0,0,0,0,910.4,0.66,-1.1,-6.7,-4.62,24692,24561,9895,9908,27,27,0.028008,0.164749,0.013538
998,澜玉Ⅰ线,220,0,7.010308,35.999001,3.31E-04,西南.澜沧江站.220.9888,西藏.玉龙.220.9913,0,0,0,0,0,0,910.4,-13.86,-20.13,13.86,-4.62,24658,24549,9888,9913,27,27,0.013252,0.068051,0.175348
999,澜玉Ⅱ线,220,0,12.01,82.999001,3.31E-04,西南.澜沧江站.220.nd50349,西藏.玉龙.220.nd50350,0,0,0,0,1,1,910.4,0,0,0,0,50349,50350,9891,9914,-1,-1,0.022703,0.156898,0.175348
1000,塘澜一线,220,0,4.998,93.135101,6.54E-04,西南.巴塘站.220.nd50351,西南.澜沧江站.220.nd50352,0,0,0,0,1,1,4183.288,0,0,0,0,50351,50352,9927,9892,-1,-1,0.009448,0.176059,0.345924
1001,塘澜二线,220,0,5.0289,93.501602,6.55E-04,西南.巴塘站.220.nd50353,西南.澜沧江站.220.nd50354,0,0,0,0,1,1,4183.288,0,0,0,0,50353,50354,9928,9893,-1,-1,0.009506,0.176752,0.346231
1002,甘桥二线,500,0,1.267,27.567198,2.02E-04,四川.甘谷地.500.5695,四川.新都桥.500.9978,-71.354,-19.984,71.387,-9.941,0,0,4861.6,-72,-23,72.05,-12.18,24569,24525,5695,9978,0,0,0.00046,0.010002,0.556752
1003,甘桥一线,500,0,1.2374,27.226601,2.03E-04,四川.甘谷地.500.5695,四川.新都桥.500.9978,-72.225,-20.977,72.257,-9.678,0,0,4861.6,-73,-23,72.05,-13.19,24568,24524,5695,9978,0,0,0.000449,0.009878,0.560344
1004,新孜二线,220,0,10.0329,92.233589,5.04E-04,四川.新都桥.220.9985,四川.甘孜.220.7138,-44.626,1.461,45.157,-19.871,0,0,1820.8,-44.47,2.32,44.83,-20.22,24526,24540,9985,7138,0,0,0.018966,0.174355,0.266559
1005,新孜一线,220,0,10.1166,93.221611,5.05E-04,四川.新都桥.220.9985,四川.甘孜.220.7138,-44.161,1.123,44.685,-17.091,0,0,1820.8,-44.47,0.91,45.05,-20.06,24527,23235,9985,7138,0,0,0.019124,0.176222,0.266899
1006,新雅二线,220,0,1.7257,14.8296,8.77E-05,四川.新都桥.220.9985,四川.雅江.220.10096,-27.279,-17.574,27.309,8.617,0,0,1820.8,-27.51,-17.78,27.5,6,24529,24542,9985,10096,0,0,0.003262,0.028033,0.046393
1007,新雅一线,220,0,1.7013,14.626101,8.76E-05,四川.新都桥.220.9985,四川.雅江.220.10096,-27.658,-17.753,27.688,8.806,0,0,1820.8,-28.22,-17.96,27.8,6.1,24528,24543,9985,10096,0,0,0.003216,0.027649,0.04636
1008,新榆线,220,0,3.3566,19.984301,7.11E-05,四川.新都桥.220.9985,四川.榆林.220.6085,0,-7.436,0,0,0,1,910.4,0,-6.79,0,0,24530,25879,9985,6085,0,0,0.006345,0.037778,0.037606
1009,雅西线,220,0,1.5507,9.0013,4.17E-05,四川.雅江.220.10096,四川.西地.220.5094,5.842,-1.331,-5.841,-3.062,0,0,910.4,5.6,0,-5.38,-3.58,24541,20477,10096,5094,0,0,0.002931,0.017016,0.022051
1010,高赖线,220,0,0.89675,3.587,1.41E-05,四川.高桥.220.4595,四川.赖家牵引站.220.10104,0.261,-2.324,-0.261,0.832,0,0,910.4,0,-1.61,0,0,24559,24553,4595,10104,0,0,0.001695,0.006781,0.007476
1011,谭赖线,220,0,1.81465,7.2586,3.29E-05,西南.谭家湾站.220.2851,四川.赖家牵引站.220.10105,-5.52,-6.342,5.522,2.86,0,0,1820.8,-5.31,-4.56,5.31,0,24560,24556,2851,10105,0,0,0.00343,0.013721,0.017408
1012,乐迎线,220,0,1.0246,5.928,3.79E-05,四川.富乐.220.3858,四川.迎宾牵引站.220.10106,2.665,-5.525,-2.665,1.477,0,0,1820.8,4.42,-2.81,-4.42,0,24567,24632,3858,10106,0,0,0.001937,0.011206,0.020044
1013,镇通线,220,0,0.89675,3.587,1.41E-05,四川.镇江.220.3545,四川.通义牵引站.220.10121,0.02,-3.246,-0.02,1.755,0,0,1563.6,0,-2.02,0,0,18691,24596,3545,10121,0,0,0.001695,0.006781,0.007476
1014,平通线,220,0,1.358,5.587,1.41E-05,四川.平春.220.2165,四川.通义牵引站.220.10120,0.053,-3.097,-0.053,1.611,0,0,1563.6,-0.04,-1.57,0.04,0,18239,24594,2165,10120,0,0,0.002567,0.010561,0.007476
1015,州肖线,220,0,1.8366,14.3898,1.41E-05,四川.嘉州.220.5291,四川.肖坝牵引站.220.10125,0.332,-4.509,-0.332,3.024,0,0,1820.8,0,-9.6,0,0,21269,24610,5291,10125,0,0,0.003472,0.027202,0.007476
1016,天肖线,220,0,1.4873,10.993099,1.41E-05,国调.南天站.220.1999,四川.肖坝牵引站.220.10124,10.207,-12.744,-10.2,11.281,0,0,1820.8,10.05,-10.72,-10.05,0,20385,24609,1999,10124,0,0,0.002812,0.020781,0.007476
1017,塘乡一线,500,0,3.2552,57.7756,4.07E-04,西南.巴塘站.500.9921,四川.乡城.500.7879,48.539,-42.8,-48.405,-17.804,0,0,4183.288,70.67,-16.6,-70.19,-46.14,26753,23944,9921,7879,0,0,0.001181,0.020962,1.120687
1018,塘乡二线,500,0,3.2363,57.7948,4.03E-04,西南.巴塘站.500.9921,四川.乡城.500.7879,48.556,-41.838,-48.422,-16.898,0,0,4183.288,70.06,-16.3,-69.98,-45.57,26756,26721,9921,7879,0,0,0.001174,0.020969,1.111297
1019,邓曾线,220,0,0.05753,0.438845,4.13E-06,四川.邓双.220.6093,四川.曾坝牵引站.220.10126,-8.022,-2.777,8.022,2.342,0,0,1820.8,-7.83,-2.41,9.91,0,24626,24628,6093,10126,0,0,0.000109,0.00083,0.002184
1020,泸盘一线,220,0,0.7995,10.3373,4.23E-05,西南.泸州站.220.3631,四川.罗盘山.220.10128,87.053,2.262,-86.94,-5.333,0,0,1820.8,88.41,-3.86,-88.48,-2.55,20460,24635,3631,10128,0,0,0.001511,0.019541,0.022358
1021,泸盘二线,220,0,0.799,10.066999,4.23E-05,西南.泸州站.220.3631,四川.罗盘山.220.10128,89.386,2.203,-89.267,-5.235,0,0,1820.8,88.41,2.01,-88.4,-8.47,20461,24634,3631,10128,0,0,0.00151,0.01903,0.022358
1022,圣客线,220,0,0.1709,1.1745,1.61E-04,四川.三圣.220.6323,四川.东客牵引站.220.7085,3.741,-17.987,-3.741,0.779,0,0,910.4,3.41,-16.39,-3.41,0.61,24640,23102,6323,7085,0,0,0.000323,0.00222,0.085096
1023,金澜一线,110,0,0.358,1.587,1.91E-05,西藏.金河厂.110.10108,西南.澜沧江站.110.9895,0,0,0,0,0,0,910.4,-6.7,0,-26.84,-3.52,24573,24690,10108,9895,27,27,0.002707,0.012,0.00253
1024,金澜二线,110,0,0.358,1.587,1.91E-05,西藏.金河厂.110.10108,西南.澜沧江站.110.9895,0,0,0,0,0,0,910.4,-6.7,0,-26.51,-3.41,24572,24691,10108,9895,27,27,0.002707,0.012,0.00253
1025,拉塘线,220,0,2.2509,13.6581,4.40E-05,四川.拉拉山厂.220.10146,西南.巴塘站.220.9922,78.74,1.943,-78.471,-4.87,0,0,910.4,68.15,-13.33,-68.21,8.78,24655,24678,10146,9922,0,0,0.004255,0.025819,0.023271
1026,天迎线,220,0,1.071,7.729,4.94E-05,四川.天明.220.2991,四川.迎宾牵引站.220.10107,0.294,-8.502,-0.293,3.234,0,0,1820.8,0,-5.69,0,0,18445,24630,2991,10107,0,0,0.002025,0.014611,0.026128
1027,哈登线,110,0,0.42536,1.70144,5.72E-06,四川.哈雅沟厂.110.nd24708,四川.登棚沟厂.110.nd24716,0,0,0,0,0,0,325,8.21,2.53,-8.26,-2.73,24708,24716,10135,9761,-1,-1,0.003216,0.012865,0.000757
1028,托雅线,220,0,2.1751,19.059,1.05E-04,四川.康托厂.220.nd50355,四川.雅江.220.nd50356,0,0,0,0,1,1,1820.8,0,0,0,0,50355,50356,10154,10097,-1,-1,0.004112,0.036028,0.055571
1029,茂樊一线,220,0,3.4676,28.456301,1.72E-04,四川.茂县.220.1759,四川.樊江关.220.10157,-15.806,-7.344,15.823,-10.837,0,0,1820.8,-16.08,-7.5,16.08,-10.8,18148,24725,1759,10157,0,0,0.006555,0.053793,0.091051
1030,茂樊二线,220,0,3.5341,28.513302,1.71E-04,四川.茂县.220.1759,四川.樊江关.220.10157,-15.767,-7.241,15.784,-10.791,0,0,1820.8,-16.08,-7.5,15.95,-10.83,18149,24726,1759,10157,0,0,0.006681,0.0539,0.090304
1031,杜格一线,220,0,1.8434,15.316,9.52E-05,四川.杜家湾.220.7592,四川.普格.220.10161,0.761,-17.256,-0.756,7.152,0,0,1820.8,-0.28,-16.74,-1.15,7.03,24737,24732,7592,10161,0,0,0.003485,0.028953,0.050363
1032,澜昌Ⅰ线,110,0,1.358,5.587,1.91E-05,西南.澜沧江站.110.9895,西藏.中心.110.10174,0,0,0,0,0,0,910.4,12.32,4.29,-6.7,-4.62,24688,24751,9895,10174,27,27,0.010268,0.042246,0.00253
1033,澜昌Ⅱ线,110,0,1.358,5.587,1.91E-05,西南.澜沧江站.110.nd50357,西藏.中心.110.nd50358,0,0,0,0,1,1,910.4,0,0,0,0,50357,50358,9896,10176,-1,-1,0.010268,0.042246,0.00253
1034,昌柴线,110,0,1.358,5.587,1.91E-05,西藏.中心.110.10174,西藏.柴维.110.10183,0,0,0,0,0,0,910.4,-8.75,-2.79,8.84,1.11,24750,1643,10174,10183,27,27,0.010268,0.042246,0.00253
1035,青铜线,110,0,1.358,5.587,1.91E-05,西藏.青泥洞.110.10196,西藏.铜业.110.nd1645,0,0,0,0,0,1,910.4,0,2.68,0,-3.85,24758,1645,10196,10194,27,-1,0.010268,0.042246,0.00253
1036,柴青线,110,0,1.358,5.587,1.91E-05,西藏.柴维.110.10183,西藏.青泥洞.110.10196,0,0,0,0,1,1,910.4,0,0,0,0,24746,24757,10183,10196,27,27,0.010268,0.042246,0.00253
1037,玉青线,110,0,1.358,5.587,1.91E-05,西藏.玉龙.110.9915,西藏.青泥洞.110.10196,4,0,-4,0,0,0,910.4,6.88,4.38,-6.88,0,24679,24759,9915,10196,27,27,0.010268,0.042246,0.00253
1038,关丹线,220,0,0.1291,0.7873,5.51E-05,四川.关州厂.220.10187,四川.丹巴.220.7654,95.199,-0.276,-95.178,-5.533,0,0,1563.61,79.57,-4.58,-80.04,4.86,24762,23808,10187,7654,0,0,0.000244,0.001488,0.029152
1039,周格一线,220,0,2.021,16.495003,9.92E-05,四川.周家堡.220.7636,四川.普格.220.10161,-52.496,-2.071,52.601,-7.668,0,0,1820.8,-51.04,-0.88,53.71,-7.27,24736,24733,7636,10161,0,0,0.00382,0.031181,0.052456
1040,石银坪南线,220,0,1.932,11.17,7.74E-05,西南.石板箐站.220.nd50359,四川.施家坪.220.nd50360,0,0,0,0,1,1,910.4,0,0,0,0,50359,50360,2315,2301,-1,-1,0.003652,0.021115,0.040945
1041,火伊线,220,0,2.2398,11.4798,1.91E-05,四川.火烈风电厂.220.10200,四川.伊达厂.220.8489,-0.927,-17.608,0.939,15.656,0,0,910.4,-0.67,-21.09,1.22,16.76,24779,24785,10200,8489,0,0,0.004234,0.021701,0.010121
1042,乡茨一线,220,0,1.7195,20.971203,1.45E-04,四川.乡城.220.7883,四川.茨巫.220.10592,-165.918,-2.287,166.826,-1.874,0,0,2430.8,-161.63,7.09,162.67,-10.61,23932,24794,7883,10592,0,0,0.00325,0.039643,0.076791
1043,乡茨二线,220,0,1.7312,20.9683,1.52E-04,四川.乡城.220.7883,四川.茨巫.220.10592,-165.93,-2.527,166.844,-2.307,0,0,2430.8,-161.46,6.18,162.78,-9.99,23933,24793,7883,10592,0,0,0.003273,0.039638,0.080188
1044,桃海线,220,0,1.64933,9.55112,3.43E-05,四川.桃乡.220.4710,四川.海鸣.220.10606,0,-3.713,0,0,0,1,910.4,0,-3.21,0,0,20515,24801,4710,10606,0,0,0.003118,0.018055,0.018168
1045,资海二线,220,0,3.20491,18.5439,7.41E-05,西南.资阳站.220.4746,四川.海鸣.220.10606,62.998,-1.376,-62.762,-5.223,0,0,910.4,62.24,-5.58,-61.58,-5.91,19259,24802,4746,10606,0,0,0.006058,0.035055,0.039196
1046,资海一线,220,0,3.20491,18.5439,7.41E-05,西南.资阳站.220.4746,四川.海鸣.220.10606,0,0,0,0,1,1,910.4,0,0,0,0,19270,24803,4746,10606,0,0,0.006058,0.035055,0.039196
1047,澜高线,110,0,0.013225,0.13225,0.00E+00,西南.澜沧江站.110.nd50361,西藏.高争.110.nd50362,0,0,0,0,1,0,910.4,13.86,3.63,0,0,50361,50362,9897,10614,-1,-1,0.0001,0.001,0
1048,昌高线,110,0,0.013225,0.13225,0.00E+00,西藏.中心.110.10174,西藏.高争.110.10615,0,0,0,0,0,0,910.4,-10.31,-5.58,0,0,24749,50363,10174,10615,27,27,0.0001,0.001,0
1049,全田一线,220,0,1.7377,11.025,1.08E-04,四川.全胜.220.10617,四川.长田.220.5048,-56.749,7.556,56.859,-18.498,0,0,1820.8,-56.73,8,57.02,-19.01,24812,19717,10617,5048,0,0,0.003285,0.020841,0.057257
1050,全田二线,220,0,1.5964,12.818,8.33E-05,四川.全胜.220.10617,四川.长田.220.5048,-49.384,5.483,49.459,-13.836,0,0,1820.8,-49.55,5.1,49.75,-13.42,24811,19718,10617,5048,0,0,0.003018,0.024231,0.044068
1051,渠全二线,220,0,3.1641,17.468,6.04E-05,四川.渠县.220.4117,四川.全胜.220.10617,-33.45,-6.717,33.517,0.606,0,0,910.4,-33.5,-7.37,33.54,1.17,19125,24813,4117,10617,0,0,0.005981,0.033021,0.031959
1052,渠全一线,220,0,3.1843,17.745001,6.20E-05,四川.渠县.220.4117,四川.全胜.220.10617,-32.932,-6.802,32.998,0.516,0,0,910.4,-32.83,-7.04,33.28,0.98,19141,24814,4117,10617,0,0,0.006019,0.033544,0.032789
1053,雪明一线,220,0,1.5023,11.4609,7.77E-05,四川.雪峰.220.5522,四川.明月峡.220.10624,13.299,-18.034,-13.289,9.742,0,0,1820.8,11.11,-18.7,-12,10.47,21458,24959,5522,10624,0,0,0.00284,0.021665,0.041128
1054,雪明二线,220,0,1.5044,11.073399,7.89E-05,四川.雪峰.220.5522,四川.明月峡.220.10624,13.689,-18.638,-13.678,10.222,0,0,1820.8,12.43,-17.71,-12.7,9.21,21459,24960,5522,10624,0,0,0.002844,0.020933,0.041751
1055,桃应一线,220,0,0.4217,4.5306,4.27E-05,四川.桃乡.220.4710,四川.应龙.220.10631,113.901,-50.012,-113.782,46.659,0,0,2430.8,109.99,-52.2,-111.91,50.23,20516,24823,4710,10631,0,0,0.000797,0.008564,0.02259
1056,桃应二线,220,0,0.402,4.539,4.41E-05,四川.桃乡.220.4710,四川.应龙.220.10631,113.949,-49.511,-113.836,46.001,0,0,2430.8,112.22,-43.83,-114.98,46.19,20517,24824,4710,10631,0,0,0.00076,0.00858,0.023346
1057,白盐线,220,0,1.5786,9.1139,3.03E-05,四川.白乌光伏厂.220.10641,四川.盐源.220.8855,97.347,-43.926,-97.005,42.736,0,0,910.4,101.53,-16.53,-101.53,15.08,24843,24842,10641,8855,0,0,0.002984,0.017229,0.016004
1058,铜唐线,220,0,1.359,7.3814,2.50E-05,四川.铜陵厂.220.11131,四川.唐元厂.220.11134,38.071,-8.543,-38.033,6.057,0,0,910.4,38.16,-9.42,-37.88,6.25,24847,24860,11131,11134,0,0,0.002569,0.013953,0.013204
