id,name,volt,Eq,R,X,B,I_node,J_node,I_P,I_Q,J_P,J_Q,I_off,J_off,Ih,Pi_meas,Qi_meas,Pj_meas,Qj_meas,I_nd,J_nd,I_bs,J_bs,I_island,J_island,R*,X*,B*
1059,唐河线,220,0,1.7147,9.8089,3.26E-05,四川.唐元厂.220.11134,四川.两河口.220.9791,99.313,-10.581,-98.996,8.874,0,0,910.4,98.82,-11.62,-98.93,9.38,24861,24360,11134,9791,0,0,0.003241,0.018542,0.01727
1060,龙陵一线,220,0,1.2481,6.8254,8.91E-05,四川.龙王.220.1614,四川.十陵.220.11324,56.006,-44.159,-55.895,35.337,0,0,910.4,55.96,-44.73,-55.04,34.68,18105,24889,1614,11324,0,0,0.002359,0.012902,0.047157
1061,龙陵二线,220,0,1.7274,7.1589,8.71E-05,四川.龙王.220.1614,四川.十陵.220.11324,50.608,-44.661,-50.471,36.012,0,0,910.4,50.56,-44.73,-50.56,35.72,18104,24888,1614,11324,0,0,0.003265,0.013533,0.046078
1062,大陵一线,220,0,1.2211,7.1815,9.51E-05,四川.大面铺.220.611,四川.十陵.220.11324,1.004,22.427,-0.987,-32.467,0,0,910.4,0,23.45,0.69,-32.7,17673,24890,611,11324,0,0,0.002308,0.013576,0.05033
1063,大陵二线,220,0,0.85932,4.3907,7.82E-05,四川.大面铺.220.611,四川.十陵.220.11324,2.748,40.566,-2.716,-48.735,0,0,510,0,40.21,-5.24,-46.89,17674,24887,611,11324,0,0,0.001624,0.0083,0.041357
1064,卡里线,500,0,0.7758,13.4771,1.02E-04,四川.卡基娃厂.500.11339,西南.木里站.500.5728,327.83,7.208,-327.529,-59.301,0,0,4183.288,324.8,0,-327.79,-58.86,24895,24919,11339,5728,0,0,0.000281,0.00489,0.282011
1065,溪九线,220,0,1.6101,10.8473,4.27E-05,四川.溪古厂.220.11347,四川.九龙.220.1399,161.174,-8.801,-160.4,9.403,0,0,1045.822,161.2,-7,-161.16,9.65,24922,20362,11347,1399,0,0,0.003044,0.020505,0.022599
1066,国丹线,220,0,0.6372,6.5129,4.21E-05,四川.国如厂.220.nd24936,四川.丹巴.220.7654,0,0,0,0,1,1,2091.644,0,0,0,0,24936,23908,11356,7654,-1,0,0.001205,0.012312,0.022283
1067,泸杨一线,220,0,0.6365,6.2488,5.21E-05,西南.泸州站.220.3631,四川.杨桥.220.3391,147.285,11.471,-147.026,-14.502,0,0,1215.384,146.02,17.41,-145.39,-17.42,20462,20788,3631,3391,0,0,0.001203,0.011812,0.02754
1068,泸杨二线,220,0,0.6386,6.2603,5.29E-05,西南.泸州站.220.3631,四川.杨桥.220.3391,147.014,11.376,-146.755,-14.505,0,0,1215.384,146.02,16.74,-145.39,-16.75,20463,20789,3631,3391,0,0,0.001207,0.011834,0.027997
1069,锋曾线,220,0,0.2759,1.8582,2.13E-05,四川.先锋.220.3102,四川.曾坝牵引站.220.10127,-0.128,-1.282,0.128,-0.972,0,0,910.4,0,0,0,0,18511,25049,3102,10127,0,0,0.000522,0.003513,0.01127
1070,工腾线,110,0,1.1169,4.4676,5.81E-05,四川.工棚厂.110.7176,四川.腾达厂.110.11427,0,0,0,0,0,0,910.4,0,0,0,-0.4,23336,24974,7176,11427,18,18,0.008445,0.033781,0.007686
1071,榄禹一线,220,0,0.387,4.4743,6.03E-05,西南.橄榄站.220.6157,四川.禹王宫.220.18488,-6.155,-4.298,6.155,-2.16,0,0,2430.768,-6.87,-1.68,6.98,-2.18,23480,26349,6157,18488,0,0,0.000732,0.008458,0.031892
1072,榄禹二线,220,0,0.377,4.4691,7.32E-05,西南.橄榄站.220.6157,四川.禹王宫.220.18488,-6.161,-5.002,6.161,-2.835,0,0,2430.768,-6.87,-1.68,6.98,-1.66,23481,26350,6157,18488,0,0,0.000713,0.008448,0.038703
1073,若林一线,220,0,0.145,1.558,1.67E-05,四川.若水厂.220.11471,四川.桐子林.220.3017,142.98,2.079,-142.924,-3.275,0,0,2430.768,141.17,0.23,-141.4,-0.67,25004,19710,11471,3017,0,0,0.000274,0.002945,0.008853
1074,若林二线,220,0,0.154,1.58,1.71E-05,四川.若水厂.220.11471,四川.桐子林.220.3017,140.942,1.4,-140.885,-2.649,0,0,2430.768,141.66,1.54,-141.23,-2.68,25003,19709,11471,3017,0,0,0.000291,0.002987,0.009069
1075,野定线,220,0,4.561999,21.540003,5.51E-05,四川.野牛厂.220.nd25027,四川.康定.220.nd50364,0,0,0,0,1,1,910.4,0,0,0,0,25027,50364,11435,4159,-1,-1,0.008624,0.040718,0.029158
1076,巴野线,220,0,4.561999,21.540003,5.51E-05,四川.巴郎口厂.220.nd50365,四川.野牛厂.220.nd25028,0,0,0,0,1,1,910.4,0,0,0,0,50365,25028,3813,11435,-1,-1,0.008624,0.040718,0.029158
1077,色野线,110,0,3.672,23.540003,5.51E-05,四川.色玉厂.110.nd50366,四川.野牛厂.110.nd25033,0,0,0,0,1,1,910.4,0,0,0,0,50366,25033,11452,11437,-1,-1,0.027766,0.177996,0.007289
1078,角河线,220,0,0.982,5.468,2.00E-05,四川.拉角沟厂.220.11843,四川.两河口.220.9791,7.976,1.664,-7.975,-3.803,0,0,910.4,8.02,1.5,-8.26,-3.8,25051,24361,11843,9791,0,0,0.001856,0.010336,0.010556
1079,纳九线,500,0,0.3976,6.2151,4.52E-05,四川.纳日.500.nd25289,四川.九龙.500.1394,0,0,0,0,1,1,3641.6,0,0,0,0,25289,18025,11852,1394,-1,0,0.000144,0.002255,0.12454
1080,大雅二线,500,0,1.6588,36.691998,2.85E-04,四川.大岗山厂.500.12029,四川.雅安.500.3364,791.652,-10.329,-787.923,-65.878,0,0,4861.54,788.88,-9.9,-802.58,-66.41,25077,21312,12029,3364,0,0,0.000602,0.013312,0.784845
1081,大雅一线,500,0,1.6692,36.757351,2.86E-04,四川.大岗山厂.500.12029,四川.雅安.500.3364,790.251,100.375,-786.513,-66.21,0,0,4861.54,785.46,102.09,-782.23,-71.78,25082,21872,12029,3364,0,0,0.000606,0.013336,0.789518
1082,官庙线,220,0,0.625375,2.5015,1.90E-05,四川.官帽舟厂.220.12036,四川.天宫庙.220.4194,119.771,7.822,-119.602,-9.173,0,0,781.806,119.8,7.42,-119.26,-8.04,25113,20839,12036,4194,0,0,0.001182,0.004729,0.010049
1083,枕深线,500,0,0.7163,8.585301,5.96E-05,四川.枕头坝厂.500.12042,四川.深溪沟厂.500.3853,499.833,-34.666,-499.196,8.787,0,0,3127.224,499.71,-49.97,-498.3,0,25141,18976,12042,3853,0,0,0.00026,0.003115,0.164308
1084,古茨线,220,0,3.7818,23.882601,1.21E-04,四川.古学厂.220.12458,四川.茨巫.220.10592,76.34,-9.554,-75.924,-0.594,0,0,1563.6,75.68,-12.5,-75.39,2.21,1879,24798,12458,10592,0,0,0.007149,0.045147,0.063801
1085,毕红线,35,0,0.847875,3.3915,1.15E-05,四川.毕棚沟厂.35.nd11033,四川.红叶厂.35.nd7958,0,0,0,0,0,0,429.026,11.87,1.46,-14.43,-1.99,11033,7958,19773,5131,-1,-1,0.061934,0.247736,0.000158
1086,三杜线,220,0,1.0607,8.3274,5.09E-05,四川.杜家湾.220.7592,四川.三地风电厂.220.12470,-0.436,30.592,0.459,-35.798,0,0,1820.8,-0.02,30.73,0.14,-35.32,25180,25186,7592,12470,0,0,0.002005,0.015742,0.026934
1087,凉汉线,220,0,3.562,21.540003,5.01E-05,四川.凉水井.220.1565,四川.汉安牵引站.220.12886,0.086,-10.671,-0.082,5.345,0,0,1820.8,0,-9.97,0,0,18055,25182,1565,12886,0,0,0.006733,0.040718,0.026513
1088,内汉线,220,0,0.9471,10.055,1.02E-04,四川.汉安牵引站.220.12887,四川.内江.220.7208,-9.276,-2.852,9.278,-8.05,0,0,2430.768,-9.21,0,9.21,-5.95,25184,25185,12887,7208,0,0,0.00179,0.019008,0.054117
1089,关垭线,35,0,0.13,2.154,1.06E-05,四川.关山厂.35.8948,四川.三垭河厂.35.6120,7.328,2.535,-7.322,-2.448,0,0,910.4,7.44,2.64,-7.14,-2.55,24168,24170,8948,6120,0,0,0.009496,0.157341,0.000145
1090,西庄一线,220,0,0.5608,5.9988,4.67E-05,四川.西佛寺.220.12460,四川.庄上.220.5606,-65.335,-18.721,65.384,14.321,0,0,2430.768,-65.21,-20.72,63.91,15.66,25215,21562,12460,5606,0,0,0.00106,0.01134,0.024717
1091,西庄二线,220,0,0.5625,5.9938,4.68E-05,四川.西佛寺.220.12460,四川.庄上.220.5606,-65.393,-18.715,65.442,14.307,0,0,2430.768,-66.69,-15.95,62.66,10.55,25216,21561,12460,5606,0,0,0.001063,0.01133,0.024758
1092,银西线,220,0,0.7816,8.7057,6.28E-05,四川.西佛寺.220.12460,四川.银江.220.3417,-81.725,-18.476,81.828,12.998,0,0,2430.77,-84.61,-19.16,80.63,9.57,25220,25223,12460,3417,0,0,0.001478,0.016457,0.033246
1093,坪西线,220,0,0.132,1.3924,1.10E-05,四川.西佛寺.220.12460,四川.施家坪.220.2299,29.487,25.769,-29.483,-26.884,0,0,2430.768,29.77,26.07,-31.26,-28.47,25221,18294,12460,2299,0,0,0.00025,0.002632,0.00583
1094,资陈线,220,0,0.5208,5.3417,3.71E-05,西南.资阳站.220.4746,四川.陈家湾牵引站.220.12889,0.101,3.413,-0.101,-7.41,0,0,2430.768,-0.28,-4.47,0.28,0,20611,25248,4746,12889,0,0,0.000984,0.010098,0.019609
1095,孜仁线,220,0,2.7495,16.080299,5.31E-05,四川.甘孜.220.7138,四川.仁达.220.12891,0.753,-0.856,-0.752,-4.289,0,0,910.4,0.27,0.29,-0.37,-5.53,25228,25229,7138,12891,0,0,0.005198,0.030398,0.028072
1096,内陈线,220,0,1.93107,18.5341,1.30E-04,四川.内江.220.nd50367,四川.陈家湾牵引站.220.nd50368,0,0,0,0,1,1,910.4,0,0,0,0,50367,50368,7209,12890,-1,-1,0.00365,0.035036,0.068514
1097,海李线,220,0,0.5004,3.5586,2.23E-05,四川.海鸣.220.10606,四川.李家湾牵引站.220.12896,0.058,-2.241,-0.058,-0.15,0,0,1820.8,0,-2.58,0,2.58,25233,25241,10606,12896,0,0,0.000946,0.006727,0.011818
1098,棉李线,220,0,0.7596,5.5287,3.90E-05,四川.棉丰.220.5020,四川.李家湾牵引站.220.12895,12.43,-3.66,-12.428,-0.475,0,0,1820.8,7.04,-3.69,-11.51,0,20233,25239,5020,12895,0,0,0.001436,0.010451,0.020614
1099,坝泉线,220,0,0.87,6.8643,6.82E-05,四川.干坝子风电厂.220.12897,西南.甘泉站.220.6189,6.466,14.721,-6.459,-21.951,0,0,1820.8,6.2,15.16,-6.97,-20.69,25250,21956,12897,6189,0,0,0.001645,0.012976,0.036087
1100,拥硕线,220,0,0.825,7.0516,3.88E-05,四川.娘拥厂.220.13267,四川.硕中厂.220.8870,63.78,13.219,-63.713,-16.721,0,0,1820.8,65.15,10.35,-64.68,-13.46,25259,25272,13267,8870,0,0,0.00156,0.01333,0.020539
1101,祖庙一线,220,0,0.70953,7.41,2.75E-05,四川.彭祖.220.5582,四川.文庙.220.13275,0,0,0,0,1,1,2430.768,0,0,0,0,21510,25284,5582,13275,0,0,0.001341,0.014008,0.014548
1102,祖庙二线,220,0,0.7119,7.361,2.65E-05,四川.彭祖.220.5582,四川.文庙.220.13275,0,0,0,0,1,1,2430.768,0,0,0,0,21511,25283,5582,13275,0,0,0.001346,0.013915,0.014018
1103,下竹二线,220,0,1.93,9.64,6.19E-05,四川.下坪.220.5075,四川.竹马.220.5529,42.811,11.898,-42.736,-18.03,0,0,1820.8,42.93,10.35,-43.53,-16.83,19628,21473,5075,5529,0,0,0.003648,0.018223,0.032733
1104,下竹一线,220,0,1.928,9.435001,6.04E-05,四川.下坪.220.5075,四川.竹马.220.5529,43.767,12.122,-43.689,-18.086,0,0,1820.8,42.12,13.33,-42.78,-19.73,19627,21474,5075,5529,0,0,0.003645,0.017836,0.031927
1105,锋庙线,220,0,0.88045,4.971,6.08E-05,四川.先锋.220.3102,四川.文庙.220.13275,-1.832,14.402,1.837,-20.797,0,0,1563.6,0,14.8,1.1,-18.55,18814,25281,3102,13275,0,0,0.001664,0.009397,0.032173
1106,镇庙线,220,0,0.82902,5.06242,6.50E-05,四川.镇江.220.3545,四川.文庙.220.13275,62.101,-9.748,-62.04,3.264,0,0,1563.6,60.82,-6.05,-61.02,2.02,18687,25282,3545,13275,0,0,0.001567,0.00957,0.034385
1107,充搬一线,220,0,2.0421,10.529,3.71E-05,四川.南充.220.1823,四川.搬罾.220.13294,93.408,-9.891,-93.074,7.645,0,0,910.4,95.25,-9.38,-94.12,8,18198,25303,1823,13294,0,0,0.00386,0.019904,0.019637
1108,充搬二线,220,0,2.1163,10.754,3.64E-05,四川.南充.220.1823,四川.搬罾.220.13294,91.384,-9.932,-91.051,7.727,0,0,910.4,92.16,-11.65,-93.56,8.07,18197,25302,1823,13294,0,0,0.004001,0.020329,0.019248
1109,保搬线,220,0,5.6713,30.615,1.06E-04,四川.保宁.220.nd50369,四川.搬罾.220.nd50370,0,0,0,0,1,1,910.4,0,0,0,0,50369,50370,533,13295,-1,-1,0.010721,0.057873,0.056028
1110,黄康线,500,0,0.2021,2.1,7.22E-06,四川.黄金坪厂.500.13283,四川.康定.500.4147,249.786,-6.648,-249.741,3.036,0,0,3127.224,249.12,-19.98,-250.87,7.31,25312,24241,13283,4147,0,0,0.000073,0.000762,0.019904
1111,红安线,220,0,1.5355,7.5974,2.53E-05,四川.红和风电厂.220.11478,四川.安宁.220.9862,6.963,0.639,-6.962,-3.344,0,0,910.4,7.32,0,-7.92,0,25353,25352,11478,9862,0,0,0.002903,0.014362,0.013388
1112,腾脚线,110,0,0.976075,3.9043,5.50E-05,四川.腾达厂.110.11427,四川.瓦古脚厂.110.13296,0,0,0,0,0,0,910.4,11.86,-1.22,-11.78,0.85,24975,25359,11427,13296,18,18,0.007381,0.029522,0.007274
1113,搬荆一线,220,0,0.5895,3.8093,1.19E-05,四川.搬罾.220.13294,四川.荆溪.220.1369,108.526,6.289,-108.395,-6.712,0,0,1820.8,109.05,4.75,-108.27,-6.3,25305,17995,13294,1369,0,0,0.001114,0.007201,0.006283
1114,搬荆二线,220,0,0.59,3.809,1.19E-05,四川.搬罾.220.13294,四川.荆溪.220.1369,108.533,6.274,-108.402,-6.697,0,0,1820.8,109.27,5.05,-108.13,-6.16,25304,17996,13294,1369,0,0,0.001115,0.0072,0.006283
1115,大搬二线,220,0,1.999,10.645,3.75E-05,四川.大方.220.592,四川.搬罾.220.13294,-3.291,3.49,3.293,-7.493,0,0,910.4,-3.86,3.22,4.01,-7.44,17658,25306,592,13294,0,0,0.003779,0.020123,0.01985
1116,大搬一线,220,0,1.9988,10.645,3.75E-05,四川.大方.220.592,四川.搬罾.220.13294,-3.291,3.49,3.293,-7.493,0,0,910.4,-4.06,3.22,4.06,-7.33,17659,25307,592,13294,0,0,0.003778,0.020123,0.01985
1117,坊曲线,220,0,3.562,21.540003,6.19E-05,四川.油坊沟厂.220.10138,四川.曲山.220.8476,51.429,-7.057,-51.252,1.524,0,0,910.4,50.33,-8.02,-49.24,-2.03,24670,24057,10138,8476,0,0,0.006733,0.040718,0.032733
1118,坊泗线,110,0,3.562,21.540003,6.19E-05,四川.泗耳厂.110.7093,四川.油坊沟厂.110.10139,35.493,-1.206,-35.157,1.593,0,0,910.4,36.2,-1.84,-36.05,1.97,23112,24677,7093,10139,0,0,0.026934,0.162873,0.008183
1119,广泗线,110,0,0.8855,3.542,1.27E-05,四川.广草坪厂.110.10142,四川.泗耳厂.110.19776,0,0,0,0,0,0,493.892,13.91,-2.39,-13.87,1.76,24649,23113,10142,19776,16,16,0.006696,0.026783,0.00168
1120,美雷线,220,0,5.0752,29.511801,1.03E-04,四川.美姑河.220.1790,四川.雷波.220.5057,1.833,-6.656,-1.832,-4.292,0,0,910.4,0.84,-5.56,-2.35,-5.36,18165,19496,1790,5057,0,0,0.009594,0.055788,0.0543
1121,黄达二线,500,0,1.5727,21.8503,1.71E-04,西南.黄岩站.500.1144,四川.达州.500.4442,-138.097,25.895,138.236,-118.942,0,0,3641.6,-132.75,29.23,136.77,-123.18,17916,25374,1144,4442,0,0,0.000571,0.007928,0.47224
1122,广山一线,500,0,0.7389,10.8133,8.45E-05,四川.广都.500.13298,四川.尖山.500.1291,233.181,-72.704,-233.029,28.318,0,0,3641.6,247,-72.5,-238.69,21.92,25379,17956,13298,1291,0,0,0.000268,0.003923,0.232939
1123,广山二线,500,0,0.7175,11.0133,8.64E-05,四川.广都.500.13298,四川.尖山.500.1291,229.148,-71.61,-229.005,26.145,0,0,3641.6,234,-67.4,-231.4,21.92,25380,17958,13298,1291,0,0,0.00026,0.003996,0.238132
1124,广蜀一线,500,0,0.73,11.692,8.99E-05,四川.广都.500.13298,四川.蜀州.500.2649,-790.266,82.912,791.952,-105.334,0,0,3641.6,-804.8,63.4,808.1,-90.73,25382,18357,13298,2649,0,0,0.000265,0.004242,0.247781
1125,广蜀二线,500,0,0.763,11.9105,9.76E-05,四川.广都.500.13298,四川.蜀州.500.2649,-775.517,80.067,777.214,-107.211,0,0,3641.6,-777,55.4,779.2,-89.51,25381,18359,13298,2649,0,0,0.000277,0.004321,0.268942
1126,雷斑一线,220,0,0.2328,1.7158,3.53E-04,四川.雷剑.220.13489,四川.斑竹园.220.4201,-77.264,-18.238,77.291,-18.729,0,0,910.4,-77.57,-20.48,77.76,-17.76,25416,19130,13489,4201,0,0,0.00044,0.003243,0.186869
1127,雷斑二线,220,0,0.2441,1.6999,3.53E-04,四川.雷剑.220.13489,四川.斑竹园.220.4201,-77.897,-17.63,77.925,-19.335,0,0,910.4,-77.12,-22.64,76.09,-17.55,25417,19132,13489,4201,0,0,0.000461,0.003213,0.186869
1128,昭雷二线,220,0,0.0845,0.6595,1.37E-04,四川.昭觉寺.220.3534,四川.雷剑.220.19800,27.938,-12.527,-27.937,-1.798,0,0,1215.384,30.99,-13.4,-32.64,-1.1,18684,25419,3534,19800,0,0,0.00016,0.001247,0.072455
1129,昭雷一线,220,0,0.0865,0.6523,1.37E-04,四川.昭觉寺.220.3534,四川.雷剑.220.19800,28.206,-12.704,-28.205,-1.614,0,0,1215.384,23.17,-13.12,-24.92,-1.24,20010,25418,3534,19800,0,0,0.000164,0.001233,0.072414
1130,大月线,220,0,0.9622,5.0513,2.94E-05,四川.大德厂.220.13496,国调.月城站.220.3940,-2.52,-25.616,2.531,22.522,0,0,1045.822,-1.94,-27.1,2.01,24.11,25420,20961,13496,3940,0,0,0.001819,0.009549,0.015572
1131,淉乡线,220,0,0.6168,4.1409,3.56E-05,四川.硕淉厂.220.13982,四川.乡城.220.7883,154.3,23.892,-154.013,-25.698,0,0,1563.6,152.4,19.88,-152.11,-21.74,25426,23931,13982,7883,0,0,0.001166,0.007828,0.018853
1132,巴张一线,220,0,2.59,14.849001,5.94E-05,四川.巴中.220.9602,四川.张公.220.13993,50.103,-18.855,-49.969,13.262,0,0,910.4,48.75,-18.51,-49.12,12.47,24269,25451,9602,13993,0,0,0.004896,0.02807,0.031427
1133,巴张二线,220,0,2.6336,15.335999,5.95E-05,四川.巴中.220.9602,四川.张公.220.13993,48.574,-18.243,-48.446,12.614,0,0,910.4,47.04,-18.4,-47.71,12.25,24270,25452,9602,13993,0,0,0.004978,0.028991,0.031494
1134,张复二线,220,0,5.310901,29.808001,9.90E-05,四川.张公.220.13993,四川.复兴.220.437,13.912,-9.412,-13.891,-1.096,0,0,910.4,12.91,-9.43,-12.86,-1.07,25449,17816,13993,437,0,0,0.01004,0.056348,0.052357
1135,张复一线,220,0,5.3199,29.630001,1.01E-04,四川.张公.220.13993,四川.复兴.220.437,13.987,-9.584,-13.965,-1.183,0,0,910.4,12.91,-9.77,-12.59,-1.34,25450,17815,13993,437,0,0,0.010057,0.056011,0.053636
1136,洲木线,220,0,1.5111,12.514001,7.90E-05,四川.立洲厂.220.14002,西南.木里站.220.5733,89.216,5.142,-88.988,-11.637,0,0,1820.8,91,0,-90.78,-5.36,25480,25491,14002,5733,0,0,0.002857,0.023656,0.041817
1137,攀庄线,220,0,0.303,2.146,1.79E-05,四川.攀钢电厂.220.nd1936,四川.庄上.220.5606,0,0,0,-1.894,1,0,1820.8,0,0,0,-1.51,1936,21563,14009,5606,-1,0,0.000573,0.004057,0.009493
1138,早广线路,220,0,0.0529,6.4009,0.00E+00,四川.白石岩.220.nd50371,四川.测试三厂.220.nd50372,0,0,0,0,1,1,781.8,0,0,0,0,50371,50372,500,7398,-1,-1,0.0001,0.0121,0
1139,汗丹线,220,0,1.903,11.825,3.97E-05,四川.汗牛河厂.220.14013,四川.丹巴.220.7654,18.603,5.693,-18.589,-9.891,0,0,910.4,21.71,5.57,-21.35,-10.3,25502,25510,14013,7654,0,0,0.003597,0.022353,0.020987
1140,泉丹一线,500,0,0.5567,8.9695,3.57E-05,四川.白泉.500.14018,四川.丹景.500.634,-331.678,-18.915,331.901,2.797,0,0,4183.288,-327.28,-23.82,327.9,-14.92,25566,25135,14018,634,0,0,0.000202,0.003254,0.098412
1141,泉丹二线,500,0,0.5468,9.098,3.57E-05,四川.白泉.500.14018,四川.丹景.500.634,-327.015,-19.428,327.227,3.261,0,0,4183.288,-329,-25.88,330.94,-16.14,25565,17711,14018,634,0,0,0.000198,0.003301,0.098412
1142,泉龙一线,500,0,0.624,10.444899,8.13E-05,四川.白泉.500.14018,四川.龙王.500.1611,0,0,0,0,1,1,4183.288,0,0,0,0,25567,18094,14018,1611,0,0,0.000226,0.00379,0.224198
1143,泉龙二线,500,0,0.62,10.483,8.20E-05,四川.白泉.500.14018,四川.龙王.500.1611,0,0,0,0,1,1,4183.288,0,0,0,0,25568,18092,14018,1611,0,0,0.000225,0.003803,0.225929
1144,湾盐线,220,0,0.7519,5.999,3.71E-05,四川.塘泥湾光伏厂.220.14152,四川.盐源.220.8855,26.704,8.887,-26.693,-12.691,0,0,1820.8,26.6,6.19,-26.55,-10.86,25525,25538,14152,8855,0,0,0.001421,0.01134,0.019601
1145,洪天一线,220,0,0.2651,2.0499,1.40E-05,西南.洪沟站.220.995,四川.天成.220.14145,85.549,5.65,-85.513,-6.87,0,0,1820.8,84.31,8.13,-84.19,-9.48,17873,25512,995,14145,0,0,0.000501,0.003875,0.007408
1146,洪天二线,220,0,0.265,2.056,1.40E-05,西南.洪沟站.220.995,四川.天成.220.14145,85.297,5.668,-85.261,-6.889,0,0,1820.8,83.83,8.54,-84.22,-9.59,19299,25511,995,14145,0,0,0.000501,0.003887,0.007408
1147,园天一线,220,0,0.4078,2.9567,2.06E-05,四川.园湾.220.5039,四川.天成.220.14145,-69.651,-8.635,69.688,6.703,0,0,1820.8,-70.2,-8.86,69.6,7.22,19491,25513,5039,14145,0,0,0.000771,0.005589,0.010888
1148,波金一线,220,0,0.5257,2.6119,5.38E-05,四川.清波.220.14401,四川.金牛.220.4108,0,0,0,-5.613,1,0,1500,0,0,0,-5.19,25539,19179,14401,4108,0,0,0.000994,0.004937,0.028446
1149,波金二线,220,0,0.516,2.6208,5.34E-05,四川.清波.220.14401,四川.金牛.220.4108,0,-5.747,0,0,0,1,1500,0,-5.36,0,0,25543,19180,14401,4108,0,0,0.000975,0.004954,0.028255
1150,侯波一线,220,0,0.5129,2.596,5.31E-05,四川.武侯.220.3058,四川.清波.220.14401,-127.408,-38.225,127.575,33.378,0,0,1500,-124.08,-36.3,126.98,33.66,18491,25540,3058,14401,0,0,0.00097,0.004907,0.02808
1151,侯波二线,220,0,0.5142,2.5952,5.20E-05,四川.武侯.220.3058,四川.清波.220.14401,-127.452,-38.102,127.62,33.377,0,0,1500,-130.68,-37.62,131.09,34.19,18490,25544,3058,14401,0,0,0.000972,0.004906,0.027482
1152,腾波一线,220,0,0.126,0.74707,1.59E-04,四川.腾飞.220.14441,四川.清波.220.14401,215.782,26.691,-215.67,-43.203,0,0,910.4,218.62,28.94,-217.13,-44.55,25552,25542,14441,14401,0,0,0.000238,0.001412,0.084346
1153,腾波二线,220,0,0.13036,0.74107,1.71E-04,四川.腾飞.220.14441,四川.清波.220.14401,217.51,24.774,-217.393,-42.539,0,0,910.4,218.22,24.72,-215.99,-41.83,25555,25545,14441,14401,0,0,0.000246,0.001401,0.090519
1154,下盐线,220,0,0.5117,4.2231,2.83E-05,四川.下大沟光伏厂.220.nd50373,四川.盐源.220.nd50374,0,0,0,0,1,1,1820.8,0,0,0,0,50373,50374,14449,8856,-1,-1,0.000967,0.007983,0.014991
1155,园天二线,220,0,0.4092,2.9536,2.01E-05,四川.园湾.220.5039,四川.天成.220.14145,-69.723,-8.575,69.76,6.692,0,0,1820.8,-68.48,-8.56,68.72,7.02,21011,25514,5039,14145,0,0,0.000774,0.005583,0.010647
1156,浑下线,220,0,0.1008,0.6084,2.59E-06,四川.浑水塘光伏厂.220.15065,四川.下大沟光伏厂.220.14448,19.844,0.436,-19.844,-0.703,0,0,910.4,20.02,0,-20.12,-0.11,1970,25642,15065,14448,0,0,0.000191,0.00115,0.00137
1157,盖芭线,220,0,4.9335,30.547001,1.03E-04,四川.盖家坪.220.932,四川.芭蕉.220.14951,-39.988,4.28,40.144,-14.287,0,0,910.4,-42.08,3.04,41.37,-12.81,17820,25646,932,14951,0,0,0.009326,0.057745,0.054566
1158,柳芭线,220,0,1.5256,9.1574,3.39E-05,四川.柳池.220.1592,四川.芭蕉.220.14951,1.565,0.1,-1.565,-3.704,0,0,910.4,0.17,-1.67,-0.53,-2.81,18075,25645,1592,14951,0,0,0.002884,0.017311,0.017939
1159,东瑞一线,220,0,0.67408,3.783,3.15E-05,四川.瑞能.220.4609,四川.东坡.220.788,-3.284,2.336,3.284,-5.644,0,0,1563.6,-2.84,1.32,2.84,-1.45,19254,19031,4609,788,0,0,0.001274,0.007151,0.016663
1160,益榄线,220,0,0.7055,6.3653,3.48E-05,四川.益门光伏厂.220.14960,西南.橄榄站.220.6157,-0.005,0.003,0.005,-3.733,0,0,1820.8,0,0,0,-4.02,25656,25735,14960,6157,0,0,0.001334,0.012033,0.018413
1161,颗子线,110,0,0.3727,1.4908,5.26E-06,四川.一颗印厂.110.14945,四川.红房子厂.110.1134,1.235,0.971,-1.235,-1.112,0,0,429.026,1.37,0.33,-1.39,-0.5,25607,25668,14945,1134,0,0,0.002818,0.011273,0.000696
1162,巴瓦线,110,0,8,98,1.73E-04,四川.巴青厂.110.15950,四川.纳瓦厂.110.15952,0,0,0,0,0,0,910.4,10.8,0.52,10.74,0.7,25693,25680,15950,15952,45,45,0.060491,0.741021,0.022813
1163,姓天线,110,0,5.917,23.667999,8.53E-05,四川.小姓厂.110.nd50375,四川.天龙湖厂.110.nd50376,0,0,0,0,0,1,681.662,0,0,0.88,-1.32,50375,50376,6532,2987,-1,-1,0.044741,0.178964,0.011285
1164,鲁月线,220,0,2.3354,19.027,1.20E-04,四川.鲁基厂.220.16011,国调.月城站.220.3940,9.431,-14.66,-9.424,1.917,0,0,1820.8,8.9,-14.43,-10.05,0,25702,20960,16011,3940,0,0,0.004415,0.035968,0.063286
1165,晴扎线,220,0,0.3156,2.4098,1.70E-05,四川.晴朗厂.220.4926,四川.扎窝.220.19782,90.385,-9.614,-90.336,8.148,0,0,1820.8,90.07,-9.11,-90.33,8.44,19434,23501,4926,19782,0,0,0.000597,0.004555,0.009011
1166,尖黄一线,220,0,0.8426,8.529199,6.44E-05,四川.尖山.220.1296,四川.黄水.220.16217,115.514,1.276,-115.303,-5.989,0,0,2430.768,113.87,0,-113.83,-7.21,25797,25710,1296,16217,0,0,0.001593,0.016123,0.03406
1167,尖黄二线,220,0,0.843,8.528999,6.44E-05,四川.尖山.220.1296,四川.黄水.220.16217,115.517,1.271,-115.305,-5.983,0,0,2430.77,114.54,0,-114.07,-7.52,25796,25711,1296,16217,0,0,0.001594,0.016123,0.03406
1168,果柴线,110,0,1,4,1.27E-04,西藏.果多厂.110.16819,西藏.柴维.110.10183,1.31,4.506,0,0,0,0,910.4,12.31,3.72,-12.31,0,25744,25720,16819,10183,27,27,0.007561,0.030246,0.01673
1169,果玉线,220,0,1.25,5,6.15E-05,西藏.果多厂.220.16818,西藏.玉龙.220.9913,12.575,-8.488,0,0,0,0,910.4,26.56,-10.85,-26.56,0,25737,24548,16818,9913,27,27,0.002363,0.009452,0.032534
1170,果澜线,220,0,1.5,6,1.61E-04,西藏.果多厂.220.16818,西南.澜沧江站.220.9888,30.651,3.772,0,0,0,0,910.4,0,-1.7,-66,-11.88,25739,24659,16818,9888,27,27,0.002836,0.011342,0.084904
1171,春金线,220,0,0.2571,1.9453,7.04E-06,四川.春厂坝厂.220.16234,四川.小金.220.7681,20.248,2.818,-20.246,-3.566,0,0,910.4,21.29,2.96,-21.47,-3.83,25766,25778,16234,7681,0,0,0.000486,0.003677,0.003725
1172,马拥线,110,0,1.298325,5.1933,0.00E+00,四川.马熊沟厂.110.nd25825,四川.娘拥厂.110.nd25842,0,0,0,0,1,1,910.4,0,0,0,0,25825,25842,16810,13271,-1,-1,0.009817,0.039269,0
1173,柳亭二线,220,0,0.9877,10.816,7.71E-05,四川.柳池.220.1592,四川.亭子.220.3010,-24.696,-23.219,24.714,15.187,0,0,1820.8,-20.54,-16.08,20.46,14.52,18077,25843,1592,3010,0,0,0.001867,0.020446,0.040762
1174,清陈线,35,0,1.339625,5.3585,2.95E-05,四川.清水沟厂.35.16831,四川.陈昌厂.35.16829,0,0,0,0,0,0,910.4,18.94,3.22,-18.5,-1.88,25847,25877,16831,16829,50,50,0.097854,0.391417,0.000404
1175,布陈线,35,0,0.5075,2.03,2.46E-07,四川.布昌厂.35.16826,四川.陈昌厂.35.16829,0,0,0,0,0,0,910.4,-0.04,-0.02,0.07,0.05,25856,25874,16826,16829,50,50,0.037071,0.148283,0.000003
1176,高台一线,220,0,2.29155,12.974999,4.49E-05,四川.高石.220.4683,四川.云台.220.16833,-120.558,1.79,121.184,-3.046,0,0,910.4,-119.05,-1.29,119.13,0.36,19278,25882,4683,16833,0,0,0.004332,0.024527,0.023727
1177,高台二线,220,0,2.8652,15.801001,6.25E-05,四川.高石.220.4683,四川.云台.220.16833,-98.898,0.551,99.425,-4.337,0,0,910.4,-98.14,-2.25,98.95,0.18,19279,25883,4683,16833,0,0,0.005416,0.02987,0.033076
1178,沙台一线,220,0,0.98359,6.82023,4.34E-05,四川.白沙.220.427,四川.云台.220.16833,53.333,-3.33,-53.281,-0.985,0,0,910.4,49.44,-3.62,-51.26,-0.36,17593,25889,427,16833,0,0,0.001859,0.012893,0.022981
1179,沙台二线,220,0,1.135,7.0284,3.11E-05,四川.白沙.220.427,四川.云台.220.16833,51.596,-3.507,-51.54,0.503,0,0,910.4,48.91,-2.95,-48.94,-1.96,17592,25887,427,16833,0,0,0.002146,0.013286,0.016478
1180,叙台一线,220,0,1.129,11.5232,7.77E-05,西南.叙府站.220.3219,四川.云台.220.16833,126.874,4.655,-126.537,-9.606,0,0,1215.384,128.6,2.01,-128.6,-7.14,20271,25881,3219,16833,0,0,0.002134,0.021783,0.041103
1181,叙台二线,220,0,1.1208,11.5437,7.84E-05,西南.叙府站.220.3219,四川.云台.220.16833,126.652,4.715,-126.319,-9.743,0,0,1215.384,129.27,12.06,-124.85,-9.22,20272,25880,3219,16833,0,0,0.002119,0.021822,0.041452
1182,木争线,220,0,2.169,13.0116,4.03E-05,西南.木里站.220.5733,四川.争西.220.16814,-25.177,-5.703,25.203,1.595,0,0,910.4,-28.81,0,28.28,-3.85,25890,25846,5733,16814,0,0,0.0041,0.024597,0.021336
1183,州涌一线,220,0,1.1735,8.6618,6.49E-05,四川.嘉州.220.5291,四川.涌斯.220.nd25891,0,0,0,0,1,1,1820.8,0,0,0,0,21273,25891,5291,16842,0,-1,0.002218,0.016374,0.034351
1184,州涌二线,220,0,1.1735,8.6618,6.49E-05,四川.嘉州.220.5291,四川.涌斯.220.nd25892,0,0,0,0,1,1,1820.8,0,0,0,0,21274,25892,5291,16842,0,-1,0.002218,0.016374,0.034351
1185,华涌一线,220,0,1.1735,8.6618,6.49E-05,四川.新华.220.4912,四川.涌斯.220.nd25896,0,0,0,0,1,1,1820.8,0,0,0,0,20946,25896,4912,16842,0,-1,0.002218,0.016374,0.034351
1186,华涌二线,220,0,1.1735,8.6618,6.49E-05,四川.新华.220.4912,四川.涌斯.220.nd25895,0,0,0,0,1,1,1820.8,0,0,0,0,20947,25895,4912,16842,0,-1,0.002218,0.016374,0.034351
1187,白云线,220,0,2,8,2.25E-05,四川.白马新厂.220.nd50377,四川.云潭厂.220.nd50378,0,0,0,0,1,1,910.4,0,0,0,0,50377,50378,490,3505,-1,-1,0.003781,0.015123,0.011903
1188,长康一线,500,0,0.3732,6.8658,2.29E-05,四川.长河坝厂.500.16954,四川.康定.500.4147,493.837,-55.775,-493.511,48.843,0,0,4183.288,493.84,-56.08,-492,29.23,26070,24244,16954,4147,0,0,0.000135,0.002491,0.063193
1189,长康二线,500,0,0.38311,6.90716,2.31E-05,四川.长河坝厂.500.16954,四川.康定.500.4147,490.796,-56.056,-490.465,49.014,0,0,4183.288,492.38,-53.59,-492,26.79,26066,24245,16954,4147,0,0,0.000139,0.002506,0.06355
1190,甘石线,110,0,2,8,3.40E-05,四川.甘孜.110.7140,四川.石渠.110.7149,8.988,2.764,-8.973,-3.523,0,0,910.4,8.96,2.85,-8.64,-4.15,23312,23255,7140,7149,0,0,0.015123,0.060491,0.004496
1191,硗民线,220,0,0.3423,2.6691,1.87E-05,四川.硗碛厂.220.3743,四川.民治厂.220.16963,223.142,-19.003,-222.822,19.49,0,0,1820.8,223.42,-18.69,-222.45,19.02,18752,25915,3743,16963,0,0,0.000647,0.005046,0.009867
1192,民兴线,220,0,4.7929,39.209099,2.59E-04,四川.民治厂.220.16963,四川.隆兴.220.1732,222.814,-19.483,-218.378,27.997,0,0,1820.8,222.22,-18.9,-217.12,28.15,25914,18123,16963,1732,0,0,0.00906,0.074119,0.137228
1193,塘滩线,220,0,7.9907,48.621101,1.42E-04,西南.巴塘站.220.9922,四川.叶巴滩.220.16959,-10.231,-29.322,10.322,14.892,0,0,910.4,3.72,-12.22,-3.85,-2.9,25913,25911,9922,16959,0,0,0.015105,0.091911,0.075121
1194,凉盐线,220,0,1.7952,14.365999,9.49E-05,四川.凉风坳风电厂.220.nd50379,四川.盐源.220.nd50380,0,0,0,0,1,1,1820.8,0,0,0,0,50379,50380,16974,8857,-1,-1,0.003394,0.027157,0.050206
1195,坝棉汉线,220,0,3.2649,23.249998,1.19E-04,四川.姚河坝厂.220.nd50381,四川.汉源.220.nd50382,0,0,0,0,1,1,910.4,0,0,-72.18,-12.68,50381,50382,3401,4904,-1,-1,0.006172,0.043951,0.06278
1196,硗兴临线,220,0,12.1,50,3.15E-04,四川.硗碛厂.220.nd50383,四川.临邛.220.nd50384,0,0,0,0,1,1,910.4,0,0,0,0,50383,50384,3745,1585,-1,-1,0.022873,0.094518,0.16637
1197,桥棉竹线,220,0,7.1954,42.326,1.40E-04,四川.大桥厂.220.nd50385,四川.竹马.220.nd50386,0,0,0,0,1,1,910.4,0,0,0,0,50385,50386,621,5533,-1,-1,0.013602,0.080011,0.074126
1198,南棉汉线,220,0,3.9254,23.945,8.50E-05,四川.南桠河厂.220.nd50387,四川.汉源.220.nd50388,0,0,0,0,1,1,910.4,0,0,-54.95,-6.89,50387,50388,5069,4905,-1,-1,0.00742,0.045265,0.044965
1199,丹猴一线,500,0,0.9432,14.11,1.04E-04,四川.丹巴.500.7649,四川.猴子岩厂.500.17199,225.757,-43.644,-225.587,-12.675,0,0,3641.6,224.12,-49.28,-224.48,-9.37,23791,25986,7649,17199,0,0,0.000342,0.005119,0.286555
1200,丹猴二线,500,0,0.94,14.03,1.02E-04,四川.丹巴.500.7649,四川.猴子岩厂.500.17199,227.04,-43.244,-226.868,-12.029,0,0,3641.6,225.89,-47.36,-225.41,-11.27,23793,25987,7649,17199,0,0,0.000341,0.00509,0.281535
1201,猴康一线,500,0,1.1866,17.609999,1.31E-04,四川.猴子岩厂.500.17199,四川.康定.500.4147,400.612,-32.771,-399.939,-31.028,0,0,3641.6,407.14,-39.58,-406.75,-24.36,25959,19290,17199,4147,0,0,0.000431,0.006389,0.359729
1202,猴康二线,500,0,1.1926,17.58,1.29E-04,四川.猴子岩厂.500.17199,四川.康定.500.4147,401.285,-32.409,-400.607,-30.301,0,0,3641.6,407.95,-35.92,-404.31,-26.79,25963,19293,17199,4147,0,0,0.000433,0.006378,0.354493
1203,猴康三线,500,0,1.2398,17.2761,1.04E-04,四川.猴子岩厂.500.17199,四川.康定.500.4147,408.245,-26.861,-407.516,-21.554,0,0,3641.6,394.4,-34.83,-394.57,-29.23,25954,19289,17199,4147,0,0,0.00045,0.006268,0.28563
1204,龙榆线,220,0,1.1038,6.7801,3.23E-05,四川.龙洞厂.220.17204,四川.榆林.220.6085,106.872,-38.991,-106.604,37.226,0,0,910.4,106.98,-39.66,-106.98,38.01,25990,21799,17204,6085,0,0,0.002087,0.012817,0.017084
1205,去茨线,220,0,4.71319,35.548401,1.10E-04,四川.去学厂.220.17331,四川.茨巫.220.10592,180.87,-3.218,-177.959,24.464,0,0,1045.822,179.27,-10.84,-175.25,29.92,26033,24799,17331,10592,0,0,0.00891,0.067199,0.058347
1206,都侯一线,220,0,1.289,5.3079,3.72E-05,四川.广都.220.13301,四川.武侯.220.3058,277.84,-2.952,-276.002,6.517,0,0,1363.324,277.76,7,-275,6.59,25394,18493,13301,3058,0,0,0.002437,0.010034,0.019667
1207,都侯二线,220,0,1.0078,5.407,4.54E-05,四川.广都.220.13301,四川.武侯.220.3058,275.571,11.49,-274.155,-8.779,0,0,1363.324,274.32,0.59,-271.7,1.1,25395,18492,13301,3058,0,0,0.001905,0.010221,0.024036
1208,华搬一线,220,0,3.372,17.219999,6.44E-05,四川.龙华寺.220.17334,四川.搬罾.220.13294,-39.001,-0.416,39.098,-5.954,0,0,910.4,-39.27,0,39.09,-4.54,26056,25308,17334,13294,0,0,0.006374,0.032552,0.034052
1209,华搬二线,220,0,1.5487,13.384,8.46E-05,四川.龙华寺.220.17334,四川.搬罾.220.13294,-50.945,-4.56,51.02,-3.808,0,0,1820.8,-50.82,-3.3,52.3,-3.3,26057,26060,17334,13294,0,0,0.002928,0.025301,0.044749
1210,保华一线,220,0,2.247,13.083,4.95E-05,四川.保宁.220.531,四川.龙华寺.220.17334,-5.798,-4.345,5.8,-0.908,0,0,910.4,-6.12,-4.18,5.94,0,17615,26059,531,17334,0,0,0.004248,0.024732,0.026162
1211,保华二线,220,0,1.3901,11.808,7.26E-05,四川.保宁.220.531,四川.龙华寺.220.17334,-6.363,-6.114,6.364,-1.599,0,0,1820.8,-6.37,-6.37,5.94,0,20882,26053,531,17334,0,0,0.002628,0.022321,0.038395
1212,充搬三线,220,0,0.669,7.712,5.48E-05,四川.南充.220.1823,四川.搬罾.220.13294,129.853,-0.255,-129.643,-3.182,0,0,2430.768,128.12,-0.92,-129.46,-2.69,26062,26061,1823,13294,0,0,0.001265,0.014578,0.028985
1213,都兴一线,220,0,0.8688,5.3315,3.40E-05,四川.广都.220.13301,四川.隆兴.220.1732,-141.978,91.93,142.443,-92.732,0,0,1563.612,-141.45,91.62,142.07,-93.15,25403,18119,13301,1732,0,0,0.001642,0.010078,0.017964
1214,都兴二线,220,0,0.8508,5.3982,3.42E-05,四川.广都.220.13301,四川.隆兴.220.1732,-140.823,90.101,141.267,-90.964,0,0,1563.612,-143.56,90.1,139.38,-92.47,25402,18118,13301,1732,0,0,0.001608,0.010205,0.018114
1215,都郭一线,220,0,0.9037,7.821,6.56E-05,四川.广都.220.13301,四川.郭家堰.220.9809,114.63,17.25,-114.404,-22.36,0,0,1215.384,113.53,19.08,-114.05,-23.93,25401,24415,13301,9809,0,0,0.001708,0.014784,0.034702
1216,都鱼二线,220,0,0.2622,2.3292,1.89E-05,四川.广都.220.13301,四川.鱼凫.220.3465,21.323,81.211,-21.288,-82.942,0,0,2430.768,20.66,80.2,-20.11,-80.44,25398,18631,13301,3465,0,0,0.000496,0.004403,0.010008
1217,都郭二线,220,0,0.862,7.852,6.52E-05,四川.广都.220.13301,四川.郭家堰.220.9809,114.131,17.854,-113.916,-22.924,0,0,1215.384,113.47,18.75,-113.97,-23.19,25400,24414,13301,9809,0,0,0.001629,0.014843,0.034475
1218,都鱼一线,220,0,0.2805,2.3284,1.92E-05,四川.广都.220.13301,四川.鱼凫.220.3465,21.951,80.984,-21.914,-82.74,0,0,2430.768,19.34,81.25,-19.31,-82.85,25399,18632,13301,3465,0,0,0.00053,0.004402,0.010132
1219,杨泰一线,220,0,0.4269,3.2851,2.41E-05,四川.杨桥.220.3391,四川.泰安.220.17424,78.22,12.674,-78.17,-14.855,0,0,1820.8,77.38,12.73,-78.12,-14.49,26126,26119,3391,17424,0,0,0.000807,0.00621,0.012749
1220,杨泰二线,220,0,0.425,3.298,2.43E-05,四川.杨桥.220.3391,四川.泰安.220.17424,77.91,12.695,-77.86,-14.896,0,0,1820.8,78.72,12.06,-78.47,-14.19,26125,26118,3391,17424,0,0,0.000803,0.006234,0.01284
1221,南岭线,220,0,6.2589,38.978699,1.54E-04,四川.南桠河厂.220.5067,四川.相岭.220.17431,65.867,-3.48,-65.372,-10.312,0,0,910.4,65.98,-2.39,-65.66,-8.6,20577,26109,5067,17431,0,0,0.011832,0.073684,0.081608
1222,山岭一线,220,0,0.5305,4.0967,2.61E-05,四川.冕山.220.1804,四川.相岭.220.17431,-13.059,-4.536,13.061,1.722,0,0,1820.8,-12.04,-4.01,11.86,0,24009,26112,1804,17431,0,0,0.001003,0.007744,0.01382
1223,山岭二线,220,0,0.5317,4.1235,2.69E-05,四川.冕山.220.1804,四川.相岭.220.17431,-12.973,-4.567,12.975,1.665,0,0,1820.8,-11.6,-4.01,12.09,0,22073,26110,1804,17431,0,0,0.001005,0.007795,0.014252
1224,西岭一线,220,0,5.8765,33.433998,1.31E-04,四川.西昌.220.3081,四川.相岭.220.17431,-15.085,-7.652,15.11,-6.315,0,0,910.4,-17.51,-6.79,17.1,-5.35,18508,26113,3081,17431,0,0,0.011109,0.063202,0.069075
1225,西岭二线,220,0,4.9065,28.1071,1.14E-04,四川.西昌.220.3081,四川.相岭.220.17431,-17.947,-6.905,17.976,-5.263,0,0,910.4,-20.01,-6.08,21.22,-4.48,18507,26117,3081,17431,0,0,0.009275,0.053133,0.060396
1226,梓东一线,220,0,0.0893,0.7369,8.67E-05,四川.梓桐.220.5686,四川.京东方.220.17445,41.829,0.051,-41.826,-9.122,0,0,910.4,41.46,0.6,-41.32,-9.45,26106,26127,5686,17445,0,0,0.000169,0.001393,0.045887
1227,梓东二线,220,0,0.09,0.7327,8.60E-05,四川.梓桐.220.5686,四川.京东方.220.17445,42.068,0.046,-42.065,-9.041,0,0,910.4,42.2,0.9,-41.95,-9.56,26107,26128,5686,17445,0,0,0.00017,0.001385,0.045505
1228,茶佛一线,220,0,1.3015,6.7678,2.54E-05,四川.茶山.220.566,四川.铁佛.220.17438,-62.365,-14.195,62.465,12.027,0,0,910.4,-62.99,-10.05,62.35,12.34,17637,16357,566,17438,0,0,0.00246,0.012794,0.013421
1229,茶佛二线,220,0,0.677,5.09,3.33E-05,四川.茶山.220.566,四川.铁佛.220.17438,-82.569,-23.818,82.663,20.99,0,0,910.4,-83.49,-25.13,82.72,21.63,26141,16359,566,17438,0,0,0.00128,0.009622,0.017632
1230,内佛一线,220,0,0.8113,8.6227,6.40E-05,四川.内江.220.7208,四川.铁佛.220.17438,63.748,2.556,-63.686,-8.712,0,0,1215.384,65.17,3.52,-64.97,-10.73,25232,16353,7208,17438,0,0,0.001534,0.0163,0.033869
1231,内佛二线,220,0,0.7833,8.5869,6.43E-05,四川.内江.220.7208,四川.铁佛.220.17438,64.014,2.751,-63.953,-8.931,0,0,1215.38,64.5,4.19,-65.13,-10.58,26143,16355,7208,17438,0,0,0.001481,0.016232,0.034002
1232,凉佛一线,220,0,1.3424,6.5633,2.41E-05,四川.凉水井.220.1565,四川.铁佛.220.17438,13.598,1.704,-13.593,-4.243,0,0,910.4,12.23,2.57,-12.06,-4.93,18052,16351,1565,17438,0,0,0.002538,0.012407,0.012749
1233,佛陈线,220,0,1.31488,10.104299,6.60E-05,四川.铁佛.220.17438,四川.陈家湾牵引站.220.12888,-11.494,-11.129,11.498,4.134,0,0,1820.8,-11.54,-5.65,11.54,0,16349,25245,17438,12888,0,0,0.002486,0.019101,0.03493
1234,泉桥一线,220,0,0.1472,1.2078,1.10E-05,四川.白泉.220.14019,四川.永定桥.220.4674,0,-1.163,0,0,0,1,2091.644,0,0,0,0,25578,19690,14019,4674,0,0,0.000278,0.002283,0.005839
1235,泉桥二线,220,0,0.1392,1.2056,1.06E-05,四川.白泉.220.14019,四川.永定桥.220.4674,0,-1.12,0,0,0,1,2091.644,0,0,0,0,25579,21745,14019,4674,0,0,0.000263,0.002279,0.005623
1236,泉青二线,220,0,0.427,3.285,2.41E-05,四川.白泉.220.14019,四川.青白江.220.nd50389,0,0,0,0,1,1,910.4,0,0,0,0,25577,50389,14019,5083,0,-1,0.000807,0.00621,0.012749
1237,泉青一线,220,0,0.427,3.285,2.41E-05,四川.白泉.220.14019,四川.青白江.220.nd50390,0,0,0,0,1,1,910.4,0,0,0,0,25576,50390,14019,5084,0,-1,0.000807,0.00621,0.012749
1238,泉家一线,220,0,0.2416,3.397,1.96E-05,四川.白泉.220.14019,四川.马家.220.19749,124.526,-8.582,-124.454,7.525,0,0,2430.768,124.24,-7.42,-122.63,5.36,25574,26665,14019,19749,0,0,0.000457,0.006422,0.010348
1239,泉家二线,220,0,0.2324,3.404,1.92E-05,四川.白泉.220.14019,四川.马家.220.19749,124.315,-8.198,-124.247,7.175,0,0,2430.768,122.65,-5.38,-121.29,7.47,25575,18140,14019,19749,0,0,0.000439,0.006435,0.010166
1240,泉斑线,220,0,0.6257,5.2691,3.88E-05,四川.白泉.220.14019,四川.斑竹园.220.4201,154.572,-13.496,-154.286,11.816,0,0,2091.644,158.67,-12.66,-158.92,11.09,25573,19133,14019,4201,0,0,0.001183,0.00996,0.020514
1241,泉村线,220,0,2.788,12.8449,2.22E-04,四川.白泉.220.14019,四川.新二村.220.3126,255.001,35.399,-251.443,-41.83,0,0,1820.8,253.64,39.79,-251.17,-46.08,25572,18526,14019,3126,0,0,0.00527,0.024281,0.117304
1242,博鲁线,220,0,0.6841,4.4819,2.96E-05,四川.博洛拉达风电厂.220.17449,四川.鲁基厂.220.16011,2.341,-0.747,-2.341,-2.407,0,0,910.4,2.65,-1.67,-2.51,0,26144,25700,17449,16011,0,0,0.001293,0.008472,0.015635
1243,沙天线,500,0,1.1593,16.162201,1.04E-04,西南.沙南厂.500.17659,国调.南天站.500.1984,121.085,20.326,-121.023,-31.475,0,0,3641.6,121.17,4.34,-121.78,-26.79,26153,23431,17659,1984,0,0,0.000421,0.005864,0.287751
1244,尖罗一线,220,0,0.2418,2.3532,2.13E-05,四川.尖山.220.1296,四川.罗家店.220.17695,12.757,-23.311,-12.754,21.067,0,0,2430.7,13.4,-22.1,-13.45,19.32,26214,26201,1296,17695,0,0,0.000457,0.004448,0.011262
1245,尖罗二线,220,0,0.2377,2.3411,2.06E-05,四川.尖山.220.1296,四川.罗家店.220.17695,12.851,-23.378,-12.848,21.203,0,0,2430.7,8.71,-22.77,-10.42,20.5,17946,26205,1296,17695,0,0,0.000449,0.004426,0.010921
1246,应罗一线,220,0,0.422,4.539,4.27E-05,四川.应龙.220.10631,四川.罗家店.220.17695,0,0,0,0,1,1,2430.8,-0.28,0,0,0,26017,26203,10631,17695,0,0,0.000798,0.00858,0.02259
1247,应罗二线,220,0,0.422,4.539,4.27E-05,四川.应龙.220.10631,四川.罗家店.220.17695,0,0,0,0,1,1,2430.8,-0.28,0,0,0,26018,26207,10631,17695,0,0,0.000798,0.00858,0.02259
1248,资思Ⅰ线,500,0,3.234,65.555595,5.30E-04,西南.资阳站.500.4744,重庆.思源.500.420,811.631,-153.163,-803.938,12.283,0,0,4861.536,802.91,-61.8,-805.69,39.41,19209,17562,4744,420,0,0,0.001173,0.023784,1.461723
1249,资思Ⅱ线,500,0,3.255,65.546402,5.31E-04,西南.资阳站.500.4744,重庆.思源.500.19743,813.081,-144.41,-805.311,4.443,0,0,4861.536,820.91,-52.91,-803.75,31.6,19207,17564,4744,19743,0,0,0.001181,0.023781,1.462891
1250,余州二线,220,0,0.8638,10.3798,7.13E-05,四川.余家.220.3454,四川.达州.220.4444,-164.236,-2.593,164.671,0.141,0,0,2430.768,-168.36,-2.51,169.1,0.37,26245,20263,3454,4444,0,0,0.001633,0.019622,0.037731
1251,余渠二线,220,0,1.1109,8.1148,5.16E-05,四川.余家.220.3454,四川.渠县.220.4117,25.151,3.754,-25.137,-9.175,0,0,1820.8,26.43,3.57,-27.15,-9.65,18625,19188,3454,4117,0,0,0.0021,0.01534,0.027283
1252,余团一线,220,0,0.685,4.066,2.87E-05,四川.余家.220.3454,四川.团坝.220.17790,6.516,-9.786,-6.515,6.711,0,0,1820.8,6.07,-10,-6.12,7.12,18626,26246,3454,17790,0,0,0.001295,0.007686,0.015199
1253,余团二线,220,0,0.614,4.089,2.87E-05,四川.余家.220.3454,四川.团坝.220.17790,6.644,-9.646,-6.642,6.571,0,0,1820.8,6.79,-9.29,-7.29,6.65,26243,26247,3454,17790,0,0,0.001161,0.00773,0.015199
1254,黑童线,220,0,0.0529,0.529,1.90E-06,四川.黑河塘厂.220.988,四川.童家山.220.17786,-20.194,-2.599,20.194,2.398,0,0,1215.384,-20.42,-3.72,20.42,3.48,26252,26254,988,17786,0,0,0.0001,0.001,0.001005
1255,达玛一线,500,0,1.4116,23.691601,1.93E-04,四川.达州.500.4442,四川.玛瑙.500.17797,84.331,-13.434,-84.287,-91.879,0,0,4183.288,88.47,-8.53,-88.36,-97.92,19212,26412,4442,17797,0,0,0.000512,0.008596,0.532043
1256,达玛二线,500,0,1.4161,23.7682,1.94E-04,四川.达州.500.4442,四川.玛瑙.500.17797,84.059,-13.726,-84.015,-91.917,0,0,4183.288,88.98,-9.72,-88.88,-97.58,19216,26413,4442,17797,0,0,0.000514,0.008623,0.533687
1257,明丁线,220,0,0.214,3.741,1.90E-06,四川.明月峡.220.10624,四川.五丁牵引站.220.17950,10.973,-1.923,-10.972,1.727,0,0,1820.8,9.07,-6,-8.98,-0.73,26256,26257,10624,17950,0,0,0.000405,0.007072,0.001005
1258,都腾一线,220,0,0.317,3.64,3.96E-04,四川.广都.220.13301,四川.腾飞.220.14441,278.412,-10.039,-277.957,-27.556,0,0,3641.6,274.03,-4.05,-281.02,-27.05,25396,25553,13301,14441,0,0,0.000599,0.006881,0.209592
1259,都腾二线,220,0,0.294,3.606,3.95E-04,四川.广都.220.13301,四川.腾飞.220.14441,281.1,-8.302,-280.67,-29.094,0,0,3641.6,275.71,-6.42,-282.79,-28.69,25397,25556,13301,14441,0,0,0.000556,0.006817,0.208878
1260,驷城线,110,0,0.1405,0.562,2.50E-06,四川.驷马桥厂.110.nd23126,四川.炉城厂.110.nd23117,0,0,0,0,0,0,493.892,6.15,2.04,-6.16,-1.98,23126,23117,7087,7089,-1,-1,0.001062,0.00425,0.000331
1261,洪佛一线,220,0,1.2426,9.6595,6.44E-05,西南.洪沟站.220.995,四川.古佛.220.17959,14.543,-7.408,-14.538,0.541,0,0,1820.8,15.76,-4.99,-15.84,-1.62,26741,26267,995,17959,0,0,0.002349,0.01826,0.034043
1262,洪佛二线,220,0,1.2362,9.6818,6.49E-05,西南.洪沟站.220.995,四川.古佛.220.17959,14.515,-7.416,-14.51,0.488,0,0,1820.8,16.24,-3.86,-16.12,-3.03,26740,26268,995,17959,0,0,0.002337,0.018302,0.034342
1263,禹开线,110,0,1.165,4.66,1.63E-05,四川.禹源坝厂.110.18045,四川.开坪厂.110.9828,0,0,0,0,0,0,576.966,19.91,-2.35,-19.8,1.85,26284,26291,18045,9828,26,26,0.008809,0.035236,0.002153
1264,正茨线,220,0,0.0529,0.265,1.40E-05,四川.正斗光伏厂.220.18110,四川.茨巫.220.10592,73.455,11.387,-73.449,-12.837,0,0,910.4,72.31,7.63,-71.9,-12.04,26313,26312,18110,10592,0,0,0.0001,0.000501,0.007408
1265,海兴线,110,0,0.2,1.5,2.50E-06,四川.小南海光伏厂.110.18215,四川.美兴光伏厂.110.14733,0,0,-30,0,0,0,910.4,35.45,0,-35.49,0,26317,26322,18215,14733,39,39,0.001512,0.011342,0.000331
1266,若禹一线,220,0,0.599,7.2272,6.61E-05,四川.若水厂.220.11471,四川.禹王宫.220.18488,8.275,-7.38,-8.274,0.31,0,0,2430.768,9.13,-6.62,-8.99,0.65,25001,26352,11471,18488,0,0,0.001132,0.013662,0.034965
1267,若禹二线,220,0,0.601,7.199,6.44E-05,四川.若水厂.220.11471,四川.禹王宫.220.18488,8.305,-7.309,-8.304,0.421,0,0,2430.77,9.06,-6.62,-8.97,0.67,25002,26351,11471,18488,0,0,0.001136,0.013609,0.03406
1268,马三线,220,0,0.527265,2.829,9.01E-06,四川.马宗风电厂.220.18314,四川.三地风电厂.220.12470,-0.64,-13.744,0.641,12.808,0,0,910.4,-0.64,-14.25,0.63,13.42,26324,26346,18314,12470,0,0,0.000997,0.005348,0.004766
1269,若榄一线,220,0,0.828,9.37,8.98E-05,四川.若水厂.220.nd50391,西南.橄榄站.220.nd50392,0,0,0,0,1,1,2430.77,0,0,0,0,50391,50392,11472,6163,-1,-1,0.001565,0.017713,0.047506
1270,若榄二线,220,0,0.877,9.3899,1.19E-04,四川.若水厂.220.nd50393,西南.橄榄站.220.nd50394,0,0,0,0,1,1,2430.77,0,0,0,0,50393,50394,11473,6164,-1,-1,0.001658,0.01775,0.063112
1271,赤天青支(青林侧)线,220,0,0.265,9.37,8.98E-05,四川.赤天青T接虚拟站.220.18497,四川.青林口牵引站.220.18495,0.878,-2.831,-0.878,-6.803,0,0,910.4,0,0,0,-0.01,1996,26357,18497,18495,0,0,0.000501,0.017713,0.047506
1272,赤天青支(赤化侧)线,220,0,0.265,9.37,8.98E-05,四川.赤化.220.584,四川.赤天青T接虚拟站.220.18497,0,0,0,-9.638,1,0,910.4,0,0,0,0,17655,1996,584,18497,0,0,0.000501,0.017713,0.047506
1273,赤天青支(天明侧)线,220,0,0.265,9.37,8.98E-05,四川.天明.220.2991,四川.赤天青T接虚拟站.220.18497,0.883,-22,-0.881,12.443,0,0,1820.8,0,-22.28,0,0,18442,1996,2991,18497,0,0,0.000501,0.017713,0.047506
1274,赤青线,220,0,2.3313,17.806999,1.10E-04,四川.赤化.220.584,四川.青林口牵引站.220.18496,7.303,-10.797,-7.3,-1.017,0,0,1820.8,15,-10.31,-15,0.84,26363,26361,584,18496,0,0,0.004407,0.033662,0.058187
1275,昭丁线,220,0,0.877,9.39,8.98E-05,四川.昭化.220.4408,四川.五丁牵引站.220.19805,-0.024,-24.874,0.031,15.264,0,0,1820.8,-0.14,-26.09,0.31,15.26,26260,26258,4408,19805,0,0,0.001658,0.01775,0.047506
1276,明斗线,220,0,2.25,13.530001,1.90E-04,四川.明月峡.220.10624,四川.转斗牵引站.220.18568,0.044,-14.477,-0.043,-6.098,0,0,1820.8,0,-9.21,0,0,26382,26387,10624,18568,0,0,0.004253,0.025577,0.100743
1277,雪斗线,220,0,1.8398,14.5566,9.90E-05,四川.雪峰.220.5522,四川.转斗牵引站.220.18567,6.062,-8.57,-6.06,-2.058,0,0,910.4,5.21,-7.04,-5.21,-0.01,21462,26383,5522,18567,0,0,0.003478,0.027517,0.052382
1278,双蓉一线,220,0,0.0685,0.5525,1.12E-04,四川.双桥子.220.19788,四川.蓉东.220.2273,86.03,26.198,-86.019,-38.159,0,0,910.4,86.42,26.4,-85.8,-37.54,26012,26014,19788,2273,0,0,0.000129,0.001044,0.059184
1279,双蓉二线,220,0,0.0679,0.5422,1.11E-04,四川.双桥子.220.19789,四川.蓉东.220.2273,88.601,27.468,-88.59,-39.316,0,0,910.4,88.97,27.63,-88.48,-38.88,26013,18284,19789,2273,0,0,0.000128,0.001025,0.058644
1280,昭剑线,220,0,0.265,9.37,8.98E-05,四川.昭化.220.4408,四川.剑门关牵引站.220.18569,0.12,-5.109,-0.12,-4.538,0,0,1820.8,-0.14,-6.42,0.14,-1.72,19392,26389,4408,18569,0,0,0.000501,0.017713,0.047506
1281,赤剑线,220,0,0.4419,3.5613,2.51E-05,四川.赤化.220.584,四川.剑门关牵引站.220.18570,11.053,-1.751,-11.052,-0.942,0,0,1820.8,10.22,-3.21,-10.5,-0.01,26395,26392,584,18570,0,0,0.000835,0.006732,0.013288
1282,玛柳一线,220,0,0.381,4.117,3.27E-05,四川.玛瑙.220.17798,四川.柳池.220.1592,39.857,-12.314,-39.845,8.975,0,0,2091.644,43.86,-8.01,-43.82,4.88,26421,18080,17798,1592,0,0,0.00072,0.007783,0.017275
1283,玛柳二线,220,0,0.396,4.059,3.33E-05,四川.玛瑙.220.17798,四川.柳池.220.1592,40.354,-12.694,-40.341,9.29,0,0,2091.644,43.02,-11.44,-43.2,8.71,26422,18079,17798,1592,0,0,0.000749,0.007673,0.017607
1284,玛芭一线,220,0,0.388,4.0066,3.15E-05,四川.玛瑙.220.17798,四川.芭蕉.220.14951,44.177,-8.08,-44.163,4.883,0,0,2430.768,45.25,-6.2,-45.25,2.81,26419,25644,17798,14951,0,0,0.000733,0.007574,0.016669
1285,玛芭二线,220,0,0.4192,4.0261,3.18E-05,四川.玛瑙.220.17798,四川.芭蕉.220.14951,43.884,-8.377,-43.869,5.146,0,0,2430.768,44.22,-9.61,-44.37,6.43,26420,25643,17798,14951,0,0,0.000792,0.007611,0.016835
1286,玛鲁线,220,0,0.2741,1.525,5.12E-06,四川.玛施金风电厂.220.18574,四川.鲁基厂.220.16011,1.966,1.312,-1.966,-1.858,0,0,910.4,2.52,5.96,-2.62,-6.65,2058,26451,18574,16011,0,0,0.000518,0.002883,0.002711
1287,湾中线,220,0,0.1805,1.1869,4.73E-05,四川.毛家湾.220.5639,四川.中电熊猫.220.18612,97.629,12.47,-97.596,-17.276,0,0,1215.384,98.26,13.23,-97.09,-17.21,21622,26467,5639,18612,0,0,0.000341,0.002244,0.025024
1288,上卡线,220,0,2.2386,16.168999,5.22E-05,四川.上通坝厂.220.18625,四川.卡基娃厂.220.11341,237.735,11.805,-235.298,0.416,0,0,1045.822,237.6,8.18,-233.86,3.78,26454,24921,18625,11341,0,0,0.004232,0.030565,0.027615
1289,尖中线,220,0,0.472,4.268,3.02E-05,四川.尖山.220.1296,四川.中电熊猫.220.18612,0,0,0,0,1,1,1634,0,0,0,0,26477,26469,1296,18612,0,0,0.000892,0.008068,0.015955
1290,路乐一线,500,0,1.3796,23.806599,1.93E-04,四川.路平.500.7443,四川.富乐.500.3856,322.352,-97.177,-321.832,-2.685,0,0,4183.2,320.55,-94.19,-323.94,0,26647,18990,7443,3856,0,0,0.000501,0.008637,0.533255
1291,路乐二线,500,0,1.3522,23.7988,1.90E-04,四川.路平.500.7443,四川.富乐.500.3856,322.527,-95.782,-322.017,-1.975,0,0,4183.2,321.74,-92.99,-321.5,0,26649,18993,7443,3856,0,0,0.000491,0.008634,0.522956
1292,州溪一线,220,0,0.745,6.184,6.03E-05,四川.嘉州.220.5291,四川.茫溪.220.18676,20.187,-7.155,-20.181,0.857,0,0,1820.8,24.83,-5.53,-24.83,-0.34,21267,26487,5291,18676,0,0,0.001408,0.01169,0.031917
1293,州溪二线,220,0,0.825,6.079,6.02E-05,四川.嘉州.220.5291,四川.茫溪.220.18676,20.433,-7.517,-20.426,1.231,0,0,1820.8,24.93,-5.58,-25,-0.33,21268,26486,5291,18676,0,0,0.00156,0.011491,0.031859
1294,云昭线,220,0,2.847,17.487,6.32E-05,四川.云顶山风电场.220.18628,四川.昭化.220.4408,4.387,0.012,-4.385,-6.797,0,0,910.4,5.02,0,-5.22,-8.64,26480,20976,18628,4408,0,0,0.005382,0.033057,0.033421
1295,黄普线,220,0,2.847,17.487,6.32E-05,四川.黄茅埂风电场.220.18685,西南.普提站.220.2195,-0.197,1.236,0.198,-7.964,0,0,1634,0,0,0,-9.05,26525,26744,18685,2195,0,0,0.005382,0.033057,0.033421
1296,核塘一线,220,0,0.1193,0.9005,1.81E-04,四川.核桃村.220.3901,四川.塘坎街.220.5028,90.961,9.531,-90.942,-28.567,0,0,1563.612,90.67,9.6,-90.81,-28.4,20914,19464,3901,5028,0,0,0.000226,0.001702,0.095567
1297,应悦一线,220,0,0.2955,1.8408,4.14E-04,四川.应龙.220.10631,四川.锦悦.220.18764,0.496,-44.528,-0.493,-0.511,0,0,2430.8,-0.91,-44.25,0.58,-0.56,26549,26540,10631,18764,0,0,0.000559,0.00348,0.218911
1298,应悦二线,220,0,0.3278,1.7434,4.14E-04,四川.应龙.220.10631,四川.锦悦.220.18764,-0.096,-45.649,0.099,0.624,0,0,2430.8,0.97,-44.77,-0.64,0,26550,26542,10631,18764,0,0,0.00062,0.003296,0.218853
1299,果通线,220,0,0.0537,0.3309,1.29E-06,四川.达阿果厂.220.18772,四川.金通.220.18771,58.947,11.949,-58.944,-12.066,0,0,910.4,57.2,10.99,-59.23,-11.59,26563,26559,18772,18771,0,0,0.000102,0.000626,0.000683
1300,通雅一线,220,0,2.1213,18.937,1.06E-04,四川.金通.220.18771,四川.雅江.220.10096,77.616,14.505,-77.362,-23.543,0,0,1820.8,77.47,13.87,-78.6,-24.06,26560,24724,18771,10096,0,0,0.00401,0.035798,0.056069
1301,托通线,220,0,0.0704,0.4228,1.53E-06,四川.康托厂.220.10153,四川.金通.220.18771,18.672,2.268,-18.672,-2.43,0,0,910.4,18.67,1.64,-18.8,-2.04,24717,26558,10153,18771,0,0,0.000133,0.000799,0.000808
1302,水圣线,220,0,0.6556,3.9895,2.59E-05,四川.水磨.220.5557,四川.圣音寺.220.2288,13.069,12.144,-13.064,-14.832,0,0,1563.62,15.56,13.02,-15.39,-15.25,21553,18886,5557,2288,0,0,0.001239,0.007542,0.013695
1303,沐为一线,220,0,0.86485,8.399,6.04E-05,西南.沐溪站.220.5343,四川.犍为.220.6068,-60.708,-33.437,60.786,27.94,0,0,2430.768,-59.31,-27.54,58.91,22.03,26025,26579,5343,6068,0,0,0.001635,0.015877,0.031963
1304,沐为二线,220,0,0.71515,8.29072,6.09E-05,西南.沐溪站.220.5343,四川.犍为.220.6068,-61.079,-34.919,61.145,29.39,0,0,2430.768,-59.57,-27.74,59.11,29.32,26026,26580,5343,6068,0,0,0.001352,0.015672,0.032191
1305,丰沙线,220,0,2.223,12.530701,4.09E-05,四川.丰收.220.7169,四川.白沙.220.427,81.305,-10.748,-81.029,7.887,0,0,910.4,80.68,-10.13,-80.13,7.1,23303,17589,7169,427,0,0,0.004202,0.023688,0.021652
1306,木赞线,220,0,1.1,5.808,1.93E-05,四川.木坡厂.220.8470,四川.赞拉厂.220.18798,17.215,-5.413,-17.209,3.356,0,0,910.4,17.44,-7.65,-17.44,4,24031,26587,8470,18798,0,0,0.002079,0.010979,0.010218
1307,赞金线,220,0,0.9,5.329,1.84E-05,四川.赞拉厂.220.18798,四川.小金.220.7681,17.193,-3.33,-17.188,1.366,0,0,910.4,17.8,4.1,-17.84,1.8,26588,24152,18798,7681,0,0,0.001701,0.010074,0.009742
1308,石五龙支线,110,0,1.262075,5.0483,0.00E+00,四川.五一桥厂.110.3769,四川.龙溪沟厂.110.7101,-9.887,-2.992,9.898,3.036,0,0,910.4,0,0,9.9,3.04,20341,23144,3769,7101,0,0,0.009543,0.038172,0
1309,石五出支线,110,0,0.512142,2.04857,0.00E+00,四川.五一桥厂.110.3769,四川.出龙沟厂.110.7611,-11.218,-1.865,11.223,1.887,0,0,910.4,0,0,12.55,1.67,20341,24878,3769,7611,0,0,0.003873,0.01549,0
1310,热油一线,35,0,0.3,1.6,2.50E-06,四川.石化.35.nd11866,四川.石化自备厂.35.nd11825,0,0,0,0,0,0,910.4,0,0,0,0,11866,11825,6126,7116,-1,-1,0.021914,0.116874,0.000034
1311,热油二线,35,0,0.3,1.6,2.50E-06,四川.石化.35.nd11868,四川.石化自备厂.35.nd11831,0,0,0,0,0,0,910.4,0,0,0,0,11868,11831,19767,7117,-1,-1,0.021914,0.116874,0.000034
1312,热化二线,35,0,0.3,1.6,2.50E-06,四川.石化.35.nd11872,四川.石化自备厂.35.nd11833,0,0,0,0,1,0,910.4,0,0,0,0,11872,11833,19768,19780,-1,-1,0.021914,0.116874,0.000034
1313,热化一线,35,0,0.3,1.6,2.50E-06,四川.石化.35.nd11870,四川.石化自备厂.35.nd11827,0,0,0,0,1,0,910.4,0,0,0,0,11870,11827,6127,19778,-1,-1,0.021914,0.116874,0.000034
1314,热化三线,35,0,0.3,1.6,2.50E-06,四川.石化.35.nd11874,四川.石化自备厂.35.nd11829,0,0,0,0,0,0,910.4,0,0,0,0,11874,11829,19769,19779,-1,-1,0.021914,0.116874,0.000034
1315,热化四线,35,0,0.3,1.6,2.50E-06,四川.石化.35.nd11876,四川.石化自备厂.35.nd12896,0,0,0,0,0,0,910.4,0,0,0,0,11876,12896,19769,19781,-1,-1,0.021914,0.116874,0.000034
1316,铜乐一线,220,0,6.4722,35.1409,1.19E-04,四川.铜街子厂.220.3033,四川.乐德.220.5925,161.732,-14.224,-158.604,18.426,0,0,910.4,156.22,-13.96,-154.99,16.21,18469,21715,3033,5925,0,0,0.012235,0.066429,0.062863
1317,铜乐二线,220,0,6.8021,37.151501,1.21E-04,四川.铜街子厂.220.3033,四川.乐德.220.5925,153.017,-13.762,-150.074,16.816,0,0,910.4,149.59,-14.58,-146.95,15.27,18468,21714,3033,5925,0,0,0.012858,0.07023,0.064017
1318,磨峰一线,220,0,2.847,17.487,6.32E-05,四川.磨家梁.220.9795,四川.海峰.220.18801,29.983,-5.874,-29.934,-0.497,0,0,1820.8,29.11,0,-30.17,-1.47,26600,26601,9795,18801,0,0,0.005382,0.033057,0.033421
1319,磨峰二线,220,0,2.847,17.487,6.32E-05,四川.磨家梁.220.9795,四川.海峰.220.18801,0,0,0,0,1,1,1820.8,0,0,0,0,26599,26602,9795,18801,0,0,0.005382,0.033057,0.033421
1320,杉铁水支线,35,0,0.09785,0.3914,0.00E+00,四川.杉树坪厂.35.nd1284,四川.水打坝厂.35.nd22877,0,0,0,0,0,0,1820.8,0,0,0,0,1284,22877,6582,6769,-1,-1,0.007148,0.02859,0
1321,明宝水铜线,35,0,0.393125,1.5725,1.25E-05,四川.明礼厂.35.6652,四川.铜头厂.35.5136,-0.175,-0.401,0.175,0.371,0,0,910.4,0,0,0,0,22584,27983,6652,5136,0,0,0.028716,0.114865,0.000171
1322,毕红二支线,35,0,0.10625,0.425,0.00E+00,四川.毕棚沟厂.35.nd1144,四川.毕棚沟二级厂.35.nd11038,0,0,0,0,0,0,1820.8,0,0,2.82,0.96,1144,11038,6641,6643,-1,-1,0.007761,0.031045,0
1323,龚松一线,220,0,3.7213,19.265299,6.93E-05,四川.龚嘴上厂.220.945,四川.松林.220.2806,119.439,-20.878,-118.417,18.842,0,0,910.4,117.44,-16.97,-116.16,14.68,19458,18389,945,2806,0,0,0.007035,0.036418,0.036635
1324,龚松二线,220,0,3.7006,19.0392,6.89E-05,四川.龚嘴下厂.220.949,四川.松林.220.2806,148.337,-19.343,-146.79,19.996,0,0,910.4,150.93,-19.2,-148.33,22.27,17842,18388,949,2806,0,0,0.006995,0.035991,0.036448
1325,固洛线,220,0,0.488125,1.9525,2.93E-05,四川.固滴厂.220.18806,四川.水洛.220.7733,34.169,7.207,-34.158,-10.241,0,0,1820.8,30.49,6.35,-30.49,-6.11,26625,23881,18806,7733,0,0,0.000923,0.003691,0.015489
1326,文惠一线,220,0,2.3233,16.692499,1.10E-04,四川.文峰.220.6347,四川.广惠.220.972,18.448,0.769,-18.431,-12.4,0,0,1820.8,18.13,4.33,-18.46,-16.51,26642,26644,6347,972,0,0,0.004392,0.031555,0.058174
1327,文惠二线,220,0,2.268,16.771999,1.10E-04,四川.文峰.220.6347,四川.广惠.220.972,18.345,0.837,-18.328,-12.42,0,0,1820.8,18.11,4.53,-18.47,-16.42,26643,26645,6347,972,0,0,0.004287,0.031705,0.05793
1328,百普线,500,0,4.2575,66.982903,4.97E-04,西南.百灵站.500.18860,西南.普提站.500.19751,521.55,-67.094,-517.358,23.313,0,0,3641.6,543.54,-68.62,-534.19,38.74,26663,18262,18860,19751,0,0,0.001545,0.024302,1.369724
1329,灵盐一线,220,0,0.502,3.495,2.37E-05,西南.百灵站.220.18863,四川.盐源.220.8855,-195.289,20.753,195.658,-20.671,0,0,1820.8,-199.72,20.06,199.72,0,26614,25989,18863,8855,0,0,0.000949,0.006607,0.012549
1330,灵盐二线,220,0,0.5117,3.457,2.79E-05,西南.百灵站.220.18863,四川.盐源.220.8855,-197.215,21.608,197.599,-21.941,0,0,1820.8,-196.51,20.2,196.51,-23.5,26615,25551,18863,8855,0,0,0.000967,0.006535,0.014767
1331,凉灵线,220,0,1.782,7.128,1.10E-04,四川.凉风坳风电厂.220.16967,西南.百灵站.220.18863,-0.376,22.914,0.404,-34.389,0,0,1820.8,0,21.35,0.29,-28.92,25926,26618,16967,18863,0,0,0.003369,0.013474,0.058179
1332,下灵线,220,0,0.0898,0.6945,4.87E-06,四川.下大沟光伏厂.220.14448,西南.百灵站.220.18863,41.537,-0.272,-41.534,-0.216,0,0,1820.8,41.82,-1.59,-42.05,1.09,25592,26620,14448,18863,0,0,0.00017,0.001313,0.002575
1333,二百线,500,0,1.9319,29.935099,2.20E-04,西南.二滩厂.500.885,西南.百灵站.500.18860,88.426,-84.087,-88.369,-38.517,0,0,4163.6,107.81,-88.24,-105.9,-32.54,17778,26661,885,18860,0,0,0.000701,0.010861,0.605218
1334,水百一线,500,0,2.847,17.487001,6.32E-05,四川.水洛.500.nd50395,西南.百灵站.500.nd50396,0,0,0,0,1,1,4183.2,0,0,0,0,50395,50396,7731,18861,-1,-1,0.001033,0.006344,0.174132
1335,水百二线,500,0,2.847,17.487001,6.32E-05,四川.水洛.500.nd50397,西南.百灵站.500.nd50398,0,0,0,0,1,1,4183.2,0,0,0,0,50397,50398,7732,18862,-1,-1,0.001033,0.006344,0.174132
1336,九河线,110,0,1.262,5.048,2.79E-05,四川.九源厂.110.nd26689,四川.河口厂.110.nd22174,0,0,0,0,1,0,910.4,0,0,0,0,26689,22174,19023,6509,-1,-1,0.009543,0.03817,0.003692
1337,塘芒Ⅱ线,500,0,1.4738,26.681999,1.93E-04,西南.巴塘站.500.9921,西藏.芒康站.500.nd26777,0,29.293,0,0,0,1,4183.288,-39.9,-24.06,0,0,26757,26777,9921,19737,0,-1,0.000535,0.009681,0.533254
1338,塘芒Ⅰ线,500,0,1.496,26.458,1.94E-04,西南.巴塘站.500.9921,西藏.芒康站.500.nd26780,0,29.183,0,0,0,1,4183.288,-39.45,-24.52,0,0,26755,26780,9921,19737,0,-1,0.000543,0.009599,0.533817
1339,芒澜Ⅰ线,500,0,0.275625,17.487001,6.32E-05,西藏.芒康站.500.nd26776,西南.澜沧江站.500.nd26768,0,0,0,0,0,0,4183.288,0,0,40.64,-33.96,26776,26768,19737,9887,-1,-1,0.0001,0.006344,0.174132
1340,芒澜Ⅱ线,500,0,0.275625,17.487001,6.32E-05,西藏.芒康站.500.nd26778,西南.澜沧江站.500.nd26769,0,0,0,0,0,0,4183.288,0,0,41.37,-34.6,26778,26769,19737,9887,-1,-1,0.0001,0.006344,0.174132
1341,灵黑线,35,0,1.262,5.048,2.79E-05,四川.灵官庙厂.35.nd22872,四川.黑土坡厂.35.nd17262,0,0,0,0,0,0,1820.8,0,0,0,0,22872,17262,6722,6718,-1,-1,0.092184,0.368736,0.000382
1342,内寿二线,220,0,1.262,5.048,2.79E-05,四川.内江.220.7208,四川.寿溪桥.220.2634,0,0,0,0,1,1,1820.8,0,0,0,0,26725,26724,7208,2634,0,0,0.002386,0.009543,0.014767
1343,赛格线,220,0,0.93068,7.187,4.46E-05,四川.赛果乐风电场.220.nd26728,四川.普格.220.10161,0,0,0,0,1,1,910.4,0,0,0,0,26728,26732,19584,10161,-1,0,0.001759,0.013586,0.023577
1344,西南.普提站/500kV.百普线补装置,500,0,0,20.69942,0,西南.普提站.500.2181,西南.普提站.500.19751,1015.281,-51.544,-1000.473,156.417,0,0,3641.6,1003.93,-61.65,-981.88,171.68,1824700,1788200,2181,19751,0,0,0,0.00751,0
1345,西南.普提站/500kV.榄普二线串补装置,500,0,0,20.69942,0,西南.普提站.500.2181,西南.普提站.500.19752,1015.281,-51.544,-1000.473,156.417,0,0,3641.6,1003.93,-61.65,-981.88,171.68,1824701,1788201,2181,19752,0,0,0,0.00751,0
1346,西南.普提站/500kV.榄普一线串补装置,500,0,0,20.69942,0,西南.普提站.500.2181,西南.普提站.500.19753,1015.281,-51.544,-1000.473,156.417,0,0,3641.6,1003.93,-61.65,-981.88,171.68,1824702,1788202,2181,19753,0,0,0,0.00751,0
