id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
444,攀钢厂.10.5kV.3#机组,0,0,0,117.65,110,四川.攀钢厂.10.nd26796,0,0,0,0,1,0,0,0,0,100,0,61.97,-61.97,1,26796,6579,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,125.4,116.0,0.1,0.05,0.05,6.6
445,杉树坪厂.10.5kV.1#机组,0,0,0,9,35,四川.杉树坪厂.10.nd10832,0,0,0,0,1,2.23,0.77,10.27,0,7,0,5,-5,1,10832,6584,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
446,杉树坪厂.10.5kV.2#机组,0,0,0,9,35,四川.杉树坪厂.10.nd10834,0,0,0,0,1,2.53,0.91,10.26,0,7,0,5,-5,1,10834,6584,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
447,杉树坪厂.6.3kV.3#机组,0,0,0,4,35,四川.杉树坪厂.10.nd22351,0,0,0,0,1,2.01,0.71,6.48,0,2.8,0,2,-2,1,22351,6585,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
448,杉树坪厂.6.3kV.4#机组,0,0,0,4,35,四川.杉树坪厂.10.nd22353,0,0,0,0,1,1.73,0.58,6.45,0,2.8,0,2,-2,1,22353,6586,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
449,杉树坪厂.6.3kV.5#机组,0,0,0,8,35,四川.杉树坪厂.6.nd10840,0,0,0,0,1,1.75,0.5,6.68,0,6.2,0,5,-5,1,10840,6587,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
450,杉树坪厂.6.3kV.6#机组,0,0,0,8,35,四川.杉树坪厂.6.nd10842,0,0,0,0,1,1.03,0.53,6.7,0,6.2,0,5,-5,1,10842,6587,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
451,攀钢热电厂.10.5kV.4#机组,0,0,0,58.82,110,四川.攀钢热电厂.10.nd22187,0,0,0,0,1,-0.63,-0.69,6,0,55,0,30.99,-30.99,1,22187,6514,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
452,华莹山厂.10.5kV.3#机组,0,0,0,100,220,四川.华莹山厂.10.nd26797,0,0,0,0,1,0,0,0,0,110,0,62.5,-62.5,1,26797,6410,-1,Unit,10,10.5,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
453,华莹山厂.10.5kV.4#机组,0,0,0,100,220,四川.华莹山厂.10.nd26798,0,0,0,0,1,0,0,0,0,110,0,62.5,-62.5,1,26798,6411,-1,Unit,10,10.5,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
454,华莹山厂.10.5kV.2#机组,0,0,0,100,220,四川.华莹山厂.10.nd26799,0,0,0,0,1,0,0,0,0,50,0,37.5,-37.5,1,26799,6412,-1,Unit,10,10.5,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
455,华莹山厂.10.5kV.1#机组,0,0,0,100,220,四川.华莹山厂.10.nd26800,0,0,0,0,1,0,0,0,0,50,0,37.5,-37.5,1,26800,6413,-1,Unit,10,10.5,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
456,广宁厂.6.3kV.1#机组,0,0,0,14.12,110,四川.广宁厂.6.nd10846,0,0,0,0,1,11.46,0.58,6.05,0,14,0,7.44,-7.44,1,10846,6589,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
457,广宁厂.6.3kV.2#机组,0,0,0,14.12,110,四川.广宁厂.6.nd11098,0,0,0,0,1,0,0,0,0,14,0,7.44,-7.44,1,11098,6589,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
458,龚家河厂.10.5kV.1#机组,0,0,0,11.76,110,四川.龚家河厂.10.nd10850,0,0,0,0,1,9.13,1.91,9.89,0,10,0,6.2,-6,1,10850,6591,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
459,龚家河厂.10.5kV.2#机组,0,0,0,11.76,110,四川.龚家河厂.10.nd10848,0,0,0,0,1,0,0,0,0,10,0,6.2,-6,1,10848,6591,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
460,赵家山厂.10.5kV.1#机组,0,0,0,11.76,110,四川.赵家山厂.10.nd10862,0,0,0,0,1,6.84,1.4,9.96,0,10,0,6.2,-7,1,10862,6593,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
461,赵家山厂.10.5kV.2#机组,0,0,0,11.76,110,四川.赵家山厂.10.nd10864,0,0,0,0,1,6.23,1.52,9.97,0,10,0,6.2,-7,1,10864,6593,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
462,洼垴厂.10.5kV.1#机组,0,0,0,12.5,110,四川.洼垴厂.10.nd10866,0,0,0,0,1,10.12,0,10.31,0,11,0,5.94,-6,1,10866,6596,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
463,洼垴厂.10.5kV.2#机组,0,0,0,12.5,110,四川.洼垴厂.10.nd10868,0,0,0,0,1,7.57,0,10.31,0,11,0,5.94,-6,1,10868,6597,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
464,洼垴厂.10.5kV.3#机组,0,0,0,12.5,110,四川.洼垴厂.10.nd10874,0,0,0,0,1,7.73,0,10.31,0,11,0,5.94,-6,1,10874,6597,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
465,双滩厂.10.5kV.1#机组,0,0,0,14.12,110,四川.双滩厂.10.nd10876,0,0,0,0,1,9.34,3.98,10.75,0,12,0,7.44,-7.44,1,10876,6599,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
466,双滩厂.10.5kV.2#机组,0,0,0,14.12,110,四川.双滩厂.10.nd10878,0,0,0,0,1,1,3.97,10.75,0,12,0,7.44,-7.44,1,10878,6599,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
467,双滩厂.10.5kV.3#机组,0,0,0,14.12,110,四川.双滩厂.10.nd10884,0,0,0,0,1,9.23,3.94,10.8,0,12,0,7.44,-7.44,1,10884,6600,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
468,大兴厂.10.5kV.1#机组,0,0,0,29.412,110,四川.大兴厂.10.nd10888,0,0,0,0,1,19.25,5.55,10.31,0,25,0,15.49,-15.49,1,10888,6602,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
469,大兴厂.10.5kV.2#机组,0,0,0,29.41,110,四川.大兴厂.10.nd10890,0,0,0,0,1,22.32,7.38,10.45,0,25,0,15.49,-15.49,1,10890,6603,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
470,大兴厂.10.5kV.3#机组,0,0,0,29.41,110,四川.大兴厂.10.nd10896,0,0,0,0,1,20.86,7.44,10.45,0,25,0,15.49,-15,1,10896,6603,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
471,仔达寨厂.10.5kV.1#机组,0,0,0,15,110,四川.仔达寨厂.10.nd10900,0,0,0,0,1,-0.1,-0.02,-0.01,0,12,0,9,-9,1,10900,6605,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
472,仔达寨厂.10.5kV.2#机组,0,0,0,15,110,四川.仔达寨厂.10.nd10902,0,0,0,0,1,8.52,0.14,5.77,0,12,0,9,-9,1,10902,6605,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
473,仔达寨厂.10.5kV.3#机组,0,0,0,15,110,四川.仔达寨厂.10.nd10906,0,0,0,0,1,4.23,0.54,5.79,0,12,0,9,-7,1,10906,6605,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
474,好利来厂.10.5kV.1#机组,0,0,0,25.29,110,四川.好利来厂.10.nd37752,0,0,0,0,1,0,-0.8,0,0,21.5,0,13.32,-13.32,1,37752,6485,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
475,好利来厂.10.5kV.2#机组,0,0,0,25.29,110,四川.好利来厂.10.nd37753,0,0,0,0,1,0,1.5,0,0,21.5,0,13.32,-13.32,1,37753,6486,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
476,英雄坡厂.10.5kV.1#机组,0,0,0,33,110,四川.英雄坡厂.10.nd10908,0,0,0,0,1,0,0,0,0,28,0,17,-10,1,10908,6618,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,187.0,12.0,320.0,8.0,8.0,4.0,140.0,38.82,33.0,0.2,0.1,0.1,5.999
477,英雄坡厂.10.5kV.2#机组,0,0,0,33,110,四川.英雄坡厂.10.nd10910,0,0,0,0,1,21.13,-1.26,10.51,0,28,0,17,-10,1,10910,6619,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,187.0,12.0,320.0,8.0,8.0,4.0,140.0,38.82,33.0,0.2,0.1,0.1,5.999
478,新城厂.10.5kV.3#机组,0,0,0,39,110,四川.新城厂.10.nd10936,0,0,0,0,1,35.54,-1.09,10.16,0,36,0,15,-16,1,10936,6622,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,58.0,12.0,98.0,7.0,5.0,4.0,44.0,44.71,38.0,0.2,0.1,0.1,6.19
479,新城厂.10.5kV.1#机组,0,0,0,45,110,四川.新城厂.10.nd10932,0,0,0,0,1,0,0,0,0,36,0,27,-16,1,10932,6621,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,2.0,12.0,2.0,7.0,1.0,2.0,1.0,50.0,45.0,0.2,0.1,0.1,6.9
480,新城厂.10.5kV.2#机组,0,0,0,39,110,四川.新城厂.10.nd10934,0,0,0,0,1,34.96,-2.72,10.15,0,36,0,15,-16,1,10934,6621,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,58.0,12.0,98.0,7.0,5.0,4.0,44.0,44.71,38.0,0.2,0.1,0.1,6.19
481,沙嘴厂.10.5kV.2#机组,0,0,0,19,110,四川.沙嘴厂.10.nd10948,0,0,0,0,1,0,0,0,0,19,0,11.78,-8,1,10948,6626,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
482,沙嘴厂.10.5kV.1#机组,0,0,0,19,110,四川.沙嘴厂.10.nd10947,0,0,0,0,1,19.22,2.26,9.95,0,19,0,11.78,-8,1,10947,6625,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
483,三棵树厂.10.5kV.2#机组,0,0,0,30.59,110,四川.三棵树厂.10.nd10952,0,0,0,0,1,27.03,0.46,6.47,0,26,0,16.11,-13,1,10952,6634,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
484,三棵树厂.10.5kV.1#机组,0,0,0,30.59,110,四川.三棵树厂.10.nd10950,0,0,0,0,1,26.17,1.47,12,0,26,0,16.11,-13,1,10950,6633,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
485,富流滩厂.10.5kV.1#机组,0,0,0,15.29,110,四川.富流滩厂.10.nd22489,0,0,0,0,1,8.74,2.7,10.03,0,13,0,8.06,-8.06,1,22489,6629,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
486,富流滩厂.10.5kV.2#机组,0,0,0,15.29,110,四川.富流滩厂.10.nd22487,0,0,0,0,1,7.95,1.19,9.99,0,13,0,8.06,-8.06,1,22487,6630,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
487,富流滩厂.10.5kV.3#机组,0,0,0,15.29,110,四川.富流滩厂.10.nd22488,0,0,0,0,1,8.1,4,10,0,13,0,8.06,-8.06,1,22488,6630,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
488,中坝厂.6.3kV.1#机组,0,0,0,8.23,110,四川.中坝厂.6.nd10981,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,10981,6637,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
489,中坝厂.6.3kV.2#机组,0,0,0,8.23,110,四川.中坝厂.6.nd10980,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,10980,6636,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
490,中坝厂.6.3kV.3#机组,0,0,0,8.23,110,四川.中坝厂.6.nd10982,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,10982,6636,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
491,风滩厂.10.5kV.1#机组,0,0,0,11.65,110,四川.风滩厂.10.nd10979,0,0,0,0,1,6.74,2.43,10.45,0,9.9,0,6.14,-6.14,1,10979,6610,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
492,风滩厂.10.5kV.2#机组,0,0,0,11.65,110,四川.风滩厂.10.nd10991,0,0,0,0,1,6.46,2.65,10.5,0,9.9,0,6.14,-6.14,1,10991,6610,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
493,宏阳厂.10.5kV.1#机组,0,0,0,11.76,110,四川.宏阳厂.10.nd10999,0,0,0,0,1,8.95,-2.34,10.38,0,10,0,6.2,-8,1,10999,6614,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
494,宏阳厂.10.5kV.2#机组,0,0,0,11.76,110,四川.宏阳厂.10.nd11001,0,0,0,0,1,9.39,0,10.4,0,10,0,6.2,-8,1,11001,6614,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
495,千佛岩厂.10.5kV.4#机组,0,0,0,2.35,110,四川.千佛岩厂.10.nd11011,0,0,0,0,1,0,0,0,0,1.5,0,1.24,-1.24,1,11011,6639,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
496,千佛岩厂.10.5kV.3#机组,0,0,0,42.5,110,四川.千佛岩厂.10.nd11013,0,0,0,0,1,17.52,6.23,10.16,0,34,0,25.5,-20,1,11013,6640,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
497,千佛岩厂.10.5kV.2#机组,0,0,0,42.5,110,四川.千佛岩厂.10.nd11017,0,0,0,0,1,16.4,8.21,10.21,0,34,0,25.5,-20,1,11017,6640,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
498,千佛岩厂.10.5kV.1#机组,0,0,0,42.5,110,四川.千佛岩厂.10.nd11015,0,0,0,0,1,0,0,0,0,34,0,25.5,-20,1,11015,6639,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
499,千佛岩厂.10.5kV.5#机组,0,0,0,2.35,110,四川.千佛岩厂.10.nd11019,0,0,0,0,1,0.63,0.49,10.03,0,1.5,0,1.24,-1.24,1,11019,6639,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
500,毕棚沟厂.6.3kV.1#机组,0,0,0,8.82,35,四川.毕棚沟厂.6.nd11029,0,0,0,0,1,5.76,1.26,6.26,0,8,0,4.65,-4.65,1,11029,6642,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
501,毕棚沟厂.6.3kV.2#机组,0,0,0,8.82,35,四川.毕棚沟厂.6.nd11031,0,0,0,0,1,6.22,0.97,6.29,0,8,0,4.65,-4.65,1,11031,6642,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
502,毕棚沟二级厂.6.3kV.2#机组,0,0,0,3.76,110,四川.毕棚沟二级厂.6.nd22562,0,0,0,0,1,2,0.77,6.3,0,3.2,0,1.98,-1.98,1,22562,6645,-1,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
503,毕棚沟二级厂.6.3kV.1#机组,0,0,0,3.76,110,四川.毕棚沟二级厂.6.nd22560,0,0,0,0,1,0.89,0.45,6.25,0,3.2,0,1.98,-1.98,1,22560,6644,-1,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
504,岩坝厂.6.3kV.1#机组,0,0,0,4.7,110,四川.岩坝厂.6.nd11045,0,0,0,0,1,2.26,-0.47,6.14,0,4,0,2.48,-2.5,1,11045,6649,-1,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
505,岩坝厂.6.3kV.2#机组,0,0,0,4.7,110,四川.岩坝厂.6.nd11047,0,0,0,0,1,1.18,0.16,6.15,0,4,0,2.48,-2.5,1,11047,6649,-1,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
506,岩坝厂.6.3kV.3#机组,0,0,0,7.41,110,四川.岩坝厂.6.nd11043,0,0,0,0,1,0,0,0,0,6.3,0,3.9,-4,1,11043,6648,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
507,岩坝厂.6.3kV.4#机组,0,0,0,7.41,110,四川.岩坝厂.6.nd11055,0,0,0,0,1,4.53,0.53,6.17,0,6.3,0,3.9,-4,1,11055,6648,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
508,明礼厂.6.3kV.2#机组,0,0,0,7.06,35,四川.明礼厂.6.nd11065,0,0,0,0,1,0,0,0,0,6,0,3.72,-3.72,1,11065,6653,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
509,明礼厂.6.3kV.1#机组,0,0,0,7.06,35,四川.明礼厂.6.nd11063,0,0,0,0,1,0,0,0,0,6,0,3.72,-3.72,1,11063,6653,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
510,金洞子厂.10.5kV.1#机组,0,0,0,18.82,110,四川.金洞子厂.10.nd11068,0,0,0,0,1,14.94,0.5,0,0,16,0,9.92,-7,1,11068,6741,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
511,金洞子厂.10.5kV.2#机组,0,0,0,18.82,110,四川.金洞子厂.10.nd11069,0,0,0,0,1,13.51,0.24,0,0,16,0,9.92,-7,1,11069,6741,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
512,通口厂.10.5kV.1#机组,0,0,0,23,110,四川.通口厂.10.nd11072,0,0,0,0,1,0,0,0,0,22.5,0,13.94,-13.94,1,11072,6696,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
513,通口厂.10.5kV.2#机组,0,0,0,23,110,四川.通口厂.10.nd11073,0,0,0,0,1,0,0,0,0,22.5,0,13.94,-13.94,1,11073,6696,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
514,五通燃机厂.10.5kV.1#机组,0,0,0,29.41,35,四川.五通燃机厂.10.nd11059,0,0,0,0,1,0,0,0,0,25,0,15.49,-15.49,1,11059,6519,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
515,马回厂.10.5kV.11#机组,0,0,0,66,110,四川.马回厂.10.nd22608,0,0,0,0,1,15.73,5.43,10.7,0,15,0,34.77,-34.77,1,22608,6775,-1,Unit,10,10.5,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0,66.0,0.2,0.1,0.1,10.0
516,马回厂.10.5kV.2#机组,0,0,0,66,110,四川.马回厂.10.nd11093,0,0,0,0,1,18.8,3.2,10.1,0,23.5,0,34.77,-34.77,1,11093,6776,-1,Unit,10,10.5,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0,66.0,0.2,0.1,0.1,10.0
517,马回厂.10.5kV.12#机组,0,0,0,66,110,四川.马回厂.10.nd22609,0,0,0,0,1,15.49,5.34,10.7,0,15,0,34.77,-34.77,1,22609,6775,-1,Unit,10,10.5,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0,66.0,0.2,0.1,0.1,10.0
518,马回厂.10.5kV.1#机组,0,0,0,66,110,四川.马回厂.10.nd11095,0,0,0,0,1,0,0,0,0,23.5,0,34.77,-34.77,1,11095,6777,-1,Unit,10,10.5,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0,66.0,0.2,0.1,0.1,10.0
519,小兴场厂.6.3kV.1#机组,0,0,0,7.41,110,四川.小兴场厂.6.nd11124,0,0,0,0,1,0.29,0.96,6.15,0,6.3,0,3.9,-3.9,1,11124,6746,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
520,小兴场厂.6.3kV.2#机组,0,0,0,7.41,110,四川.小兴场厂.6.nd11116,0,0,0,0,1,2.54,0.91,6.15,0,6.3,0,3.9,-3.9,1,11116,6746,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
521,小兴场厂.6.3kV.3#机组,0,0,0,7.41,110,四川.小兴场厂.6.nd11118,0,0,0,0,1,5.12,0.95,6.15,0,6.3,0,3.9,-3.9,1,11118,6746,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
522,小兴场厂.6.3kV.4#机组,0,0,0,3.13,110,四川.小兴场厂.6.nd11120,0,0,0,0,1,1.58,0.84,5.83,0,2.5,0,1.88,-1.88,1,11120,6747,-1,Unit,6,6,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,3.1260000000000003,3.12,0.1,0.05,0.05,6.28
523,小兴场厂.6.3kV.5#机组,0,0,0,3.13,110,四川.小兴场厂.6.nd11122,0,0,0,0,1,2,0.69,5.85,0,2.5,0,1.88,-1.88,1,11122,6747,-1,Unit,6,6,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,3.1260000000000003,3.12,0.1,0.05,0.05,6.28
524,明台厂.10.5kV.1#机组,0,0,0,17.65,110,四川.明台厂.10.nd11130,0,0,0,0,1,8.75,0.79,10.4,0,15,0,9.3,-9.3,1,11130,6726,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
525,明台厂.10.5kV.2#机组,0,0,0,17.65,110,四川.明台厂.10.nd11132,0,0,0,0,1,8.79,0.61,10.4,0,15,0,9.3,-9.3,1,11132,6726,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
526,明台厂.10.5kV.3#机组,0,0,0,17.65,110,四川.明台厂.10.nd11136,0,0,0,0,1,0,0,0,0,15,0,9.3,-9.3,1,11136,6726,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
527,槽渔滩厂.10.5kV.1#机组,0,0,0,29.41,110,四川.槽渔滩厂.10.nd11175,0,0,0,0,1,21.76,2.16,10.36,0,25,0,15.49,-15.49,1,11175,6709,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
528,槽渔滩厂.10.5kV.2#机组,0,0,0,29.41,110,四川.槽渔滩厂.10.nd11177,0,0,0,0,1,22.36,3.12,10.36,0,25,0,15.49,-15.49,1,11177,6710,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
529,槽渔滩厂.10.5kV.3#机组,0,0,0,29.41,110,四川.槽渔滩厂.10.nd11179,0,0,0,0,1,-0.01,0.02,0,0,25,0,15.49,-15.49,1,11179,6710,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
530,江油燃机厂.10.5kV.1#机组,0,0,0,30.862,110,四川.江油燃机厂.10.nd11160,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,11160,6790,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
531,江油燃机厂.10.5kV.2#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd11161,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,11161,6790,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
532,江油燃机厂.10.5kV.3#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd11163,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,11163,6791,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
533,江油燃机厂.10.5kV.4#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd22650,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,22650,6793,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
534,江油燃机厂.10.5kV.5#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd22652,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,22652,6794,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
535,江油燃机厂.10.5kV.6#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd22654,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,22654,6795,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
536,江油燃机厂.10.5kV.1B3#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd11202,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,11202,6792,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
537,城东厂.10.5kV.1#机组,0,0,0,28,110,四川.城东厂.10.nd11196,0,0,0,0,1,21.34,12.97,10.01,0,28,0,17.35,-17.35,1,11196,6656,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
538,城东厂.10.5kV.2#机组,0,0,0,28,110,四川.城东厂.10.nd11198,0,0,0,0,1,22.53,7.47,10.41,0,28,0,17.35,-17.35,1,11198,6657,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
539,城东厂.10.5kV.3#机组,0,0,0,28,110,四川.城东厂.10.nd11200,0,0,0,0,1,20.51,8.85,10.42,0,28,0,17.35,-17.35,1,11200,6657,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
540,吉日波厂.6.3kV.1#机组,0,0,0,10,110,四川.吉日波厂.6.nd11205,0,0,0,0,1,0,0,0,0,10,0,6.2,-5,1,11205,6660,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
541,吉日波厂.6.3kV.2#机组,0,0,0,10,110,四川.吉日波厂.6.nd11206,0,0,0,0,1,0,0,0,0,10,0,6.2,-5,1,11206,6660,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
542,青居厂.10.5kV.1#机组,0,0,0,34,110,四川.青居厂.10.nd11219,0,0,0,0,1,21.76,-0.98,0,0,34,0,21.07,-20,1,11219,6462,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,112.0,12.0,191.0,7.0,13.0,4.0,87.0,40.0,34.0,0.2,0.1,0.1,6.6
543,青居厂.10.5kV.2#机组,0,0,0,34,110,四川.青居厂.10.nd11221,0,0,0,0,1,0.01,0,0,0,34,0,21.07,-20,1,11221,6462,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,112.0,12.0,191.0,7.0,13.0,4.0,87.0,40.0,34.0,0.2,0.1,0.1,6.6
544,青居厂.10.5kV.3#机组,0,0,0,34,110,四川.青居厂.10.nd11223,0,0,0,0,1,22.03,-1.24,0,0,34,0,21.07,-20,1,11223,6463,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,112.0,12.0,191.0,7.0,13.0,4.0,87.0,40.0,34.0,0.2,0.1,0.1,6.6
545,青居厂.10.5kV.4#机组,0,0,0,34,110,四川.青居厂.10.nd11225,0,0,0,0,1,19.99,-3.35,0,0,34,0,21.07,-20,1,11225,6463,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,112.0,12.0,191.0,7.0,13.0,4.0,87.0,40.0,34.0,0.2,0.1,0.1,6.6
546,三江厂.10.5kV.1#机组,0,0,0,17,110,四川.三江厂.10.nd11233,0,0,0,0,1,7.65,-2.75,10.2,0,17,0,10.54,-10.54,1,11233,6662,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
547,三江厂.10.5kV.2#机组,0,0,0,17,110,四川.三江厂.10.nd11235,0,0,0,0,1,0,0,0,0,17,0,10.54,-10.54,1,11235,6662,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
548,三江厂.10.5kV.3#机组,0,0,0,17,110,四川.三江厂.10.nd11237,0,0,0,0,1,10.66,0.53,10.32,0,17,0,10.54,-10.54,1,11237,6663,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
549,东西关厂.10.5kV.1#机组,0,0,0,52.5,110,四川.东西关厂.10.nd10542,0,0,0,0,1,0,0,0.06,0,45,0,7.5,-7.5,1,10542,6403,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
550,东西关厂.10.5kV.2#机组,0,0,0,52.5,110,四川.东西关厂.10.nd10544,0,0,0,0,1,43.98,-3.84,10.57,0,52.5,0,27.89,-30,1,10544,6403,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
551,东西关厂.10.5kV.3#机组,0,0,0,52.5,110,四川.东西关厂.10.nd10546,0,0,0,0,1,0,0,0.1,0,45,0,7.5,-7.5,1,10546,6404,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
552,东西关厂.10.5kV.4#机组,0,0,0,61.765,110,四川.东西关厂.10.nd10548,0,0,0,0,1,0,0,0.07,0,52.5,0,27.89,-30,1,10548,6404,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
553,黑土坡厂.6.3kV.1#机组,0,0,0,9.41,110,四川.黑土坡厂.6.nd11260,0,0,0,0,1,6.03,2.08,6.1,0,8,0,4.96,-4.96,1,11260,6719,-1,Unit,6,6,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
554,黑土坡厂.6.3kV.2#机组,0,0,0,9.41,110,四川.黑土坡厂.6.nd11261,0,0,0,0,1,7.01,2.04,6.11,0,8,0,4.96,-4.96,1,11261,6720,-1,Unit,6,6,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
555,黑土坡厂.6.3kV.3#机组,0,0,0,9.41,110,四川.黑土坡厂.6.nd11262,0,0,0,0,1,6.01,2.01,6.09,0,8,0,4.96,-4.96,1,11262,6720,-1,Unit,6,6,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
556,杨村厂.10.5kV.1#机组,0,0,0,25.88,220,四川.杨村厂.10.nd11288,0,0,0,0,1,0,0,0,0,22,0,13.63,-13.63,1,11288,6691,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
557,杨村厂.10.5kV.2#机组,0,0,0,25.88,220,四川.杨村厂.10.nd11290,0,0,0,0,1,0.36,0,0,0,22,0,13.63,-13.63,1,11290,6691,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
558,杨村厂.10.5kV.3#机组,0,0,0,25.88,220,四川.杨村厂.10.nd11292,0,0,0,0,1,0,0,-6.09,0,22,0,13.63,-13.63,1,11292,6692,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
559,白杨厂.10.5kV.1#机组,0,0,0,20,110,四川.白杨厂.10.nd11270,0,0,0,0,1,0,0.05,0,0,20,0,12,-12,1,11270,6768,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
560,白杨厂.10.5kV.2#机组,0,0,0,20,110,四川.白杨厂.10.nd11272,0,0,0,0,1,0,0.11,0,0,20,0,12,-12,1,11272,6768,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
561,小龙厂.10.5kV.1#机组,0,0,0,14.44,110,四川.小龙厂.10.nd11294,0,0,0,0,1,12.46,2.02,10.6,0,13,0,6.3,-8,1,11294,6761,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
562,小龙厂.10.5kV.2#机组,0,0,0,14.44,110,四川.小龙厂.10.nd11296,0,0,0,0,1,0,0,0,0,13,0,6.3,-8,1,11296,6761,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
563,小龙厂.10.5kV.3#机组,0,0,0,14.44,110,四川.小龙厂.10.nd11303,0,0,0,0,1,10.55,2.21,10.65,0,13,0,6.3,-8,1,11303,6762,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
564,小龙厂.10.5kV.4#机组,0,0,0,14.44,110,四川.小龙厂.10.nd11305,0,0,0,0,1,10.36,2.02,10.65,0,13,0,6.3,-8,1,11305,6762,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
565,热水塘厂.6.3kV.2#机组,0,0,0,7.5,110,四川.热水塘厂.6.nd11307,0,0,0,0,1,4,2.17,6.1,0,6,0,4.5,-4,1,11307,6766,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
566,热水塘厂.6.3kV.1#机组,0,0,0,7.5,110,四川.热水塘厂.6.nd11309,0,0,0,0,1,1.95,1.21,6.12,0,6,0,4.5,-4,1,11309,6766,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
567,金岩厂.10.5kV.2#机组,0,0,0,28.75,110,四川.金岩厂.10.nd11313,0,0,0,0,1,21.05,6.68,10.94,0,23,0,17.25,-17.25,1,11313,6759,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,1895.0,1.0,1.0,4.0,70.0,32.2,28.5,0.2,0.1,0.1,2.54
568,金岩厂.10.5kV.1#机组,0,0,0,28.75,110,四川.金岩厂.10.nd11311,0,0,0,0,1,20.32,5.68,10.94,0,23,0,17.25,-17.25,1,11311,6759,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,1895.0,1.0,1.0,4.0,70.0,32.2,28.5,0.2,0.1,0.1,2.54
569,石棉矿厂.20kV.4#机组,0,0,0,5.88,35,四川.石棉矿厂.20.nd22783,0,0,0,0,1,0,0,0,0,5,0,52.62,-52.62,1,22783,6782,-1,Unit,20,20,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
570,石棉矿厂.20kV.1#机组,0,0,0,5.88,35,四川.石棉矿厂.20.nd11339,0,0,0,0,1,0,0,0,0,5,0,52.62,-52.62,1,11339,6780,-1,Unit,20,20,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
571,石棉矿厂.20kV.2#机组,0,0,0,5.88,35,四川.石棉矿厂.20.nd11341,0,0,0,0,1,0,0,0.25,0,5,0,52.62,-52.62,1,11341,6781,-1,Unit,20,20,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
572,石棉矿厂.20kV.3#机组,0,0,0,5.88,35,四川.石棉矿厂.20.nd22789,0,0,0,0,1,0,0,0,0,5,0,52.62,-52.62,1,22789,6783,-1,Unit,20,20,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
573,雅家埂厂.10.5kV.2#机组,0,0,0,11.76,110,四川.雅家埂厂.10.nd11345,0,0,0,0,1,6.03,1.14,9.92,0,10,0,6.2,-5,1,11345,6757,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
574,雅家埂厂.10.5kV.1#机组,0,0,0,11.76,110,四川.雅家埂厂.10.nd11343,0,0,0,0,1,7.05,1.12,9.93,0,10,0,6.2,-5,1,11343,6756,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
575,黄丹厂.10.5kV.1#机组,0,0,0,18.82,110,四川.黄丹厂.10.nd11356,0,0,0,0,1,16.22,1.71,10.24,0,16,0,9.3,-8,1,11356,6786,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
576,黄丹厂.10.5kV.2#机组,0,0,0,18.82,110,四川.黄丹厂.10.nd11357,0,0,0,0,1,16.65,1.9,10.28,0,16,0,9.3,-8,1,11357,6787,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
577,黄丹厂.10.5kV.3#机组,0,0,0,17.65,110,四川.黄丹厂.10.nd11364,0,0,0,0,1,15.93,1.72,10.27,0,16,0,9.3,-8,1,11364,6787,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
578,松源厂.10.5kV.3#机组,0,0,0,17.65,110,四川.松源厂.10.nd11378,0,0,0,0,1,-0.79,-14.5,-0.55,0,15,0,9.3,-10,1,11378,6753,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
579,松源厂.10.5kV.1#机组,0,0,0,17.65,110,四川.松源厂.10.nd11374,0,0,0,0,1,-9.8,-11.44,1.4,0,15,0,9.3,-10,1,11374,6752,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
580,松源厂.10.5kV.2#机组,0,0,0,17.65,110,四川.松源厂.10.nd11376,0,0,0,0,1,-7.44,-2.91,-0.55,0,15,0,9.3,-10,1,11376,6752,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
581,金龙厂.6.3kV.1#机组,0,0,0,10.94,110,四川.金龙厂.6.nd11388,0,0,0,0,1,0,0,0,0,8.75,0,6.56,-6.56,1,11388,6728,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
582,金龙厂.6.3kV.2#机组,0,0,0,10.94,110,四川.金龙厂.6.nd11390,0,0,0,0,1,0,0,0,0,8.75,0,6.56,-6.56,1,11390,6729,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
583,金龙厂.6.3kV.3#机组,0,0,0,10.94,110,四川.金龙厂.6.nd11392,0,0,0,0,1,0,0,0,0,8.75,0,6.56,-6.56,1,11392,6729,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
584,张窝厂.10.5kV.3#机组,0,0,0,23.52,110,四川.张窝厂.10.nd11404,0,0,0,0,1,0,0,10.11,0,20,0,12.4,-12.4,1,11404,6739,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
585,张窝厂.10.5kV.1#机组,0,0,0,23.52,110,四川.张窝厂.10.nd11400,0,0,0,0,1,0,0,0,0,20,0,12.4,-12.4,1,11400,6738,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
586,张窝厂.10.5kV.2#机组,0,0,0,23.52,110,四川.张窝厂.10.nd11402,0,0,0,0,1,0,0,10.01,0,20,0,12.4,-12.4,1,11402,6738,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
587,灵官庙厂.6.3kV.1#机组,0,0,0,8.24,35,四川.灵官庙厂.6.nd11410,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,11410,6724,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
588,灵官庙厂.6.3kV.2#机组,0,0,0,8.24,35,四川.灵官庙厂.6.nd11412,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,11412,6724,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
589,水打坝厂.6.3kV.1#机组,0,0,0,4.71,35,四川.水打坝厂.6.nd11416,0,0,0,0,1,0,0,0,0,4,0,2.48,-2.48,1,11416,6770,-1,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
590,水打坝厂.6.3kV.2#机组,0,0,0,4.71,35,四川.水打坝厂.6.nd11418,0,0,0,0,1,0,0,0,0,4,0,2.48,-2.48,1,11418,6770,-1,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
591,秀观厂.10.5kV.2#机组,0,0,0,36,110,四川.秀观厂.10.nd11422,0,0,0,0,1,35.27,0,10.4,0,36,0,15,-20,1,11422,6679,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
592,秀观厂.10.5kV.1#机组,0,0,0,36,110,四川.秀观厂.10.nd11420,0,0,0,0,1,34.29,1.8,10.45,0,36,0,15,-18,1,11420,6678,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
593,秀观厂.10.5kV.3#机组,0,0,0,36,110,四川.秀观厂.10.nd11424,0,0,0,0,1,31.85,0.37,10.45,0,36,0,15,-24,1,11424,6679,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
594,可河厂.10.5kV.1#机组,0,0,0,21.18,110,四川.可河厂.10.nd11442,0,0,0,0,1,3.11,-0.97,0,0,18,0,17.04,-15,1,11442,6735,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
595,可河厂.10.5kV.2#机组,0,0,0,21.18,110,四川.可河厂.10.nd11444,0,0,0,0,1,3.11,-1.73,0,0,18,0,17.04,-15,1,11444,6735,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
596,可河厂.10.5kV.3#机组,0,0,0,21.18,110,四川.可河厂.10.nd11446,0,0,0,0,1,6.41,-1.06,0,0,18,0,17.04,-15,1,11446,6736,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
597,可河厂.10.5kV.4#机组,0,0,0,21.18,110,四川.可河厂.10.nd11448,0,0,0,0,1,18.02,-1.95,0,0,18,0,17.04,-15,1,11448,6736,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
598,中山厂.10.5kV.1#机组,0,0,0,3.76,110,四川.中山厂.10.nd11460,0,0,0,0,1,0,0,0,0,3.2,0,1.98,-1.98,1,11460,6732,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
599,中山厂.10.5kV.2#机组,0,0,0,10.59,110,四川.中山厂.10.nd11461,0,0,0,0,1,7.88,0,10.31,0,9,0,5.58,-5.58,1,11461,6732,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
600,中山厂.10.5kV.3#机组,0,0,0,10.59,110,四川.中山厂.10.nd11462,0,0,0,0,1,7.69,0,10.31,0,9,0,5.58,-5.58,1,11462,6732,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
601,洗马姑厂.10.5kV.1#机组,0,0,0,10.59,35,四川.洗马姑厂.10.nd22934,0,0,0,0,1,6.79,1.72,10.6,0,9,0,5.58,-5.58,1,22934,6750,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
602,洗马姑厂.10.5kV.2#机组,0,0,0,10.59,35,四川.洗马姑厂.10.nd22932,0,0,0,0,1,8.65,1.52,10.59,0,9,0,5.58,-5.58,1,22932,6749,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
603,春禾厂.6.3kV.2#机组,0,0,0,7.41,35,四川.春禾厂.6.nd11479,0,0,0,0,1,5.15,-0.22,0,0,6.3,0,3.9,-3.9,1,11479,6743,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
604,春禾厂.6.3kV.1#机组,0,0,0,7.41,35,四川.春禾厂.6.nd11477,0,0,0,0,1,-0.57,-0.57,0,0,6.3,0,3.9,-3.9,1,11477,6743,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
605,水津关厂.10.5kV.2#机组,0,0,0,23.33,110,四川.水津关厂.10.nd11543,0,0,0,0,1,8.36,5.5,10.31,0,21,0,10.17,-10,1,11543,6799,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
606,水津关厂.10.5kV.1#机组,0,0,0,23.33,110,四川.水津关厂.10.nd11541,0,0,0,0,1,0,-0.2,0,0,21,0,10.17,-10,1,11541,6798,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
607,水津关厂.10.5kV.3#机组,0,0,0,23.33,110,四川.水津关厂.10.nd11553,0,0,0,0,1,7.31,5.3,10.31,0,21,0,10.17,-10,1,11553,6799,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
608,国合厂.10.5kV.1#机组,0,0,0,11.76,110,四川.国合厂.10.nd22974,0,0,0,0,1,10.11,0,10.32,0,10,0,6.2,-6.2,1,22974,6802,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
609,国合厂.10.5kV.2#机组,0,0,0,11.76,110,四川.国合厂.10.nd11555,0,0,0,0,1,10.62,-1.13,10.36,0,10,0,6.2,-6.2,1,11555,6801,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
610,国合厂.10.5kV.3#机组,0,0,0,11.76,110,四川.国合厂.10.nd11561,0,0,0,0,1,0,0,0,0,4.9,0,6.2,-6.2,1,11561,6801,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
611,茶园厂.10.5kV.1#机组,0,0,0,12.5,110,四川.茶园厂.10.nd11581,0,0,0,0,1,6.82,0,10.11,0,10,0,7.5,-6,1,11581,6804,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
612,茶园厂.10.5kV.2#机组,0,0,0,12.5,110,四川.茶园厂.10.nd11580,0,0,0,0,1,6.73,0,10.11,0,10,0,7.5,-6,1,11580,6804,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
613,茶园厂.10.5kV.3#机组,0,0,0,12.5,110,四川.茶园厂.10.nd11578,0,0,0,0,1,0,0,0,0,10,0,7.5,-7.5,1,11578,6805,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
614,华强厂.6.3kV.1#机组,0,0,0,8.75,110,四川.华强厂.6.nd10582,0,0,0,0,1,4.46,1.97,6.1,0,7,0,5.25,-5.25,1,10582,6498,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
615,华强厂.6.3kV.2#机组,0,0,0,8.75,110,四川.华强厂.6.nd10584,0,0,0,0,1,4.53,1.7,6.1,0,7,0,5.25,-5.25,1,10584,6498,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
616,尼河厂.10.5kV.1#机组,0,0,0,9.5,110,四川.尼河厂.10.nd11587,0,0,0,0,1,8.96,0,5.83,0,9,0,24.79,-7,1,11587,6807,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
617,尼河厂.10.5kV.2#机组,0,0,0,9.5,110,四川.尼河厂.10.nd11589,0,0,0,0,1,6.19,0,5.84,0,9,0,24.79,-7,1,11589,6807,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
618,攀钢热电厂.10.5kV.5#机组,0,0,0,58.82,110,四川.攀钢热电厂.10.nd23013,0,0,0,0,1,50.54,23.85,10.58,0,55,0,30.99,-30.99,1,23013,6515,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
619,围海厂.10.5kV.1#机组,0,0,0,18,110,四川.围海厂.10.nd11596,0,0,0,0,1,13.15,0.93,10.07,0,13.33,0,5.81,-9,1,11596,6809,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
620,围海厂.10.5kV.2#机组,0,0,0,18,110,四川.围海厂.10.nd11597,0,0,0,0,1,12.61,0.41,10.08,0,13.33,0,5.81,-9,1,11597,6809,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
621,围海厂.10.5kV.3#机组,0,0,0,18,110,四川.围海厂.10.nd11598,0,0,0,0,1,14.48,0.57,10.08,0,13.33,0,5.81,-9,1,11598,6809,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
622,德昌风电厂.0.69kV.1301#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6907,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11615,6907,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
623,德昌风电厂.0.69kV.1302#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6908,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11617,6908,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
624,德昌风电厂.0.69kV.1303#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6909,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11619,6909,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
625,德昌风电厂.0.69kV.1401#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6910,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11621,6910,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
626,德昌风电厂.0.69kV.1402#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6911,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11623,6911,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
627,德昌风电厂.0.69kV.1403#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6912,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11625,6912,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
628,德昌风电厂.0.69kV.1501#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6913,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11627,6913,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
629,德昌风电厂.0.69kV.1502#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6914,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11629,6914,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
630,风滩厂.10.5kV.3#机组,0,0,0,5.882,110,四川.风滩厂.10.nd11630,0,0,0,0,1,3.76,1.68,10.5,0,5,0,3.1,-3.1,1,11630,6611,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
631,风滩厂.10.5kV.4#机组,0,0,0,5.88,110,四川.风滩厂.10.nd11631,0,0,0,0,1,3.72,1.66,10.45,0,5,0,3.1,-3.1,1,11631,6611,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
632,德美厂.6.3kV.1#机组,0,0,0,6.25,110,四川.德美厂.6.nd11638,0,0,0,0,1,3.26,1.03,6.11,0,5,0,3.75,-2.5,1,11638,7071,-1,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
633,德美厂.6.3kV.2#机组,0,0,0,6.25,110,四川.德美厂.6.nd11640,0,0,0,0,1,3.47,1.02,6.12,0,5,0,3.75,-2.5,1,11640,7071,-1,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
634,公德房厂.10.5kV.1#机组,0,0,0,5.882,110,四川.公德房厂.10.nd11648,0,0,0,0,1,0,0,0,0,5,0,3.09,-3.09,1,11648,7073,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
635,公德房厂.10.5kV.2#机组,0,0,0,5.88,110,四川.公德房厂.10.nd11650,0,0,0,0,1,2.93,0.52,6.17,0,5,0,3.09,-3.09,1,11650,7073,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
636,公德房厂.10.5kV.3#机组,0,0,0,5.88,110,四川.公德房厂.10.nd11658,0,0,0,0,1,3.12,0.34,6.18,0,5,0,3.09,-3.09,1,11658,7074,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
637,虎头寺厂.10.5kV.1#机组,0,0,0,21.74,110,四川.虎头寺厂.10.nd11661,0,0,0,0,1,19.29,-0.47,10.91,0,20,0,0.1,-12,1,11661,7076,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
638,虎头寺厂.10.5kV.2#机组,0,0,0,21.74,110,四川.虎头寺厂.10.nd11663,0,0,0,0,1,18.97,0.89,11.09,0,20,0,0.1,-12,1,11663,7077,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
639,虎头寺厂.10.5kV.3#机组,0,0,0,21.74,110,四川.虎头寺厂.10.nd11665,0,0,0,0,1,19.39,-0.06,11.04,0,20,0,0.1,-12,1,11665,7077,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
640,五桐厂.10.5kV.1#机组,0,0,0,22.5,110,四川.五桐厂.10.nd11672,0,0,0,0,1,17.13,6.25,10.39,0,18,0,13.5,-13.5,1,11672,7080,-1,Unit,10,10.5,0.0,,0.0,0.0,-3.0,129.0,14.0,1.0,0.0,0.0,5.0,1.0,25.0,22.5,0.2,0.1,0.1,3.0
641,五桐厂.10.5kV.2#机组,0,0,0,22.5,110,四川.五桐厂.10.nd11673,0,0,0,0,1,16.97,5.92,10.37,0,18,0,13.5,-13.5,1,11673,7080,-1,Unit,10,10.5,0.0,,0.0,0.0,-3.0,129.0,14.0,1.0,0.0,0.0,5.0,1.0,25.0,22.5,0.2,0.1,0.1,3.0
642,共和厂.10.5kV.1#机组,0,0,0,13.5,110,四川.共和厂.10.nd11691,0,0,0,0,1,7.68,0.74,9.95,0,12,0,6.2,-7,1,11691,7082,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
643,共和厂.10.5kV.2#机组,0,0,0,13.5,110,四川.共和厂.10.nd11693,0,0,0,0,1,0,0,0,0,12,0,6.2,-7,1,11693,7082,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
644,火谷厂.10.5kV.1#机组,0,0,0,23.53,110,四川.火谷厂.10.nd11697,0,0,0,0,1,10.16,0.36,10.2,0,20,0,12.39,-15,1,11697,7084,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
645,火谷厂.10.5kV.2#机组,0,0,0,23.53,110,四川.火谷厂.10.nd11695,0,0,0,0,1,10.28,1.24,10.19,0,20,0,12.39,-15,1,11695,7084,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
646,驷马桥厂.10.5kV.1#机组,0,0,0,15,110,四川.驷马桥厂.10.nd11733,0,0,0,0,1,0,0,0,0,12,-1,9,-9,1,11733,7088,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
647,驷马桥厂.10.5kV.2#机组,0,0,0,15,110,四川.驷马桥厂.10.nd11731,0,0,0,0,1,6.41,2.34,9.98,0,12,-1,9,-9,1,11731,7088,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
648,泗耳厂.10.5kV.1#机组,0,0,0,21.176,110,四川.泗耳厂.10.nd11716,0,0,0,0,1,14.85,0,10.26,0,18,0,11.16,-9,1,11716,7095,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
649,泗耳厂.10.5kV.2#机组,0,0,0,21.18,110,四川.泗耳厂.10.nd11717,0,0,0,0,1,9.17,0,10.31,0,18,0,11.16,-9,1,11717,7095,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
650,炉城厂.10.5kV.2#机组,0,0,0,18.75,110,四川.炉城厂.10.nd11729,0,0,0,0,1,4.24,2.39,10.03,0,12,0,11.25,-3,1,11729,7092,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
651,炉城厂.10.5kV.1#机组,0,0,0,18.75,110,四川.炉城厂.10.nd11727,0,0,0,0,1,3.84,2.3,10,0,12,0,11.25,-3,1,11727,7092,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
652,红旗厂.10.5kV.1#机组,0,0,0,24.444,110,四川.红旗厂.10.nd11751,0,0,0,0,1,19.03,-0.84,10.13,0,22,0,2.44,-11,1,11751,7100,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,8.0,12.0,14.0,7.0,2.0,4.0,8.0,30.0,24.0,0.2,0.1,0.1,5.91
653,红旗厂.10.5kV.2#机组,0,0,0,24.444,110,四川.红旗厂.10.nd11749,0,0,0,0,1,18.76,-1.34,10.13,0,22,0,2.44,-11,1,11749,7100,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,8.0,12.0,14.0,7.0,2.0,4.0,8.0,30.0,24.0,0.2,0.1,0.1,5.91
654,红旗厂.10.5kV.3#机组,0,0,0,24.444,110,四川.红旗厂.10.nd11747,0,0,0,0,1,17.78,0.96,10.25,0,22,0,2.44,-11,1,11747,7099,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,8.0,12.0,14.0,7.0,2.0,4.0,8.0,30.0,24.0,0.2,0.1,0.1,5.91
655,龙溪沟厂.10.5kV.1#机组,0,0,0,10.588,110,四川.龙溪沟厂.10.nd11759,0,0,0,0,1,5.56,1.99,4.89,0,9,0,0.1,-6,1,11759,7103,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
656,龙溪沟厂.10.5kV.2#机组,0,0,0,10.588,110,四川.龙溪沟厂.10.nd11761,0,0,0,0,1,4.38,1.42,8.39,0,9,0,0.1,-6,1,11761,7103,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
657,上松厂.10.5kV.1#机组,0,0,0,4.7,110,四川.上松厂.10.nd23150,0,0,0,0,1,3.09,0.55,9.97,0,4,0,0.1,-2.5,1,23150,7108,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
658,上松厂.10.5kV.2#机组,0,0,0,4.7,110,四川.上松厂.10.nd23151,0,0,0,0,1,2.92,0.55,9.96,0,4,0,0.1,-2.5,1,23151,7108,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
659,上松厂.10.5kV.3#机组,0,0,0,4.7,110,四川.上松厂.10.nd23152,0,0,0,0,1,2.58,0.54,10.03,0,4,0,0.1,-2.5,1,23152,7108,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
660,上松厂.10.5kV.4#机组,0,0,0,4.7,110,四川.上松厂.10.nd23153,0,0,0,0,1,3.43,0.69,10.03,0,4,0,0.1,-2.5,1,23153,7108,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
661,下松厂.10.5kV.1#机组,0,0,0,4.7,110,四川.下松厂.10.nd23162,0,0,0,0,1,2.93,0.86,10.09,0,4,0,0.1,-2.5,1,23162,7106,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
662,下松厂.10.5kV.2#机组,0,0,0,4.7,110,四川.下松厂.10.nd23163,0,0,0,0,1,1.63,0.87,10.12,0,4,0,0.1,-2.5,1,23163,7106,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
663,下松厂.10.5kV.3#机组,0,0,0,4.7,110,四川.下松厂.10.nd23164,0,0,0,0,1,3.02,0.83,10.09,0,4,0,0.1,-2.5,1,23164,7106,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
664,杵坝厂.10.5kV.1#机组,0,0,0,9.411,110,四川.杵坝厂.10.nd11796,0,0,0,0,1,2.1,1.12,9.96,0,8,0,4.95,-6,1,11796,7112,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
665,杵坝厂.10.5kV.2#机组,0,0,0,9.411,110,四川.杵坝厂.10.nd11798,0,0,0,0,1,1.19,0.55,10.05,0,8,0,4.95,-6,1,11798,7112,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
666,杵坝厂.10.5kV.3#机组,0,0,0,4.7,110,四川.杵坝厂.10.nd23181,0,0,0,0,1,1.87,1.07,9.99,0,4,0,2.47,-2.5,1,23181,7113,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
667,石化自备厂.10.5kV.1#机组,0,0,0,62.5,35,四川.石化自备厂.10.nd26801,0,0,0,0,1,31.11,9.27,10.46,0,50,0,37.5,-15,1,26801,7131,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,8.0,46.0,2.0,60.0,70.0,62.0,0.2,0.1,0.1,7.5
668,石化自备厂.10.5kV.2#机组,0,0,0,62.5,35,四川.石化自备厂.10.nd23193,0,0,0,0,1,0,0,0,0,50,0,37.5,-15,1,23193,7128,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,8.0,46.0,2.0,60.0,70.0,62.0,0.2,0.1,0.1,7.5
669,石化自备厂.10.5kV.3#机组,0,0,0,62.5,35,四川.石化自备厂.10.nd26802,0,0,0,0,1,0,0,0,0,50,0,37.5,-15,1,26802,7132,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,8.0,46.0,2.0,60.0,70.0,62.0,0.2,0.1,0.1,7.5
670,石化自备厂.10.5kV.4#机组,0,0,0,62.5,35,四川.石化自备厂.10.nd23201,0,0,0,0,1,0,0,0,0,50,0,37.5,-15,1,23201,7130,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,8.0,46.0,2.0,60.0,70.0,62.0,0.2,0.1,0.1,7.5
671,新马厂.10.5kV.1#机组,0,0,0,94.12,220,四川.新马厂.10.7134,76.101,-11.883,9.913,5.218,0,76.4,-12.84,10.11,0,80.0,0.0,49.58,-50.0,1,11846,7134,0,Unit,10,10.5,0.0,,0.0,0.0,11.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5,92.5,0.2,0.1,0.1,10.0
672,新马厂.10.5kV.2#机组,0,0,0,47.06,220,四川.新马厂.10.7134,37.732,-6.256,9.913,5.218,1,37.88,-6.76,10.35,0,40,0,24.79,-25,1,11848,7134,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
673,新马厂.10.5kV.3#机组,0,0,0,47.06,220,四川.新马厂.10.nd11850,0,0,0,0,1,0,0,0,0,40,0,24.79,-25,1,11850,7135,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
674,佳境厂.10.5kV.1#机组,0,0,0,12.3,110,四川.佳境厂.10.nd11863,0,0,0,0,1,10.01,5.44,10.28,0,12,0,9,-9,1,11863,7137,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
675,佳境厂.10.5kV.2#机组,0,0,0,12.3,110,四川.佳境厂.10.nd11864,0,0,0,0,1,0,0,0,0,12,0,9,-9,1,11864,7137,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
676,汇溪厂.10.5kV.3#机组,0,0,0,31.25,110,四川.汇溪厂.10.7148,0,0,0,0,0,22.07,8.4,10.53,0,25,0,6.25,-15,1,11890,7148,17,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
677,汇溪厂.10.5kV.1#机组,0,0,0,62.5,110,四川.汇溪厂.10.7147,0.0,0.0,0,0,0,42.56,12.5,10.46,0,50.0,0.0,12.5,-30.0,1,11886,7147,17,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,8.0,46.0,2.0,60.0,70.0,62.0,0.2,0.1,0.1,7.5
678,汇溪厂.10.5kV.2#机组,0,0,0,31.25,110,四川.汇溪厂.10.7147,0,0,0,0,1,22.14,6.23,10.47,0,25,0,6.25,-15,1,11888,7147,17,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
679,民强厂.10.5kV.2#机组,0,0,0,21.176,110,四川.民强厂.10.nd11904,0,0,0,0,1,18.59,8.8,10.23,0,18,0,3.18,-3.18,1,11904,7160,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
680,民强厂.10.5kV.1#机组,0,0,0,21.176,110,四川.民强厂.10.nd11902,0,0,0,0,1,15.42,8.53,10.26,0,18,0,3.18,-3.18,1,11902,7159,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
