id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
681,三岔厂.10.5kV.2#机组,0,0,0,26.25,110,四川.三岔厂.10.nd11912,0,0,0,0,1,21.2,0.65,10.4,0,21,0,5.25,-12,1,11912,7162,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
682,三岔厂.10.5kV.1#机组,0,0,0,26.25,110,四川.三岔厂.10.nd11911,0,0,0,0,1,0.02,-0.04,0,0,21,0,5.25,-12,1,11911,7162,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
683,叶塘厂.10.5kV.1#机组,0,0,0,15,110,四川.叶塘厂.10.nd11922,0,0,0,0,1,0,0,0,0,12,0,3,-8,1,11922,7165,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
684,叶塘厂.10.5kV.2#机组,0,0,0,15,110,四川.叶塘厂.10.nd11924,0,0,0,0,1,11.04,-0.68,10.37,0,12,0,3,-8,1,11924,7165,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
685,仙女堡厂.10.5kV.1#机组,0,0,0,44.7,110,四川.仙女堡厂.10.nd11931,0,0,0,0,1,35.65,-5.28,10.21,0,38,0,6.7,-18,1,11931,7167,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,162.0,12.0,275.0,7.0,1.0,2.0,53.0,51.76,44.0,0.2,0.1,0.1,5.96
686,仙女堡厂.10.5kV.2#机组,0,0,0,44.7,110,四川.仙女堡厂.10.nd11932,0,0,0,0,1,5.72,-6.58,10.21,0,38,0,6.7,-18,1,11932,7168,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,162.0,12.0,275.0,7.0,1.0,2.0,53.0,51.76,44.0,0.2,0.1,0.1,5.96
687,工棚厂.10.5kV.1#机组,0,0,0,15.5,110,四川.工棚厂.10.nd23329,0,0,0,0,1,0,0,0,0,12.4,0,3.1,-7,1,23329,7177,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
688,工棚厂.10.5kV.2#机组,0,0,0,15.5,110,四川.工棚厂.10.nd23330,0,0,0,0,1,0,0,0,0,12.4,0,3.1,-7,1,23330,7178,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
689,玉田厂.10.5kV.1#机组,0,0,0,36.47,220,四川.玉田厂.10.7194,13.322,-4.126,10.002,3.016,0,13.48,-4.16,10.23,0,31,0,19.72,-25,1,12066,7194,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
690,玉田厂.10.5kV.2#机组,0,0,0,36.47,220,四川.玉田厂.10.7194,0,0,10.002,3.016,1,0,0,0,0,31,0,19.72,-25,1,12067,7194,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
691,玉田厂.10.5kV.3#机组,0,0,0,36.47,220,四川.玉田厂.10.7195,28.544,-2.414,9.979,6.738,0,28.7,-2.68,10.22,0,31,0,19.72,-20,1,12068,7195,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
692,俄尔厂.10.5kV.1#机组,0,0,0,12.5,110,四川.俄尔厂.10.nd12098,0,0,0,0,1,0,0,0,0,10,0,7.5,-7,1,12098,7202,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
693,俄尔厂.10.5kV.2#机组,0,0,0,12.5,110,四川.俄尔厂.10.nd12100,0,0,0,0,1,0,0,0,0,10,0,7.5,-7,1,12100,7202,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
694,云潭二期厂.22kV.61#机组,0,0,0,600,500,四川.云潭二期.22.7364,347.703,83.054,21.778,-19.1,0,353.18,79.23,21.88,0,600,360,105,-120,1,23460,7364,0,Unit,22,22,0.0,,0.0,0.0,3.0,4.0,12.0,6.0,8.0,4.0,4.0,3.0,667.0,600.0,0.2,0.1,0.1,9.331
695,木瓜墩厂.10.5kV.1#机组,0,0,0,12.5,35,四川.木瓜墩厂.10.nd12216,0,0,0,0,1,0,0,0,0,10,0,2.5,-6,1,12216,7384,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
696,木瓜墩厂.10.5kV.2#机组,0,0,0,12.5,35,四川.木瓜墩厂.10.nd12218,0,0,0,0,1,0,0,0,0,10,0,2.5,-6,1,12218,7384,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
697,什邡.66kV.1#SVC相控电抗器等值发电机组,0,0,0,180,500,四川.什邡.60.nd37754,0,0,0,0,1,0,0,0,0,1,0,1800,-1800,1,37754,5946,-1,Unit,60,66,0.0,,0.0,0.0,3.0,199.0,12.0,340.0,8.0,117.0,4.0,150.0,200.0,180.0,0.2,0.1,0.1,7.7
698,什邡.66kV.2#SVC相控电抗器等值发电机组,0,0,0,180,500,四川.什邡.60.nd37755,0,0,0,0,1,0,0,0,0,1,0,1800,-1800,1,37755,5947,-1,Unit,60,66,0.0,,0.0,0.0,3.0,199.0,12.0,340.0,8.0,117.0,4.0,150.0,200.0,180.0,0.2,0.1,0.1,7.7
699,洪沟.35kV.1#SVC相控电抗器等值发电机组,0,0,0,120,500,西南.洪沟站.35.nd37756,0,0,0,0,1,0,0,0,0,1,0,1200,-1200,1,37756,1013,-1,Unit,35,35,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
700,打鼓滩厂.10.5kV.1#机组,0,0,0,11.6,110,四川.打鼓滩厂.10.nd12322,0,0,0,0,1,9.32,3.56,10.1,0,10.5,0,1.6,-5,1,12322,7400,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
701,打鼓滩厂.10.5kV.2#机组,0,0,0,11.6,110,四川.打鼓滩厂.10.nd12324,0,0,0,0,1,0,0,0,0,10.5,0,1.6,-5,1,12324,7400,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
702,打鼓滩厂.10.5kV.3#机组,0,0,0,11.6,110,四川.打鼓滩厂.10.nd12326,0,0,0,0,1,9.94,4.12,10.29,0,10.5,0,1.6,-5,1,12326,7401,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
703,多诺厂.13.8kV.1#机组,0,0,0,111.112,220,四川.多诺厂.13.7422,40.354000000000006,-6.16,13.23,-14.303,0,40.589999999999996,-4.8,13.29,0,100.0,0.0,11.12,-60.0,1,12356,7422,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,172.0,12.0,296.0,8.0,1.0,4.0,126.0,129.41,110.0,0.2,0.1,0.1,7.0007
704,多诺厂.13.8kV.2#机组,0,0,0,55.556,220,四川.多诺厂.13.7422,0.075,-4.492,13.23,-14.303,1,0.08,-3.5,13.19,0,50,0,5.56,-30,1,12358,7422,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,236.0,12.0,401.0,8.0,126.0,4.0,186.0,64.71,55.0,0.2,0.1,0.1,7.55
705,川威余热厂.10.5kV.1#机组,0,0,0,62.5,110,四川.川威余热厂.10.nd12372,0,0,0,0,1,51.96,16.52,10.42,0,50,0,37.5,-12.5,1,12372,7432,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,8.0,46.0,2.0,60.0,70.0,62.0,0.2,0.1,0.1,7.5
706,钢钒Ⅰ厂.10.5kV.1#机组,0,0,0,56.25,110,四川.钢钒Ⅰ厂.10.nd12474,0,0,0,0,1,32.85,15.34,10.35,0,40,0,11.25,-11.25,1,12474,7600,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
707,钢钒Ⅰ厂.10.5kV.2#机组,0,0,0,56.25,110,四川.钢钒Ⅰ厂.10.nd12476,0,0,0,0,1,0,0,0,0,40,0,11.25,-11.25,1,12476,7601,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
708,钢钒Ⅰ厂.10.5kV.3#机组,0,0,0,56.25,110,四川.钢钒Ⅰ厂.10.nd12478,0,0,0,0,1,19.22,8.55,10.5,0,40,0,11.25,-11.25,1,12478,7602,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
709,钢钒Ⅰ厂.10.5kV.4#机组,0,0,0,68.75,110,四川.钢钒Ⅰ厂.10.nd12480,0,0,0,0,1,37.56,15.78,10.5,0,55,0,13.75,13.75,1,12480,7603,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
710,钢钒Ⅱ厂.10.5kV.5#机组,0,0,0,31.25,10,四川.钢钒Ⅱ厂.10.nd23603,0,0,0,0,1,14.84,5.57,10.57,0,25,0,6.25,-6.25,1,23603,7604,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
711,钢钒Ⅱ厂.10.5kV.6#机组,0,0,0,31.25,10,四川.钢钒Ⅱ厂.10.nd23607,0,0,0,0,1,0,9.08,10.69,0,25,0,6.25,-6.25,1,23607,7605,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
712,钢钒Ⅲ厂.10.5kV.7#机组,0,0,0,16.25,10,四川.钢钒Ⅲ厂.10.nd12483,0,0,0,0,1,2.47,0.62,10.29,0,13,0,3.25,-3.25,1,12483,7608,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
713,钢钒Ⅲ厂.10.5kV.8#机组,0,0,0,56.25,10,四川.钢钒Ⅲ厂.10.nd12484,0,0,0,0,1,8.26,2.48,10.54,0,13,0,11.25,-11.25,1,12484,7609,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
714,钢钒Ⅲ厂.10.5kV.9#机组,0,0,0,56.25,10,四川.钢钒Ⅲ厂.10.nd12485,0,0,0,0,1,0,0,0,0,13,0,11.25,-11.25,1,12485,7610,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
715,出龙沟厂.6.3kV.1#机组,0,0,0,14.0,110,四川.出龙沟厂.6.7615,8.509,1.284,6.072,0.663,0,10.309999999999999,1.8900000000000001,6.07,0,14.0,0.0,3.5,-8.0,1,12517,7615,0,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
716,出龙沟厂.6.3kV.2#机组,0,0,0,7,110,四川.出龙沟厂.6.7615,5.059,0.736,6.072,0.663,1,6.13,1.08,6.08,0,7,0,1.75,-4,1,12519,7615,0,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
717,亭子口厂.15.75kV.1#机组,0,0,0,305.556,500,四川.亭子口厂.15.7627,274.719,36.244,15.99,-10.451,0,275.5,37.8,15.97,0,275,0,30.56,-120,1,12529,7627,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,215.0,12.0,367.0,9.0,4.0,4.0,168.0,388.235,300.0,0.2,0.1,0.1,5.272
718,亭子口厂.15.75kV.2#机组,0,0,0,305.556,500,四川.亭子口厂.15.7628,272.006,18.699,15.864,-10.464,0,272.6,19.9,15.83,0,275,0,30.56,-120,1,12531,7628,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,215.0,12.0,367.0,9.0,4.0,4.0,168.0,388.235,300.0,0.2,0.1,0.1,5.272
719,亭子口厂.15.75kV.3#机组,0,0,0,305.556,500,四川.亭子口厂.15.7629,275.075,36.959,15.995,-10.47,0,275.7,38.5,15.97,0,275,0,30.56,-120,1,12533,7629,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,215.0,12.0,367.0,9.0,4.0,4.0,168.0,388.235,300.0,0.2,0.1,0.1,5.272
720,亭子口厂.15.75kV.4#机组,0,0,0,305.556,500,四川.亭子口厂.15.7630,274.435,34.596,15.979,-10.488,0,274.9,35.8,15.97,0,275,0,30.56,-120,1,12535,7630,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,215.0,12.0,367.0,9.0,4.0,4.0,168.0,388.235,300.0,0.2,0.1,0.1,5.272
721,毛滩厂.10.5kV.1#机组,0,0,0,80.0,220,四川.毛滩厂.10.7644,68.627,7.091,10.135,-6.424,0,66.25,6.8100000000000005,10.39,0,68.0,0.0,12.0,-12.0,1,12615,7644,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,150.0,12.0,249.0,7.0,4.0,2.0,43.0,94.12,80.0,0.1,0.05,0.05,10.88
722,毛滩厂.10.5kV.2#机组,0,0,0,40,220,四川.毛滩厂.10.7644,34.474,4.665,10.135,-6.424,1,33.28,4.48,10.42,0,34,0,6,-6,1,12617,7644,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
723,毛滩厂.10.5kV.3#机组,0,0,0,40,220,四川.毛滩厂.10.7645,33.663,2.426,10.112,-7.219,0,32.42,2.33,10.24,0,34,0,6,-6,1,12619,7645,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
724,毛滩厂.10.5kV.4#机组,0,0,0,3.6,220,四川.毛滩厂.10.7645,0,0,10.112,-7.219,1,0,0,0.02,0,3,0,0.6,-0.6,1,12621,7645,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
725,德昌风电厂.0.69kV.3501#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6915,0,0,0.624,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,12625,6915,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
726,德昌风电厂.0.69kV.3502#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6916,-0.043,-2.487,0.62,-1.837,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12627,6916,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
727,德昌风电厂.0.69kV.3503#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6917,-0.036,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12629,6917,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
728,德昌风电厂.0.69kV.3504#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6918,-0.04,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12631,6918,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
729,德昌风电厂.0.69kV.3505#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6919,-0.036,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12633,6919,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
730,德昌风电厂.0.69kV.3601#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6920,-0.037,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12635,6920,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
731,德昌风电厂.0.69kV.3602#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6930,-0.036,-2.48,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12672,6930,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
732,德昌风电厂.0.69kV.3603#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6931,-0.036,-2.48,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12674,6931,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
733,德昌风电厂.0.69kV.3604#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6932,-0.039,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12676,6932,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
734,德昌风电厂.0.69kV.3605#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6933,-0.039,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12678,6933,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
735,德昌风电厂.0.69kV.3606#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6934,-0.038,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12680,6934,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
736,德昌风电厂.0.69kV.3607#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6935,-0.036,-2.48,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12682,6935,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
737,德昌风电厂.0.69kV.3608#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6921,-0.036,-2.481,0.62,-1.89,0,0,0,0,0,2.5,0,0.13,-0.13,1,12637,6921,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
738,德昌风电厂.0.69kV.3701#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6922,-0.038,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12639,6922,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
739,德昌风电厂.0.69kV.3702#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6936,-0.044,-2.495,0.62,-1.837,0,-0.01,-0.02,0,0,2.5,0,0.13,-0.13,1,12684,6936,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
740,德昌风电厂.0.69kV.3703#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6937,-0.036,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12686,6937,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
741,德昌风电厂.0.69kV.3704#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6938,-0.036,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12688,6938,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
742,德昌风电厂.0.69kV.3705#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6939,-0.039,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12690,6939,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
743,德昌风电厂.0.69kV.3706#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6923,-0.039,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12641,6923,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
744,德昌风电厂.0.69kV.2201#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6924,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12643,6924,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
745,德昌风电厂.0.69kV.2202#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6940,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12692,6940,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
746,德昌风电厂.0.69kV.2203#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6941,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12694,6941,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
747,德昌风电厂.0.69kV.2204#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6942,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12696,6942,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
748,德昌风电厂.0.69kV.2205#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6943,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12698,6943,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
749,德昌风电厂.0.69kV.2206#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6925,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12645,6925,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
750,德昌风电厂.0.69kV.2301#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6926,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12647,6926,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
751,德昌风电厂.0.69kV.2302#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6944,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12700,6944,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
752,德昌风电厂.0.69kV.2303#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6945,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12702,6945,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
753,德昌风电厂.0.69kV.2304#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6946,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12704,6946,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
754,德昌风电厂.0.69kV.2305#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6947,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12706,6947,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
755,德昌风电厂.0.69kV.2306#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6927,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12649,6927,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
756,德昌风电厂.0.69kV.2401#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6928,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12651,6928,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
757,德昌风电厂.0.69kV.2402#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6948,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12708,6948,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
758,德昌风电厂.0.69kV.2403#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6949,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12710,6949,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
759,德昌风电厂.0.69kV.2404#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6950,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12712,6950,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
760,德昌风电厂.0.69kV.2405#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6951,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12714,6951,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
761,德昌风电厂.0.69kV.2406#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6952,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12716,6952,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
762,德昌风电厂.0.69kV.2407#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6953,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12718,6953,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
763,德昌风电厂.0.69kV.2408#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6954,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12720,6954,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
764,德昌风电厂.0.69kV.2409#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6955,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12722,6955,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
765,德昌风电厂.0.69kV.2410#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6956,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12724,6956,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
766,德昌风电厂.0.69kV.2411#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6929,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12653,6929,0,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
767,德昌风电厂.12kV.2#SVG等值发电机,0,0,0,52,220,四川.德昌风电厂.11.nd37757,0,0,0,0,1,-0.64,0,0,0,1,0,18,-18,1,37757,6901,-1,Unit,11,11,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
768,德昌风电厂.12kV.3#SVG等值发电机,0,0,0,25,220,四川.德昌风电厂.11.nd37758,0,0,0,0,1,-0.75,0,0,0,0,0,25,-25,1,37758,6902,-1,Unit,11,11,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
769,沐溪.380V.备自投等值发电机组,0,0,0,20,500,西南.沐溪站.0.nd37759,0,0,0,0,1,0,0,0,0,1,0,18,-18,1,37759,5369,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
770,吉牛厂.13.8kV.1#机组,0,0,0,133.333,220,四川.吉牛厂.13.7647,114.117,-6.967,13.42,1.328,0,116.26,-5.99,13.42,0,120,0,13.3,-55,1,12795,7647,0,Unit,13,13.8,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
771,吉牛厂.13.8kV.2#机组,0,0,0,133.333,220,四川.吉牛厂.13.7648,117.186,-3.194,13.469,1.479,0,119.31,-2.21,13.48,0,120,0,13.3,-55,1,12797,7648,0,Unit,13,13.8,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
772,山棱岗厂.10.5kV.1#机组,0,0,0,28.125,110,四川.山棱岗厂.10.nd12869,0,0,0,0,1,7.7,-0.3,10.13,0,22.5,0,5.62,-15,1,12869,7691,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
773,山棱岗厂.10.5kV.2#机组,0,0,0,28.125,110,四川.山棱岗厂.10.nd12871,0,0,0,0,1,12.91,0,10.13,0,22.5,0,5.62,-15,1,12871,7691,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
774,石碉楼厂.6.3kV.1#机组,0,0,0,6.25,220,四川.石碉楼厂.6.7703,4.62,0.71,6.045,-16.385,0,3.77,1.55,6.19,0,5,0,1.25,-1.25,1,12885,7703,0,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
775,石碉楼厂.6.3kV.2#机组,0,0,0,6.25,220,四川.石碉楼厂.6.7703,0,0,6.045,-16.385,1,0,0,0,0,5,0,1.25,-1.25,1,12887,7703,0,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
776,石碉楼厂.6.3kV.3#机组,0,0,0,6.25,220,四川.石碉楼厂.6.7704,0.0,0.0,6.025,-17.432,0,0.0,0.0,0,0,5.0,0.0,1.24,-1.24,1,12889,7704,0,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
777,石碉楼厂.6.3kV.4#机组,0,0,0,3.125,220,四川.石碉楼厂.6.7704,0,0,6.025,-17.432,1,0,0,0,0,2.5,0,0.62,-0.62,1,12891,7704,0,Unit,6,6,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,3.1260000000000003,3.12,0.1,0.05,0.05,6.28
778,九洪厂.10.5kV.1#机组,0,0,0,15,110,四川.九洪厂.10.7708,0,0,0,0,0,4.33,2.44,10.22,0,12,0,3,3,1,23852,7708,19,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
779,九洪厂.10.5kV.2#机组,0,0,0,15,110,四川.九洪厂.10.19785,0,0,0,0,0,6.7,3.29,10.31,0,12,0,3,3,1,23853,19785,19,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
780,宁朗厂.10.5kV.1#机组,0,0,0,43,220,四川.宁朗厂.10.8027,0,0,10.041,10.167,1,0,0,0,0,38,0,5,-15,1,12996,8027,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,157.0,12.0,264.0,7.0,3.0,2.0,48.0,50.59,43.0,0.2,0.1,0.1,6.8
781,宁朗厂.10.5kV.2#机组,0,0,0,86.0,220,四川.宁朗厂.10.8028,73.211,6.449,10.049,16.103,0,73.16,6.220000000000001,10.26,0,76.0,0.0,10.0,-36.0,1,12998,8028,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,134.0,12.0,220.0,7.0,27.0,4.0,96.0,94.4,85.0,0.2,0.1,0.1,6.37479
782,宁朗厂.10.5kV.3#机组,0,0,0,43,220,四川.宁朗厂.10.8028,36.196,2.374,10.049,16.103,1,36.17,2.29,10.26,0,38,0,5,-18,1,13000,8028,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,157.0,12.0,264.0,7.0,3.0,2.0,48.0,50.59,43.0,0.2,0.1,0.1,6.8
783,撒多厂.13.8kV.1#机组,0,0,0,80,220,四川.撒多厂.13.8030,0,0,13.223,11.493,1,0,0,-0.04,0,70,0,10,-30,1,13016,8030,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,150.0,12.0,249.0,7.0,4.0,2.0,43.0,94.12,80.0,0.1,0.05,0.05,10.88
784,撒多厂.13.8kV.2#机组,0,0,0,80,220,四川.撒多厂.13.8031,36.434,5.355,13.243,15.336,0,36.39,4.25,13.57,0,70,0,10,-30,1,13018,8031,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,150.0,12.0,249.0,7.0,4.0,2.0,43.0,94.12,80.0,0.1,0.05,0.05,10.88
785,撒多厂.13.8kV.3#机组,0,0,0,80,220,四川.撒多厂.13.8032,0,0,13.351,17.817,0,0,0,13.75,0,70,0,10,-30,1,13020,8032,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,150.0,12.0,249.0,7.0,4.0,2.0,43.0,94.12,80.0,0.1,0.05,0.05,10.88
786,梭罗沟厂.6.3kV.1#机组,0,0,0,6.25,110,四川.梭罗沟厂.6.nd13030,0,0,0,0,1,4.96,1.55,6.12,0,5,0,1.25,-1.25,1,13030,8025,-1,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
787,梭罗沟厂.6.3kV.2#机组,0,0,0,6.25,110,四川.梭罗沟厂.6.nd13032,0,0,0,0,1,0,0,0,0,5,0,1.25,-1.25,1,13032,8025,-1,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
788,俄公堡厂.10.5kV.1#机组,0,0,0,51,220,四川.俄公堡厂.10.8041,6.844,6.684,10.141,10.705,0,6.51,6.37,10.37,0,44,0,7,-20,1,13086,8041,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
789,俄公堡厂.10.5kV.2#机组,0,0,0,102.0,220,四川.俄公堡厂.10.8042,88.71100000000001,10.823,10.088,15.831,0,88.5,10.129999999999999,10.35,0,88.0,0.0,14.0,-40.0,1,13088,8042,0,Unit,10,10.5,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,102.0,102.0,0.2,0.1,0.1,10.0
790,俄公堡厂.10.5kV.3#机组,0,0,0,51,220,四川.俄公堡厂.10.8042,44.264,6.518,10.088,15.831,1,44.16,6.1,10.37,0,44,0,7,-20,1,13090,8042,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
791,李渡厂.10.5kV.1#机组,0,0,0,15,110,四川.李渡厂.10.nd13134,0,0,0,0,1,0,0,0,0,12,0,3,-3,1,13134,8051,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
792,李渡厂.10.5kV.2#机组,0,0,0,15,110,四川.李渡厂.10.nd13133,0,0,0,0,1,6.69,3.06,10.1,0,12,0,3,-3,1,13133,8051,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
793,天元厂.6.3kV.1#机组,0,0,0,9.375,110,四川.天元厂.6.nd13140,0,0,0,0,1,0,0,0,0,7.5,0,1.88,-5,1,13140,8053,-1,Unit,6,6,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
794,天元厂.6.3kV.2#机组,0,0,0,9.375,110,四川.天元厂.6.nd13142,0,0,0,0,1,5.34,2.7,6.1,0,7.5,0,1.88,-5,1,13142,8053,-1,Unit,6,6,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
795,木坡厂.10.5kV.1#机组,0,0,0,56.25,220,四川.木坡厂.10.8472,17.247,-4.702,10.245,-2.377,0,18.04,-5.46,10.21,0,45.0,0.0,11.25,-36.0,1,13186,8472,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
796,木坡厂.10.5kV.2#机组,0,0,0,18.75,220,四川.木坡厂.10.8472,5.793,-1.37,10.245,-2.377,1,6.06,-1.59,10.21,0,15,0,3.75,-12,1,13188,8472,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
797,木坡厂.10.5kV.3#机组,0,0,0,18.75,220,四川.木坡厂.10.8472,5.62,-1.937,10.245,-2.377,1,5.88,-2.25,10.21,0,15,0,3.75,-12,1,13190,8472,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
798,龙安厂.10.5kV.1#机组,0,0,0,58.823,220,四川.龙安厂.10.nd13200,0,0,0,0,1,0,0,0,0,50,0,8.23,-20,1,13200,8474,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
799,龙安厂.10.5kV.2#机组,0,0,0,58.823,220,四川.龙安厂.10.8475,49.022,3.581,10.047,-8.774,0,49.57,5.54,10.12,0,50,0,8.23,-20,1,13202,8475,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
800,达州燃机厂.20kV.1#机组,0,0,0,411.76,220,四川.达州燃机厂.20.8034,199.071,-2.707,19.115,-21.882,0,198.98,-2.79,19.65,0,350,0,61.76,-120,1,13246,8034,0,Unit,20,20,0.0,,0.0,0.0,3.0,1470.0,12.0,398.0,7.0,77.0,4.0,182.0,472.2,375.0,0.2,0.1,0.1,6.4
801,达州燃机厂.20kV.2#机组,0,0,0,411.76,220,四川.达州燃机厂.20.8035,322.23,5.277,19.104,-19.648,0,321.97,5.14,19.65,0,350,0,61.76,-120,1,13248,8035,0,Unit,20,20,0.0,,0.0,0.0,3.0,1470.0,12.0,398.0,7.0,77.0,4.0,182.0,472.2,375.0,0.2,0.1,0.1,6.4
802,伊达厂.0.69kV.#1301机组,0,0,0,1.5,220,四川.伊达厂.0.nd37760,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37760,8659,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
803,伊达厂.0.69kV.#1302机组,0,0,0,1.5,220,四川.伊达厂.0.nd37761,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37761,8660,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
804,伊达厂.0.69kV.#1303机组,0,0,0,1.5,220,四川.伊达厂.0.nd37762,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37762,8661,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
805,伊达厂.0.69kV.#1304机组,0,0,0,1.5,220,四川.伊达厂.0.nd37763,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37763,8662,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
806,伊达厂.0.69kV.#1305机组,0,0,0,1.5,220,四川.伊达厂.0.nd37764,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37764,8663,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
807,伊达厂.0.69kV.#1306机组,0,0,0,1.5,220,四川.伊达厂.0.nd37765,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37765,8664,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
808,伊达厂.0.69kV.#1307机组,0,0,0,1.5,220,四川.伊达厂.0.nd37766,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37766,8665,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
809,伊达厂.0.69kV.#1308机组,0,0,0,1.5,220,四川.伊达厂.0.nd37767,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37767,8666,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
810,伊达厂.0.69kV.#1309机组,0,0,0,1.5,220,四川.伊达厂.0.nd37768,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37768,8667,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
811,伊达厂.0.69kV.#1310机组,0,0,0,1.5,220,四川.伊达厂.0.nd37769,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37769,8668,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
812,伊达厂.0.69kV.#1311机组,0,0,0,1.5,220,四川.伊达厂.0.nd37770,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37770,8669,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
813,伊达厂.0.69kV.#1501机组,0,0,0,1.5,220,四川.伊达厂.0.nd37771,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37771,8670,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
814,伊达厂.0.69kV.#1502机组,0,0,0,1.5,220,四川.伊达厂.0.nd37772,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37772,8671,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
815,伊达厂.0.69kV.#1503机组,0,0,0,1.5,220,四川.伊达厂.0.nd37773,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37773,8672,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
816,伊达厂.0.69kV.#1504机组,0,0,0,1.5,220,四川.伊达厂.0.nd37774,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37774,8673,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
817,伊达厂.0.69kV.#1505机组,0,0,0,1.5,220,四川.伊达厂.0.nd37775,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37775,8674,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
818,伊达厂.0.69kV.#1506机组,0,0,0,1.5,220,四川.伊达厂.0.nd37776,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37776,8675,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
819,伊达厂.0.69kV.#1507机组,0,0,0,1.5,220,四川.伊达厂.0.nd37777,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37777,8676,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
820,伊达厂.0.69kV.#1508机组,0,0,0,1.5,220,四川.伊达厂.0.nd37778,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37778,8677,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
821,伊达厂.0.69kV.#1509机组,0,0,0,1.5,220,四川.伊达厂.0.nd37779,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37779,8678,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
822,伊达厂.0.69kV.#1510机组,0,0,0,1.5,220,四川.伊达厂.0.nd37780,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37780,8679,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
823,伊达厂.0.69kV.#1511机组,0,0,0,1.5,220,四川.伊达厂.0.nd37781,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37781,8680,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
824,伊达厂.0.69kV.#1401机组,0,0,0,1.5,220,四川.伊达厂.0.nd37782,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37782,8681,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
825,伊达厂.0.69kV.#1402机组,0,0,0,1.5,220,四川.伊达厂.0.nd37783,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37783,8682,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
826,伊达厂.0.69kV.#1403机组,0,0,0,1.5,220,四川.伊达厂.0.nd37784,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37784,8683,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
827,伊达厂.0.69kV.#1404机组,0,0,0,1.5,220,四川.伊达厂.0.nd37785,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37785,8684,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
828,伊达厂.0.69kV.#1405机组,0,0,0,1.5,220,四川.伊达厂.0.nd37786,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37786,8685,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
829,伊达厂.0.69kV.#1406机组,0,0,0,1.5,220,四川.伊达厂.0.nd37787,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37787,8686,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
830,伊达厂.0.69kV.#1407机组,0,0,0,1.5,220,四川.伊达厂.0.nd37788,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37788,8687,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
831,伊达厂.0.69kV.#1408机组,0,0,0,1.5,220,四川.伊达厂.0.nd37789,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37789,8688,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
832,伊达厂.0.69kV.#1409机组,0,0,0,1.5,220,四川.伊达厂.0.nd37790,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37790,8689,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
833,伊达厂.0.69kV.#1410机组,0,0,0,1.5,220,四川.伊达厂.0.nd37791,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37791,8690,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
834,伊达厂.0.69kV.#1411机组,0,0,0,1.5,220,四川.伊达厂.0.nd37792,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37792,8691,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
835,硕中厂.10.5kV.#1机组,0,0,0,47.05,220,四川.硕中厂.10.8872,29.063,9.361,10.099,21.53,0,28.41,6.5,10.34,0,40,0,7.05,-18,1,13310,8872,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
836,硕中厂.10.5kV.#2机组,0,0,0,47.05,220,四川.硕中厂.10.8873,40.835,8.614,10.039,22.282,0,40,6.03,10.3,0,40,0,7.05,-18,1,13312,8873,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
837,硕中厂.10.5kV.#3机组,0,0,0,47.05,220,四川.硕中厂.10.8874,17.817,10.257,10.725,17.596,0,17,6.82,10.34,0,40,0,7.05,-18,1,13314,8874,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
838,树堡光伏厂.10.5kV.#SVG等值发电机,0,0,0,60,110,四川.树堡光伏厂.10.nd37793,0,0,0,0,1,0,0,0,0,0,0,6,-6,1,37793,8114,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
839,树堡光伏厂.0.27kV.#11121等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37794,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37794,8270,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
840,树堡光伏厂.0.27kV.#11122等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37795,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37795,8271,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
841,树堡光伏厂.0.27kV.#11112等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37796,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37796,8272,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
842,树堡光伏厂.0.27kV.#11111等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37797,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37797,8273,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
843,树堡光伏厂.0.27kV.#11101等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37798,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37798,8274,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
844,树堡光伏厂.0.27kV.#11102等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37799,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37799,8275,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
845,树堡光伏厂.0.27kV.#11091等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37800,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37800,8276,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
846,树堡光伏厂.0.27kV.#11092等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37801,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37801,8277,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
847,树堡光伏厂.0.27kV.#11081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37802,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37802,8278,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
848,树堡光伏厂.0.27kV.#11082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37803,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37803,8279,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
849,树堡光伏厂.0.27kV.#11071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37804,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37804,8280,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
850,树堡光伏厂.0.27kV.#11072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37805,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37805,8281,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
851,树堡光伏厂.0.27kV.#11061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37806,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37806,8282,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
852,树堡光伏厂.0.27kV.#11062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37807,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37807,8283,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
853,树堡光伏厂.0.27kV.#11051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37808,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37808,8284,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
854,树堡光伏厂.0.27kV.#11052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37809,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37809,8285,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
855,树堡光伏厂.0.27kV.#11041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37810,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37810,8286,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
856,树堡光伏厂.0.27kV.#11042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37811,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37811,8287,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
857,树堡光伏厂.0.27kV.#11031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37812,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37812,8288,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
858,树堡光伏厂.0.27kV.#11032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37813,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37813,8289,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
859,树堡光伏厂.0.27kV.#11021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37814,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37814,8290,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
860,树堡光伏厂.0.27kV.#11022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37815,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37815,8291,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
861,树堡光伏厂.0.27kV.#11011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37816,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37816,8292,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
862,树堡光伏厂.0.27kV.#11012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37817,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37817,8293,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
863,树堡光伏厂.0.27kV.#13101等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37818,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37818,8294,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
864,树堡光伏厂.0.27kV.#13102等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37819,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37819,8295,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
865,树堡光伏厂.0.27kV.#13091等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37820,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37820,8296,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
866,树堡光伏厂.0.27kV.#13092等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37821,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37821,8297,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
867,树堡光伏厂.0.27kV.#13081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37822,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37822,8298,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
868,树堡光伏厂.0.27kV.#13082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37823,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37823,8299,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
869,树堡光伏厂.0.27kV.#13071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37824,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37824,8300,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
870,树堡光伏厂.0.27kV.#13072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37825,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37825,8301,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
871,树堡光伏厂.0.27kV.#13061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37826,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37826,8302,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
872,树堡光伏厂.0.27kV.#13062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37827,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37827,8303,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
873,树堡光伏厂.0.27kV.#13051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37828,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37828,8304,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
874,树堡光伏厂.0.27kV.#13052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37829,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37829,8305,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
875,树堡光伏厂.0.27kV.#13041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37830,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37830,8306,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
876,树堡光伏厂.0.27kV.#13042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37831,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37831,8307,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
877,树堡光伏厂.0.27kV.#13031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37832,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37832,8308,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
878,树堡光伏厂.0.27kV.#13032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37833,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37833,8309,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
879,树堡光伏厂.0.27kV.#13021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37834,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37834,8310,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
880,树堡光伏厂.0.27kV.#13022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37835,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37835,8311,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
881,树堡光伏厂.0.27kV.#13011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37836,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37836,8312,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
882,树堡光伏厂.0.27kV.#13012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37837,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37837,8313,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
883,树堡光伏厂.0.27kV.#12081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37838,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37838,8314,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
884,树堡光伏厂.0.27kV.#12082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37839,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37839,8315,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
885,树堡光伏厂.0.27kV.#12071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37840,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37840,8316,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
886,树堡光伏厂.0.27kV.#12072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37841,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37841,8317,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
887,树堡光伏厂.0.27kV.#12061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37842,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37842,8318,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
888,树堡光伏厂.0.27kV.#12062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37843,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37843,8319,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
889,树堡光伏厂.0.27kV.#12051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37844,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37844,8320,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
890,树堡光伏厂.0.27kV.#12052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37845,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37845,8321,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
891,树堡光伏厂.0.27kV.#12041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37846,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37846,8322,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
892,树堡光伏厂.0.27kV.#12042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37847,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37847,8323,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
893,树堡光伏厂.0.27kV.#12031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37848,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37848,8324,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
894,树堡光伏厂.0.27kV.#12032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37849,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37849,8325,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
895,树堡光伏厂.0.27kV.#12021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37850,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37850,8326,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
896,树堡光伏厂.0.27kV.#12022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37851,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37851,8327,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
897,树堡光伏厂.0.27kV.#12011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37852,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37852,8328,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
898,树堡光伏厂.0.27kV.#12012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37853,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37853,8329,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
899,卡子厂.6.3kV.#1机组,0,0,0,15.0,110,四川.卡子厂.6.8890,0.0,0.0,0,0,0,6.0600000000000005,2.17,6.25,0,13.5,0.0,1.46,-8.0,1,13350,8890,21,Unit,6,6,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
900,卡子厂.6.3kV.#2机组,0,0,0,7.5,110,四川.卡子厂.6.8890,0,0,0,0,1,3.09,1,6.25,0,6.75,0,0.73,-4,1,13351,8890,21,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
901,岩禾厂.10.5kV.#1机组,0,0,0,3.5,110,四川.岩禾厂.10.nd13373,0,0,0,0,1,0,0,0.19,0,3.5,0,0.75,-2,1,13373,8908,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
902,岩禾厂.10.5kV.#2机组,0,0,0,3.5,110,四川.岩禾厂.10.nd13375,0,0,0,0,1,0,0,0.19,0,3.5,0,0.75,-2,1,13375,8908,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
903,岩禾厂.10.5kV.#3机组,0,0,0,16,110,四川.岩禾厂.10.nd13377,0,0,0,0,1,0,0,0,0,15,0,0.75,-8,1,13377,8908,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
904,岩禾厂.10.5kV.#4机组,0,0,0,16,110,四川.岩禾厂.10.nd13379,0,0,0,0,1,7.7,3.91,10.22,0,15,0,0.75,-8,1,13379,8908,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
905,关山厂.6.3kV.#1机组,0,0,0,10.0,35,四川.关山厂.6.8949,7.335,2.6550000000000002,5.615,4.993,0,7.5,2.2,5.89,0,10.0,0.0,1.76,-4.0,1,13392,8949,0,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,198.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
906,关山厂.6.3kV.#2机组,0,0,0,5,35,四川.关山厂.6.8949,3.151,1.566,5.615,4.993,1,3.22,1.3,5.92,0,5,0,0.88,-2,1,13394,8949,0,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,195.0,7.0,15.0,4.0,89.0,6.25,5.0,0.2,0.1,0.1,9.12992
907,龙源厂.6.3kV.#1机组,0,0,0,5,35,四川.龙源厂.6.nd37854,0,0,0,0,1,0,0,0,0,5,0,0.88,-0.88,1,37854,6675,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,195.0,7.0,15.0,4.0,89.0,6.25,5.0,0.2,0.1,0.1,9.12992
908,拉马厂.0.69kV.#1410机组,0,0,0,1.5,220,四川.拉马厂.0.nd37855,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37855,9135,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
