id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
909,拉马厂.0.69kV.#1402机组,0,0,0,1.5,220,四川.拉马厂.0.nd37856,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37856,9136,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
910,拉马厂.0.69kV.#1401机组,0,0,0,1.5,220,四川.拉马厂.0.nd37857,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37857,9137,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
911,拉马厂.0.69kV.#1310机组,0,0,0,1.5,220,四川.拉马厂.0.nd37858,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37858,9138,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
912,拉马厂.0.69kV.#1302机组,0,0,0,1.5,220,四川.拉马厂.0.nd37859,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37859,9139,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
913,拉马厂.0.69kV.#1301机组,0,0,0,1.5,220,四川.拉马厂.0.nd37860,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37860,9140,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
914,拉马厂.0.69kV.#1513机组,0,0,0,1.5,220,四川.拉马厂.0.nd37861,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37861,9141,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
915,拉马厂.0.69kV.#1502机组,0,0,0,1.5,220,四川.拉马厂.0.nd37862,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37862,9142,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
916,利源厂.10.5kV.#1机组,0,0,0,12,110,四川.利源厂.10.nd13547,0,0,0,0,1,5.2,0.54,10.53,0,12,0,3,-8,1,13547,9343,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
917,利源厂.10.5kV.#2机组,0,0,0,12,110,四川.利源厂.10.nd13549,0,0,0,0,1,7.11,-2.06,10.5,0,12,0,3,-8,1,13549,9343,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
918,鲁南厂.0.69kV.#1301机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37863,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37863,9475,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
919,鲁南厂.0.69kV.#1302机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37864,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37864,9476,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
920,鲁南厂.0.69kV.#1303机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37865,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37865,9477,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
921,鲁南厂.0.69kV.#1304机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37866,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37866,9478,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
922,鲁南厂.0.69kV.#1305机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37867,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37867,9479,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
923,鲁南厂.0.69kV.#1306机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37868,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37868,9480,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
924,鲁南厂.0.69kV.#1307机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37869,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37869,9481,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
925,鲁南厂.0.69kV.#1308机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37870,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37870,9482,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
926,鲁南厂.0.69kV.#1309机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37871,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37871,9483,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
927,鲁南厂.0.69kV.#1310机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37872,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37872,9484,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
928,鲁南厂.0.69kV.#1201机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37873,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37873,9485,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
929,鲁南厂.0.69kV.#1202机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37874,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37874,9486,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
930,鲁南厂.0.69kV.#1203机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37875,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37875,9487,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
931,鲁南厂.0.69kV.#1204机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37876,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37876,9488,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
932,鲁南厂.0.69kV.#1205机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37877,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37877,9489,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
933,鲁南厂.0.69kV.#1206机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37878,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37878,9490,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
934,鲁南厂.0.69kV.#1207机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37879,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37879,9491,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
935,鲁南厂.0.69kV.#1208机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37880,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37880,9492,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
936,鲁南厂.0.69kV.#1209机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37881,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37881,9493,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
937,鲁南厂.0.69kV.#1210机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37882,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37882,9494,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
938,鲁南厂.0.69kV.#1211机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37883,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37883,9495,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
939,鲁南厂.0.69kV.#1101机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37884,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37884,9496,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
940,鲁南厂.0.69kV.#1102机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37885,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37885,9497,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
941,鲁南厂.0.69kV.#1103机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37886,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37886,9498,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
942,鲁南厂.0.69kV.#1104机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37887,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37887,9499,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
943,鲁南厂.0.69kV.#1105机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37888,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37888,9500,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
944,鲁南厂.0.69kV.#1106机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37889,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37889,9501,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
945,鲁南厂.0.69kV.#1107机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37890,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37890,9502,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
946,鲁南厂.0.69kV.#1108机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37891,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37891,9503,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
947,鲁南厂.0.69kV.#1109机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37892,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37892,9504,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
948,鲁南厂.0.69kV.#1110机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37893,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37893,9505,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
949,鲁南厂.0.69kV.#1111机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37894,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37894,9506,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
950,鲁南厂.0.69kV.#1112机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37895,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37895,9507,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
951,飞仙关厂.10.5kV.1#机组,0,0,0,55,220,四川.飞仙关厂.10.9599,16.194,4.457,10.08,-8.497,0,16.43,3.6,10.04,0,50,0,0.1,-20,1,13615,9599,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,236.0,12.0,401.0,8.0,126.0,4.0,186.0,64.71,55.0,0.2,0.1,0.1,7.55
952,飞仙关厂.10.5kV.2#机组,0,0,0,55,220,四川.飞仙关厂.10.9600,17.06,3.495,10.058,-8.388,0,17.28,2.6,10.02,0,50,0,0.1,-20,1,13617,9600,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,236.0,12.0,401.0,8.0,126.0,4.0,186.0,64.71,55.0,0.2,0.1,0.1,7.55
953,海子凼厂.10.5kV.1#机组,0,0,0,21.0,110,四川.海子凼厂.10.8019,0.0,0.0,0,0,0,13.01,4.25,10.07,0,21.0,0.0,0.2,-12.0,1,13669,8019,20,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
954,海子凼厂.10.5kV.2#机组,0,0,0,10.5,110,四川.海子凼厂.10.8019,0,0,0,0,1,9,2.22,10.1,0,10.5,0,0.1,-6,1,13671,8019,20,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
955,拉马厂.0.69kV.1301#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37896,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37896,9143,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
956,拉马厂.0.69kV.1302#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37897,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37897,9144,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
957,拉马厂.0.69kV.1303#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37898,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37898,9145,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
958,拉马厂.0.69kV.1401#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37899,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37899,9146,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
959,拉马厂.0.69kV.1402#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37900,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37900,9147,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
960,拉马厂.0.69kV.1403#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37901,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37901,9148,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
961,拉马厂.0.69kV.1501#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37902,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37902,9149,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
962,拉马厂.0.69kV.1502#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37903,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37903,9150,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
963,拉马厂.0.69kV.1503#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37904,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37904,9151,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
964,拉马厂.0.69kV.1304#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37905,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37905,9152,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
965,拉马厂.0.69kV.1305#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37906,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37906,9153,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
966,拉马厂.0.69kV.1306#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37907,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37907,9154,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
967,拉马厂.0.69kV.1307#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37908,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37908,9155,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
968,拉马厂.0.69kV.1308#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37909,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37909,9156,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
969,拉马厂.0.69kV.1309#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37910,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37910,9157,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
970,拉马厂.0.69kV.1310#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37911,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37911,9158,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
971,拉马厂.0.69kV.1404#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37912,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37912,9159,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
972,拉马厂.0.69kV.1405#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37913,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37913,9160,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
973,拉马厂.0.69kV.1406#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37914,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37914,9161,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
974,拉马厂.0.69kV.1407#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37915,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37915,9162,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
975,拉马厂.0.69kV.1408#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37916,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37916,9163,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
976,拉马厂.0.69kV.1409#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37917,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37917,9164,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
977,拉马厂.0.69kV.1410#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37918,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37918,9165,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
978,拉马厂.0.69kV.1504#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37919,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37919,9166,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
979,拉马厂.0.69kV.1505#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37920,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37920,9167,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
980,拉马厂.0.69kV.1506#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37921,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37921,9168,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
981,拉马厂.0.69kV.1507#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37922,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37922,9169,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
982,拉马厂.0.69kV.1508#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37923,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37923,9170,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
983,拉马厂.0.69kV.1509#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37924,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37924,9171,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
984,拉马厂.0.69kV.1510#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37925,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37925,9172,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
985,拉马厂.0.69kV.1511#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37926,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37926,9173,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
986,拉马厂.0.69kV.1512#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37927,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37927,9174,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
987,拉马厂.0.69kV.1513#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37928,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37928,9175,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
988,拉马厂.10.5kV.1#SVG等值发电机组,0,0,0,60,220,四川.拉马厂.10.9096,0,0,10.282,0.242,0,0,0,0,0,0,0,18,-18,1,24293,9096,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
989,拉马厂.10.5kV.2#SVG等值发电机组,0,0,0,60,220,四川.拉马厂.10.9097,-0.262,-9.043,10.194,0.347,0,0,0,0,0,0,0,18,-18,1,24294,9097,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
990,斜卡厂.10.5kV.1#机组,0,0,0,52.94,220,四川.斜卡厂.10.9764,40.819,-2.237,9.977,6.814,0,41.2,-1.4,9.98,0,45,0,27.9,-24,1,13687,9764,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
991,斜卡厂.10.5kV.2#机组,0,0,0,52.94,220,四川.斜卡厂.10.9765,41.945,-1.99,9.981,6.954,0,42.3,-1.2,9.98,0,45,0,27.9,-24,1,13689,9765,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
992,斜卡厂.10.5kV.3#机组,0,0,0,52.94,220,四川.斜卡厂.10.nd13691,0,0,0,0,1,0,0,0,0,45,0,27.9,-24,1,13691,9766,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
993,汉阳厂.10.5kV.1#机组,0,0,0,53.34,220,四川.汉阳厂.10.9786,41.309,12.558,10.276,-8.689,0,41.83,11.760000000000002,10.51,0,48.0,0.0,5.34,-5.34,1,13736,9786,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
994,汉阳厂.10.5kV.2#机组,0,0,0,26.67,220,四川.汉阳厂.10.9786,19.444,6.255,10.276,-8.689,1,19.69,5.86,10.54,0,24,0,2.67,-2.67,1,13737,9786,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
995,汉阳厂.10.5kV.3#机组,0,0,0,26.67,220,四川.汉阳厂.10.nd13738,0,0,0,0,1,0.11,0.09,0,0,24,0,2.67,-2.67,1,13738,9787,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
996,三奥厂.10.5kV.1#机组,0,0,0,24.0,110,四川.三奥厂.10.9794,0.0,0.0,0,0,0,13.329999999999998,2.81,10.06,0,20.6,0.0,3.4,-14.0,1,13752,9794,15,Unit,10,10.5,0.0,,0.0,0.0,3.0,8.0,12.0,14.0,7.0,2.0,4.0,8.0,30.0,24.0,0.2,0.1,0.1,5.91
997,三奥厂.10.5kV.2#机组,0,0,0,12,110,四川.三奥厂.10.9794,0,0,0,0,1,5.22,1.33,10.15,0,10.3,0,1.7,-7,1,13754,9794,15,Unit,10,10.5,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
998,卧罗桥厂.10.5kV.1#机组,0,0,0,58.82,220,四川.卧罗桥厂.10.9789,45.672,-0.417,9.929,11.591,0,45.9,-3.03,10.04,0,50,0,8.82,-8.82,1,13780,9789,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
999,卧罗桥厂.10.5kV.2#机组,0,0,0,58.82,220,四川.卧罗桥厂.10.9790,40.612,-3.344,9.865,10.887,0,40.79,-5.89,10.07,0,50,0,8.82,-8.82,1,13782,9790,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
1000,登棚沟厂.10.5kV.1#机组,0,0,0,9,110,四川.登棚沟厂.10.nd13806,0,0,0,0,1,4.13,1.47,10.21,0,9,0,1,-6,1,13806,9762,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
1001,登棚沟厂.10.5kV.2#机组,0,0,0,9,110,四川.登棚沟厂.10.nd13808,0,0,0,0,1,6.53,1.92,10.19,0,9,0,1,-6,1,13808,9762,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
1002,川威余热厂.10.5kV.2#机组,0,0,0,62.5,110,四川.川威余热厂.10.nd13830,0,0,0,0,1,51.82,20.88,10.62,0,50,0,37.5,-12.5,1,13830,7433,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,8.0,46.0,2.0,60.0,70.0,62.0,0.2,0.1,0.1,7.5
1003,伊达厂.35kV.2#SVG装置,0,0,0,12,220,四川.伊达厂.35.nd37929,0,0,0,0,1,0,0,0,0,0,0,12,-12,1,37929,8491,-1,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
1004,伊达厂.35kV.1#SVG装置,0,0,0,12,220,四川.伊达厂.35.nd37930,0,0,0,0,1,0,0,0,0,0,0,12,-12,1,37930,8492,-1,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
1005,伊达厂.0.69kV.#1601机组,0,0,0,1.5,220,四川.伊达厂.0.nd37931,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37931,8692,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1006,伊达厂.0.69kV.#1602机组,0,0,0,1.5,220,四川.伊达厂.0.nd37932,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37932,8693,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1007,伊达厂.0.69kV.#1603机组,0,0,0,1.5,220,四川.伊达厂.0.nd37933,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37933,8694,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1008,伊达厂.0.69kV.#1604机组,0,0,0,1.5,220,四川.伊达厂.0.nd37934,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37934,8695,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1009,伊达厂.0.69kV.#1605机组,0,0,0,1.5,220,四川.伊达厂.0.nd37935,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37935,8696,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1010,伊达厂.0.69kV.#1606机组,0,0,0,1.5,220,四川.伊达厂.0.nd37936,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37936,8697,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1011,伊达厂.0.69kV.#1607机组,0,0,0,1.5,220,四川.伊达厂.0.nd37937,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37937,8698,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1012,伊达厂.0.69kV.#1608机组,0,0,0,1.5,220,四川.伊达厂.0.nd37938,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37938,8699,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1013,伊达厂.0.69kV.#1609机组,0,0,0,1.5,220,四川.伊达厂.0.nd37939,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37939,8700,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1014,伊达厂.0.69kV.#1610机组,0,0,0,1.5,220,四川.伊达厂.0.nd37940,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37940,8701,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1015,伊达厂.0.69kV.#1611机组,0,0,0,1.5,220,四川.伊达厂.0.nd37941,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37941,8702,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1016,伊达厂.0.69kV.#1612机组,0,0,0,1.5,220,四川.伊达厂.0.nd37942,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37942,8703,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1017,伊达厂.0.69kV.#1701机组,0,0,0,1.5,220,四川.伊达厂.0.nd37943,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37943,8704,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1018,伊达厂.0.69kV.#1702机组,0,0,0,1.5,220,四川.伊达厂.0.nd37944,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37944,8705,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1019,伊达厂.0.69kV.#1703机组,0,0,0,1.5,220,四川.伊达厂.0.nd37945,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37945,8706,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1020,伊达厂.0.69kV.#1704机组,0,0,0,1.5,220,四川.伊达厂.0.nd37946,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37946,8707,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1021,伊达厂.0.69kV.#1705机组,0,0,0,1.5,220,四川.伊达厂.0.nd37947,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37947,8708,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1022,伊达厂.0.69kV.#1706机组,0,0,0,1.5,220,四川.伊达厂.0.nd37948,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37948,8709,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1023,伊达厂.0.69kV.#1707机组,0,0,0,1.5,220,四川.伊达厂.0.nd37949,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37949,8710,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1024,伊达厂.0.69kV.#1708机组,0,0,0,1.5,220,四川.伊达厂.0.nd37950,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37950,8711,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1025,伊达厂.0.69kV.#1709机组,0,0,0,1.5,220,四川.伊达厂.0.nd37951,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37951,8712,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1026,伊达厂.0.69kV.#1710机组,0,0,0,1.5,220,四川.伊达厂.0.nd37952,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37952,8713,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1027,伊达厂.0.69kV.#1711机组,0,0,0,1.5,220,四川.伊达厂.0.nd37953,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37953,8714,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1028,伊达厂.0.69kV.#1901机组,0,0,0,1.5,220,四川.伊达厂.0.nd37954,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37954,8715,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1029,伊达厂.0.69kV.#1902机组,0,0,0,1.5,220,四川.伊达厂.0.nd37955,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37955,8716,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1030,伊达厂.0.69kV.#1903机组,0,0,0,1.5,220,四川.伊达厂.0.nd37956,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37956,8717,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1031,伊达厂.0.69kV.#1904机组,0,0,0,1.5,220,四川.伊达厂.0.nd37957,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37957,8718,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1032,伊达厂.0.69kV.#1905机组,0,0,0,1.5,220,四川.伊达厂.0.nd37958,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37958,8719,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1033,伊达厂.0.69kV.#1906机组,0,0,0,1.5,220,四川.伊达厂.0.nd37959,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37959,8720,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1034,伊达厂.0.69kV.#1907机组,0,0,0,1.5,220,四川.伊达厂.0.nd37960,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37960,8721,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1035,伊达厂.0.69kV.#1908机组,0,0,0,1.5,220,四川.伊达厂.0.nd37961,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37961,8722,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1036,伊达厂.0.69kV.#1909机组,0,0,0,1.5,220,四川.伊达厂.0.nd37962,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37962,8723,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1037,伊达厂.0.69kV.#1910机组,0,0,0,1.5,220,四川.伊达厂.0.nd37963,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37963,8724,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1038,开坪厂.10.5kV.#1机组,0,0,0,25.0,110,四川.开坪厂.10.9829,0.0,0.0,0,0,0,18.28,1.42,10.13,0,20.0,0.0,5.0,-10.0,1,13854,9829,26,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
1039,开坪厂.10.5kV.#2机组,0,0,0,12.5,110,四川.开坪厂.10.9829,0,0,0,0,1,9.16,0.76,10.15,0,10,0,2.5,-5,1,13855,9829,26,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1040,永宁河厂.10.5kV.#1机组,0,0,0,20,220,四川.永宁河厂.10.9870,0,0,10.086,6.5,1,0,0,0,0,20,0,2.5,-2.5,1,13903,9870,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
1041,永宁河厂.10.5kV.#2机组,0,0,0,20,220,四川.永宁河厂.10.9870,16.054,2.314,10.086,6.5,0,16.8,0.88,0,0,20,0,2.5,-2.5,1,13905,9870,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
1042,甲米河二级厂.10.5kV.#1机组,0,0,0,37.5,220,四川.甲米河二级厂.10.9882,21.656,1.7550000000000001,10.087,6.729,0,21.83,1.69,0,0,24.0,0.0,7.5,-7.5,1,13939,9882,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
1043,甲米河二级厂.10.5kV.#2机组,0,0,0,12.5,220,四川.甲米河二级厂.10.9882,7.661,0.936,10.087,6.729,1,7.72,0.91,0,0,8,0,2.5,-2.5,1,13941,9882,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1044,甲米河二级厂.10.5kV.#3机组,0,0,0,12.5,220,四川.甲米河二级厂.10.9882,6.271,1.092,10.087,6.729,1,6.32,1.06,0,0,8,0,2.5,-2.5,1,13943,9882,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1045,甲米河一级厂.10.5kV.#1机组,0,0,0,25.0,110,四川.甲米河一级厂.10.9885,25.637,1.365,10.192,10.238,0,25.79,1.86,0,0,24.0,0.0,5.0,-5.0,1,13953,9885,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
1046,甲米河一级厂.10.5kV.#2机组,0,0,0,12.5,110,四川.甲米河一级厂.10.9885,12.77,0.769,10.192,10.238,1,12.85,1.05,0,0,12,0,2.5,-2.5,1,13955,9885,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1047,甲米河一级厂.10.5kV.#3机组,0,0,0,12.5,110,四川.甲米河一级厂.10.nd13957,0,0,0,0,1,0,0,0,0,12,0,2.5,-2.5,1,13957,9886,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1048,安谷厂.10.5kV.#1机组,0,0,0,217.14,220,四川.安谷厂.13.nd13979,0,0,0,0,1,0.14,0.34,0,0,190,0,27,-80,1,13979,9850,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
1049,安谷厂.10.5kV.#2机组,0,0,0,217.14,220,四川.安谷厂.13.9851,25.479,15.179,13.717,-12.446,0,26.1,15.17,13.69,0,190,0,27,-80,1,13981,9851,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
1050,安谷厂.10.5kV.#3机组,0,0,0,217.14,220,四川.安谷厂.13.9852,100.301,13.848,13.665,-8.776,0,101.3,14.29,13.59,0,190,0,27,-80,1,13983,9852,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
1051,安谷厂.10.5kV.#4机组,0,0,0,217.14,220,四川.安谷厂.13.nd13985,0,0,0,0,1,0,-0.25,0,0,190,0,27,-80,1,13985,9853,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
1052,安谷厂.10.5kV.#5机组,0,0,0,14.11,220,四川.安谷厂.10.9854,9.949,0.043,10.304,-13.188,0,10.53,0.25,10.25,0,12,0,2.1,-5,1,13987,9854,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
1053,长柏厂.10.5kV.#1机组,0,0,0,31,220,四川.长柏厂.10.9878,23.463,0.015,10.081,6.934,0,23.74,0,0,0,25,0,2.5,-2.5,1,13921,9878,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
1054,长柏厂.10.5kV.#2机组,0,0,0,31,220,四川.长柏厂.10.19790,14.473,-6.946,10.057,6.687,0,14.67,-8.23,0,0,25,0,2.5,-2.5,1,13923,19790,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
1055,金河厂.6.3kV.#1机组,0,0,0,12.5,110,西藏.金河厂.6.10114,0,0,0,0,0,14.3,2.5,6.1,0,15,0,2.5,-2.5,1,14117,10114,27,Unit,6,6,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1056,金河厂.6.3kV.#2机组,0,0,0,12.5,110,西藏.金河厂.6.19793,0,0,0,0,0,12.3,3.3,6.1,0,15,0,2.5,-2.5,1,14119,19793,27,Unit,6,6,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1057,金河厂.6.3kV.#3机组,0,0,0,12.5,110,西藏.金河厂.6.10115,0,0,0,0,0,12.4,3.3,6.1,0,15,0,2.5,-2.5,1,14121,10115,27,Unit,6,6,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1058,金河厂.6.3kV.#4机组,0,0,0,12.5,110,西藏.金河厂.6.19794,0,0,0,0,0,9.3,3.5,6.1,0,15,0,2.5,-2.5,1,14123,19794,27,Unit,6,6,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1059,广草坪厂.10.5kV.#1机组,0,0,0,25.0,110,四川.广草坪厂.10.10145,0.0,0.0,0,0,0,15.329999999999998,-1.37,9.66,0,20.0,0.0,5.0,-14.0,1,14231,10145,16,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
1060,广草坪厂.10.5kV.#2机组,0,0,0,12.5,110,四川.广草坪厂.10.10145,0,0,0,0,1,5.21,-0.51,9.65,0,10,0,2.5,-7,1,14233,10145,16,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1061,拉拉山厂.10.5kV.#2机组,0,0,0,53.333,220,四川.拉拉山厂.10.10151,39.666,4.664,9.996,19.9,0,34.83,-2.36,10.11,0,48,0,5.3,-20,1,14253,10151,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
1062,拉拉山厂.10.5kV.#1机组,0,0,0,53.333,220,四川.拉拉山厂.10.10150,39.101,4.272,9.973,17.56,0,34.28,-3.6,10.2,0,48,0,5.3,-20,1,14251,10150,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
1063,哈雅沟厂.10.5kV.1#机组,0,0,0,12.5,110,四川.哈雅沟厂.10.nd14361,0,0,0,0,1,4.31,1.61,10.21,0,10,0,2.5,-5,1,14361,10136,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1064,哈雅沟厂.10.5kV.2#机组,0,0,0,12.5,110,四川.哈雅沟厂.10.nd14363,0,0,0,0,1,4.07,1.18,10.17,0,10,0,2.5,-5,1,14363,10137,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1065,康托厂.10.5kV.2#机组,0,0,0,70.0,220,四川.康托厂.10.10156,18.683,2.927,10.382,-6.564,0,18.68,2.7699999999999996,10.39,0,60.0,0.0,10.0,-40.0,1,14371,10156,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
1066,康托厂.10.5kV.1#机组,0,0,0,35,220,四川.康托厂.10.10156,15.535,0.515,10.382,-6.564,1,15.53,0.49,10.37,0,30,0,5,-20,1,14369,10156,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
1067,琦丰厂.10.5kV.1#机组,0,0,0,31.25,35,四川.琦丰厂.10.nd14403,0,0,0,0,1,0,0,0,0,25,0,6.25,-6.25,1,14403,10173,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
1068,关州厂.13.8kV.1#机组,0,0,0,94.11,220,四川.关州厂.13.10188,72.536,3.205,13.271,-0.885,0,81.57,6.51,13.63,0,80,0,10.11,-40,1,14441,10188,0,Unit,13,13.8,0.0,,0.0,0.0,11.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5,92.5,0.2,0.1,0.1,10.0
1069,关州厂.13.8kV.2#机组,0,0,0,94.11,220,四川.关州厂.13.nd14443,0,0,0,0,1,0,0,0,0,80,0,10.11,-40,1,14443,10189,-1,Unit,13,13.8,0.0,,0.0,0.0,11.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5,92.5,0.2,0.1,0.1,10.0
1070,关州厂.13.8kV.3#机组,0,0,0,94.11,220,四川.关州厂.13.10190,22.999,3.449,13.3,-4.273,0,32,7.73,13.58,0,80,0,10.11,-40,1,14445,10190,0,Unit,13,13.8,0.0,,0.0,0.0,11.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5,92.5,0.2,0.1,0.1,10.0
1071,伊达厂.35kV.3#SVG装置,0,0,0,12,220,四川.伊达厂.35.nd37964,0,0,0,0,1,0,0,0,0,0,0,12,-12,1,37964,8493,-1,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
1072,伊达厂.0.69kV.#2201机组,0,0,0,2.1,220,四川.伊达厂.0.nd37965,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37965,8725,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1073,伊达厂.0.69kV.#2202机组,0,0,0,2.1,220,四川.伊达厂.0.nd37966,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37966,8726,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1074,伊达厂.0.69kV.#2203机组,0,0,0,2.1,220,四川.伊达厂.0.nd37967,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37967,8727,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1075,伊达厂.0.69kV.#2204机组,0,0,0,2.1,220,四川.伊达厂.0.nd37968,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37968,8728,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1076,伊达厂.0.69kV.#2205机组,0,0,0,2.1,220,四川.伊达厂.0.nd37969,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37969,8729,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1077,伊达厂.0.69kV.#2206机组,0,0,0,2.1,220,四川.伊达厂.0.nd37970,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37970,8730,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1078,伊达厂.0.69kV.#2207机组,0,0,0,2.1,220,四川.伊达厂.0.nd37971,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37971,8731,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1079,伊达厂.0.69kV.#2208机组,0,0,0,2.1,220,四川.伊达厂.0.nd37972,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37972,8732,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1080,伊达厂.0.69kV.#2301机组,0,0,0,2.1,220,四川.伊达厂.0.nd37973,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37973,8733,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1081,伊达厂.0.69kV.#2302机组,0,0,0,2.1,220,四川.伊达厂.0.nd37974,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37974,8734,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1082,伊达厂.0.69kV.#2303机组,0,0,0,2.1,220,四川.伊达厂.0.nd37975,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37975,8735,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1083,伊达厂.0.69kV.#2304机组,0,0,0,2.1,220,四川.伊达厂.0.nd37976,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37976,8736,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1084,伊达厂.0.69kV.#2305机组,0,0,0,2.1,220,四川.伊达厂.0.nd37977,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37977,8737,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1085,伊达厂.0.69kV.#2306机组,0,0,0,2.1,220,四川.伊达厂.0.nd37978,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37978,8738,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1086,伊达厂.0.69kV.#2307机组,0,0,0,2.1,220,四川.伊达厂.0.nd37979,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37979,8739,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1087,伊达厂.0.69kV.#2308机组,0,0,0,2.1,220,四川.伊达厂.0.nd37980,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37980,8740,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1088,伊达厂.0.69kV.#2101机组,0,0,0,2.1,220,四川.伊达厂.0.nd37981,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37981,8741,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1089,伊达厂.0.69kV.#2102机组,0,0,0,2.1,220,四川.伊达厂.0.nd37982,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37982,8742,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1090,伊达厂.0.69kV.#2103机组,0,0,0,2.1,220,四川.伊达厂.0.nd37983,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37983,8743,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1091,伊达厂.0.69kV.#2104机组,0,0,0,2.1,220,四川.伊达厂.0.nd37984,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37984,8744,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1092,伊达厂.0.69kV.#2105机组,0,0,0,2.1,220,四川.伊达厂.0.nd37985,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37985,8745,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1093,伊达厂.0.69kV.#2106机组,0,0,0,2.1,220,四川.伊达厂.0.nd37986,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37986,8746,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1094,伊达厂.0.69kV.#2107机组,0,0,0,2.1,220,四川.伊达厂.0.nd37987,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37987,8747,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1095,伊达厂.0.69kV.#2108机组,0,0,0,2.1,220,四川.伊达厂.0.nd37988,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37988,8748,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1096,火烈风电厂.35kV.1#SVG装置,0,0,0,12,220,四川.火烈风电厂.35.nd37989,0,0,0,0,1,0,0,0,0,2,0,12,-12,1,37989,10205,-1,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
1097,火烈风电厂.35kV.2#SVG装置,0,0,0,12,220,四川.火烈风电厂.35.nd37990,0,0,0,0,1,0,0,0,0,2,0,12,-12,1,37990,10206,-1,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
1098,火烈风电厂.0.69kV.#1101机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37991,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37991,10303,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1099,火烈风电厂.0.69kV.#1102机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37992,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37992,10304,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1100,火烈风电厂.0.69kV.#1103机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37993,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37993,10305,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1101,火烈风电厂.0.69kV.#1104机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37994,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37994,10306,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1102,火烈风电厂.0.69kV.#1105机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37995,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37995,10307,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1103,火烈风电厂.0.69kV.#1106机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37996,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37996,10308,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1104,火烈风电厂.0.69kV.#1107机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37997,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37997,10309,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1105,火烈风电厂.0.69kV.#1108机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37998,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.01,-0.01,1,37998,10310,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1106,火烈风电厂.0.69kV.#1109机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37999,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37999,10311,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1107,火烈风电厂.0.69kV.#1110机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38000,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.01,-0.01,1,38000,10312,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1108,火烈风电厂.0.69kV.#1201机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38001,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38001,10313,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1109,火烈风电厂.0.69kV.#1202机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38002,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38002,10314,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1110,火烈风电厂.0.69kV.#1203机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38003,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38003,10315,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1111,火烈风电厂.0.69kV.#1204机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38004,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38004,10316,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1112,火烈风电厂.0.69kV.#1205机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38005,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38005,10317,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1113,火烈风电厂.0.69kV.#1206机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38006,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38006,10318,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1114,火烈风电厂.0.69kV.#1208机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38007,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38007,10319,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1115,火烈风电厂.0.69kV.#1209机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38008,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38008,10320,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1116,火烈风电厂.0.69kV.#1210机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38009,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38009,10321,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1117,火烈风电厂.0.69kV.#1211机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38010,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38010,10322,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1118,火烈风电厂.0.69kV.#1212机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38011,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38011,10323,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1119,火烈风电厂.0.69kV.#1301机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38012,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38012,10324,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1120,火烈风电厂.0.69kV.#1302机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38013,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38013,10325,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1121,火烈风电厂.0.69kV.#1303机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38014,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38014,10326,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1122,火烈风电厂.0.69kV.#1304机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38015,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38015,10327,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1123,火烈风电厂.0.69kV.#1305机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38016,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38016,10328,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1124,火烈风电厂.0.69kV.#1306机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38017,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38017,10329,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1125,火烈风电厂.0.69kV.#1307机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38018,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38018,10330,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1126,火烈风电厂.0.69kV.#1308机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38019,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38019,10331,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1127,火烈风电厂.0.69kV.#1309机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38020,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38020,10332,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1128,火烈风电厂.0.69kV.#1310机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38021,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38021,10333,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1129,火烈风电厂.0.69kV.#1311机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38022,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38022,10334,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1130,芳地坪厂.0.69kV.#1201机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38023,0,0,0,0,1,0.3,-0.04,0,0,1.5,0,0.1,-0.1,1,38023,10515,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1131,芳地坪厂.0.69kV.#1202机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38024,0,0,0,0,1,0.49,-0.06,0,0,1.5,0,0.1,-0.1,1,38024,10516,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1132,芳地坪厂.0.69kV.#1203机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38025,0,0,0,0,1,0.49,-0.06,0,0,1.5,0,0.1,-0.1,1,38025,10517,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1133,芳地坪厂.0.69kV.#1204机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38026,0,0,0,0,1,0.34,-0.04,0,0,1.5,0,0.1,-0.1,1,38026,10518,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1134,芳地坪厂.0.69kV.#1205机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38027,0,0,0,0,1,0.72,-0.07,0,0,1.5,0,0.1,-0.1,1,38027,10519,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1135,芳地坪厂.0.69kV.#1206机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38028,0,0,0,0,1,0.38,-0.05,0,0,1.5,0,0.1,-0.1,1,38028,10520,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1136,芳地坪厂.0.69kV.#1207机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38029,0,0,0,0,1,0.5,-0.07,0,0,1.5,0,0.1,-0.1,1,38029,10521,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1137,芳地坪厂.0.69kV.#1301机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38030,0,0,0,0,1,0.49,-0.06,0,0,1.5,0,0.1,-0.1,1,38030,10522,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1138,芳地坪厂.0.69kV.#1302机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38031,0,0,0,0,1,0.38,-0.05,0,0,1.5,0,0.1,-0.1,1,38031,10523,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1139,芳地坪厂.0.69kV.#1303机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38032,0,0,0,0,1,0.47,-0.06,0,0,1.5,0,0.1,-0.1,1,38032,10524,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1140,芳地坪厂.0.69kV.#1304机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38033,0,0,0,0,1,0.32,-0.04,0,0,1.5,0,0.1,-0.1,1,38033,10525,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1141,芳地坪厂.0.69kV.#1305机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38034,0,0,0,0,1,0.23,-0.03,0,0,1.5,0,0.1,-0.1,1,38034,10526,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1142,芳地坪厂.0.69kV.#1306机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38035,0,0,0,0,1,0.66,-0.08,0,0,1.5,0,0.1,-0.1,1,38035,10527,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1143,芳地坪厂.0.69kV.#1307机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38036,0,0,0,0,1,0.39,-0.05,0,0,1.5,0,0.1,-0.1,1,38036,10528,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
