id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
1368,梭罗沟厂.10.5kV.4#机组,0,0,0,8.75,110,四川.梭罗沟厂.10.nd14689,0,0,0,0,1,-3.73,1.32,10.67,0,8.35,0,1.75,-2.5,1,14689,8023,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
1369,梭罗沟厂.10.5kV.5#机组,0,0,0,8.75,110,四川.梭罗沟厂.10.nd14690,0,0,0,0,1,7.5,1.74,10.79,0,8.35,0,1.75,-2.5,1,14690,8024,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
1370,广武厂.10.5kV.1#机组,0,0,0,15,35,四川.广武厂.10.nd14705,0,0,0,0,1,5.48,4.65,10.1,0,12,0,3,-4,1,14705,11430,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1371,花海光伏厂.10.5kV.1#SVG机组,0,0,0,4,35,四川.花海光伏厂.10.nd38242,0,0,0,0,1,0,0,0,0,0,0,4,-4,1,38242,11385,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
1372,花海光伏厂.0.48kV.#1101机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38243,0,0,0,0,1,1.01,-0.06,0,0,1,0,0.25,-0.25,1,38243,11386,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1373,花海光伏厂.0.48kV.#1102机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38244,0,0,0,0,1,1,0,0,0,1,0,0.25,-0.25,1,38244,11387,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1374,花海光伏厂.0.48kV.#1103机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38245,0,0,0,0,1,1.02,-0.09,0,0,1,0,0.25,-0.25,1,38245,11388,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1375,花海光伏厂.0.48kV.#1104机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38246,0,0,0,0,1,1.17,-0.21,0,0,1,0,0.25,-0.25,1,38246,11389,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1376,花海光伏厂.0.48kV.#1105机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38247,0,0,0,0,1,1.18,-0.09,0,0,1,0,0.25,-0.25,1,38247,11390,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1377,花海光伏厂.0.48kV.#1106机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38248,0,0,0,0,1,0.94,-0.06,0,0,1,0,0.25,-0.25,1,38248,11391,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1378,花海光伏厂.0.48kV.#1107机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38249,0,0,0,0,1,1.17,0,0,0,1,0,0.25,-0.25,1,38249,11392,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1379,花海光伏厂.0.48kV.#1108机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38250,0,0,0,0,1,0.7,-0.11,0,0,1,0,0.25,-0.25,1,38250,11393,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1380,花海光伏厂.0.48kV.#1109机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38251,0,0,0,0,1,0.82,-0.05,0,0,1,0,0.25,-0.25,1,38251,11394,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1381,花海光伏厂.0.48kV.#1201机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38252,0,0,0,0,1,1.04,-0.09,0,0,1,0,0.25,-0.25,1,38252,11395,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1382,花海光伏厂.0.48kV.#1202机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38253,0,0,0,0,1,1.03,-0.07,0,0,1,0,0.25,-0.25,1,38253,11396,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1383,花海光伏厂.0.48kV.#1203机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38254,0,0,0,0,1,1.03,0,0,0,1,0,0.25,-0.25,1,38254,11397,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1384,花海光伏厂.0.48kV.#1204机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38255,0,0,0,0,1,1.04,-0.06,0,0,1,0,0.25,-0.25,1,38255,11398,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1385,花海光伏厂.0.48kV.#1205机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38256,0,0,0,0,1,1.03,0,0,0,1,0,0.25,-0.25,1,38256,11399,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1386,花海光伏厂.0.48kV.#1206机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38257,0,0,0,0,1,0.95,0,0,0,1,0,0.25,-0.25,1,38257,11400,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1387,花海光伏厂.0.48kV.#1207机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38258,0,0,0,0,1,0.95,-0.07,0,0,1,0,0.25,-0.25,1,38258,11401,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1388,花海光伏厂.0.48kV.#1208机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38259,0,0,0,0,1,0.95,0,0,0,1,0,0.25,-0.25,1,38259,11402,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1389,花海光伏厂.0.48kV.#1209机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38260,0,0,0,0,1,0.95,0,0,0,1,0,0.25,-0.25,1,38260,11403,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1390,花海光伏厂.0.48kV.#1210机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38261,0,0,0,0,1,0.7,-0.11,0,0,1,0,0.25,-0.25,1,38261,11404,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1391,花海光伏厂.0.48kV.#1211机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38262,0,0,0,0,1,0.82,0,0,0,1,0,0.25,-0.25,1,38262,11405,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1392,腾达厂.10.5kV.1#机组,0,0,0,26.25,110,四川.腾达厂.10.11428,0.0,0.0,0,0,0,12.120000000000001,-1.05,10.6,0,21.0,0.0,4.0,-14.0,1,24983,11428,18,Unit,10,10.5,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
1393,腾达厂.10.5kV.2#机组,0,0,0,13.125,110,四川.腾达厂.10.11428,0,0,0,0,1,8.47,-1.23,10.6,0,10.5,0,2,-7,1,24984,11428,18,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1394,耿达厂.13.8kV.4#等值机组,0,0,0,47.06,220,四川.耿达厂.13.nd44,0,0,0,0,1,5.52,-14.54,0,0,40,0,24.79,-24.79,1,44,941,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
1395,湾滩厂.10.5kV.#1机组,0,0,0,25,110,四川.湾滩厂.10.nd14731,0,0,0,0,1,17.36,5.1,0,0,20,0,5,-5,1,14731,11434,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
1396,湾滩厂.10.5kV.#2机组,0,0,0,25,110,四川.湾滩厂.10.nd14730,0,0,0,0,1,17.38,3.72,0,0,20,0,5,-5,1,14730,11433,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
1397,若水厂.10.5kV.#1机组,0,0,0,166,220,四川.若水厂.10.11474,75.558,2.28,10.051,-0.173,0,76,3.3,15.39,0,150,0,16,-65,1,14751,11474,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1698.0,12.0,160.0,8.0,70.0,4.0,72.0,183.34,165.0,0.2,0.1,0.1,8.37
1398,若水厂.10.5kV.#2机组,0,0,0,166,220,四川.若水厂.10.11475,76.902,3.673,10.062,-0.117,0,77.3,4.5,15.44,0,150,0,16,-65,1,14753,11475,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1698.0,12.0,160.0,8.0,70.0,4.0,72.0,183.34,165.0,0.2,0.1,0.1,8.37
1399,若水厂.10.5kV.#3机组,0,0,0,166,220,四川.若水厂.10.11476,73.219,-1.385,10.022,-0.259,0,73.7,-0.5,15.39,0,150,0,16,-65,1,14755,11476,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1698.0,12.0,160.0,8.0,70.0,4.0,72.0,183.34,165.0,0.2,0.1,0.1,8.37
1400,若水厂.10.5kV.#4机组,0,0,0,166,220,四川.若水厂.10.11477,75.148,2.212,10.051,-0.202,0,75.5,3,15.39,0,150,0,16,-65,1,14757,11477,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1698.0,12.0,160.0,8.0,70.0,4.0,72.0,183.34,165.0,0.2,0.1,0.1,8.37
1401,野牛厂.10.5kV.#1机组,0,0,0,166,220,四川.野牛厂.10.nd14780,0,0,0,0,1,0,0,0,0,12,0,16,-16,1,14780,11441,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1698.0,12.0,160.0,8.0,70.0,4.0,72.0,183.34,165.0,0.2,0.1,0.1,8.37
1402,野牛厂.10.5kV.#2机组,0,0,0,166,220,四川.野牛厂.10.nd14782,0,0,0,0,1,0,0,0,0,12,0,16,-16,1,14782,11442,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1698.0,12.0,160.0,8.0,70.0,4.0,72.0,183.34,165.0,0.2,0.1,0.1,8.37
1403,色玉厂.10.5kV.#1机组,0,0,0,15,110,四川.色玉厂.10.nd38263,0,0,0,0,1,0,0,0,0,12,0,3,-3,1,38263,11468,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1404,色玉厂.10.5kV.#2机组,0,0,0,15,110,四川.色玉厂.10.nd38264,0,0,0,0,1,0,0,0,0,12,0,3,-3,1,38264,11469,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1405,万家山厂.0.48kV.#1101光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38265,0,0,0,0,1,0.6,0,0,0,1.6,0,3,-3,1,38265,11779,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1406,万家山厂.0.48kV.#1102光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38266,0,0,0,0,1,1.15,-0.01,0,0,1.6,0,3,-3,1,38266,11780,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1407,万家山厂.0.48kV.#1103光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38267,0,0,0,0,1,1.08,-0.01,0,0,1.6,0,3,-3,1,38267,11781,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1408,万家山厂.0.48kV.#1104光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38268,0,0,0,0,1,0.73,0,0,0,1.6,0,3,-3,1,38268,11782,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1409,万家山厂.0.48kV.#1105光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38269,0,0,0,0,1,1.09,0,0,0,1.6,0,3,-3,1,38269,11783,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1410,万家山厂.0.48kV.#1106光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38270,0,0,0,0,1,1.22,-0.01,0,0,1.6,0,3,-3,1,38270,11784,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1411,万家山厂.0.48kV.#1107光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38271,0,0,0,0,1,1.8,-0.01,0,0,1.6,0,3,-3,1,38271,11785,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1412,万家山厂.0.48kV.#1201光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38272,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38272,11786,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1413,万家山厂.0.48kV.#1202光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38273,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38273,11787,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1414,万家山厂.0.48kV.#1203光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38274,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38274,11788,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1415,万家山厂.0.48kV.#1204光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38275,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38275,11789,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1416,万家山厂.0.48kV.#1205光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38276,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38276,11790,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1417,万家山厂.0.48kV.#1206光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38277,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38277,11791,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1418,万家山厂.0.48kV.#1207光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38278,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38278,11792,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1419,万家山厂.0.48kV.#1208光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38279,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38279,11793,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1420,万家山厂.0.48kV.#1301光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38280,0,0,0,0,1,0.78,0,0,0,1.6,0,3,-3,1,38280,11794,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1421,万家山厂.0.48kV.#1302光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38281,0,0,0,0,1,1.28,-0.01,0,0,1.6,0,3,-3,1,38281,11795,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1422,万家山厂.0.48kV.#1303光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38282,0,0,0,0,1,1.19,-0.01,0,0,1.6,0,3,-3,1,38282,11796,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1423,万家山厂.0.48kV.#1304光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38283,0,0,0,0,1,1.36,0,0,0,1.6,0,3,-3,1,38283,11797,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1424,万家山厂.0.48kV.#1305光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38284,0,0,0,0,1,1.24,-0.01,0,0,1.6,0,3,-3,1,38284,11798,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1425,万家山厂.0.48kV.#1306光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38285,0,0,0,0,1,1.04,-0.01,0,0,1.6,0,3,-3,1,38285,11799,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1426,万家山厂.10.5kV.1#SVG装置,0,0,0,3,35,四川.万家山光伏电厂.10.nd38286,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38286,11757,-1,Unit,10,10.5,0.0,,0.0,0.0,6.0,142.0,12.0,234.0,2.0,6.0,4.0,100.0,3.75,3.0,0.2,0.1,0.1,5.33333
1427,拉角沟厂.10.5kV.#1机组,0,0,0,23.528,220,四川.拉角沟厂.10.11849,7.998,1.897,10.677,-5.832,0,8.19,2.1,10.38,0,20.0,0.0,3.4,-6.4,1,14801,11849,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
1428,拉角沟厂.10.5kV.#2机组,0,0,0,11.764,220,四川.拉角沟厂.10.11849,2.535,0.724,10.677,-5.832,1,2.6,0.8,10.34,0,10,0,1.7,-3.2,1,14803,11849,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
1429,拉角沟厂.10.5kV.#3机组,0,0,0,9.411,220,四川.拉角沟厂.10.nd14805,0,0,0,0,1,0,0,0,0,8,0,1.7,-1.7,1,14805,11850,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
1430,大岗山厂.10.5kV.#1机组,0,0,0,650,500,四川.大岗山厂.10.12030,469.068,61.381,10.216,-0.649,0,470.7,52.4,17.93,0,650,0,300,-250,1,14846,12030,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,231.0,12.0,395.0,8.0,124.0,4.0,184.0,722.3,650.0,0.2,0.1,0.1,10.3
1431,大岗山厂.10.5kV.#2机组,0,0,0,650,500,四川.大岗山厂.10.12031,467.381,59.165,10.211,-0.658,0,469.2,51.3,17.93,0,650,0,300,-250,1,14848,12031,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,231.0,12.0,395.0,8.0,124.0,4.0,184.0,722.3,650.0,0.2,0.1,0.1,10.3
1432,大岗山厂.10.5kV.#3机组,0,0,0,650,500,四川.大岗山厂.10.12032,180.361,71.15,10.286,-4.667,0,181.8,63.5,18.02,0,650,0,300,-250,1,14850,12032,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,231.0,12.0,395.0,8.0,124.0,4.0,184.0,722.3,650.0,0.2,0.1,0.1,10.3
1433,大岗山厂.10.5kV.#4机组,0,0,0,650,500,四川.大岗山厂.10.12033,466.73,66.206,10.228,-0.678,0,467.9,56.9,17.93,0,650,0,300,-250,1,14852,12033,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,231.0,12.0,395.0,8.0,124.0,4.0,184.0,722.3,650.0,0.2,0.1,0.1,10.3
1434,威澳厂.10.5kV.#1机组,0,0,0,15,110,四川.威澳厂.10.nd14858,0,0,0,0,1,9.36,3.96,10.21,0,12,0,3,-20,1,14858,12035,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1435,官帽舟厂.10.5kV.#1机组,0,0,0,64.7,220,四川.官帽舟厂.10.12038,55.35,13.101,10.503,-5.224,0,55.45,13.39,10.53,0,55,0,9.7,-28,1,14867,12038,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,23.0,12.0,38.0,7.0,5.0,4.0,19.0,75.294,64.0,0.1,0.05,0.05,13.6
1436,官帽舟厂.10.5kV.#2机组,0,0,0,64.7,220,四川.官帽舟厂.10.12039,55.028,9.056,10.374,-4.859,0,55.08,9.4,10.4,0,55,0,9.7,-28,1,14869,12039,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,23.0,12.0,38.0,7.0,5.0,4.0,19.0,75.294,64.0,0.1,0.05,0.05,13.6
1437,官帽舟厂.6.3kV.3#机组,0,0,0,11.76,220,四川.官帽舟厂.6.12040,9.731,-1.371,6.186,-1.854,0,9.79,-1.85,6.09,0,10.0,0.0,1.76,-6.0,1,14875,12040,0,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
1438,官帽舟厂.6.3kV.4#机组,0,0,0,5.88,220,四川.官帽舟厂.6.12040,4.999,-0.028,6.186,-1.854,1,5.03,-0.04,6.1,0,5,0,0.88,-3,1,14876,12040,0,Unit,6,6,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
1439,斯乡龙光伏厂.35kV.1#SVG机组,0,0,0,40,110,四川.斯乡龙光伏厂.35.nd38287,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38287,12050,-1,Unit,35,35,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
1440,斯乡龙光伏厂.0.38kV.#12011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38288,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38288,12257,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1441,斯乡龙光伏厂.0.38kV.#12012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38289,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38289,12258,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1442,斯乡龙光伏厂.0.38kV.#12021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38290,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38290,12259,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1443,斯乡龙光伏厂.0.38kV.#12022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38291,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38291,12260,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1444,斯乡龙光伏厂.0.38kV.#12031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38292,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38292,12261,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1445,斯乡龙光伏厂.0.38kV.#12032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38293,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38293,12262,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1446,斯乡龙光伏厂.0.38kV.#12041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38294,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38294,12263,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1447,斯乡龙光伏厂.0.38kV.#12042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38295,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38295,12264,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1448,斯乡龙光伏厂.0.38kV.#12051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38296,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38296,12265,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1449,斯乡龙光伏厂.0.38kV.#12052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38297,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38297,12266,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1450,斯乡龙光伏厂.0.38kV.#12061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38298,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38298,12267,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1451,斯乡龙光伏厂.0.38kV.#12062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38299,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38299,12268,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1452,斯乡龙光伏厂.0.38kV.#12071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38300,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38300,12269,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1453,斯乡龙光伏厂.0.38kV.#12072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38301,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38301,12270,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1454,斯乡龙光伏厂.0.38kV.#12081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38302,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38302,12271,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1455,斯乡龙光伏厂.0.38kV.#12082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38303,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38303,12272,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1456,斯乡龙光伏厂.0.38kV.#12091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38304,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38304,12273,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1457,斯乡龙光伏厂.0.38kV.#12092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38305,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38305,12274,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1458,斯乡龙光伏厂.0.38kV.#12101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38306,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38306,12275,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1459,斯乡龙光伏厂.0.38kV.#12102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38307,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38307,12276,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1460,斯乡龙光伏厂.0.38kV.#13011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38308,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38308,12277,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1461,斯乡龙光伏厂.0.38kV.#13012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38309,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38309,12278,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1462,斯乡龙光伏厂.0.38kV.#13021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38310,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38310,12279,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1463,斯乡龙光伏厂.0.38kV.#13022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38311,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38311,12280,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1464,斯乡龙光伏厂.0.38kV.#13031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38312,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38312,12281,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1465,斯乡龙光伏厂.0.38kV.#13032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38313,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38313,12282,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1466,斯乡龙光伏厂.0.38kV.#13041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38314,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38314,12283,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1467,斯乡龙光伏厂.0.38kV.#13042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38315,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38315,12284,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1468,斯乡龙光伏厂.0.38kV.#13051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38316,0,0,0,0,1,0.38,0,0,0,0.5,0,8,-8,1,38316,12285,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1469,斯乡龙光伏厂.0.38kV.#13052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38317,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38317,12286,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1470,斯乡龙光伏厂.0.38kV.#13061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38318,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38318,12287,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1471,斯乡龙光伏厂.0.38kV.#13062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38319,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38319,12288,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1472,斯乡龙光伏厂.0.38kV.#13071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38320,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38320,12289,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1473,斯乡龙光伏厂.0.38kV.#13072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38321,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38321,12290,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1474,斯乡龙光伏厂.0.38kV.#13081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38322,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38322,12291,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1475,斯乡龙光伏厂.0.38kV.#13082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38323,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38323,12292,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1476,斯乡龙光伏厂.0.38kV.#13091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38324,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38324,12293,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1477,斯乡龙光伏厂.0.38kV.#13092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38325,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38325,12294,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1478,斯乡龙光伏厂.0.38kV.#13101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38326,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38326,12295,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1479,斯乡龙光伏厂.0.38kV.#13102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38327,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38327,12296,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1480,斯乡龙光伏厂.0.38kV.#14011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38328,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38328,12297,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1481,斯乡龙光伏厂.0.38kV.#14012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38329,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38329,12298,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1482,斯乡龙光伏厂.0.38kV.#14021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38330,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38330,12299,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1483,斯乡龙光伏厂.0.38kV.#14022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38331,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38331,12300,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1484,斯乡龙光伏厂.0.38kV.#14031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38332,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38332,12301,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1485,斯乡龙光伏厂.0.38kV.#14032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38333,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38333,12302,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1486,斯乡龙光伏厂.0.38kV.#14041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38334,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38334,12303,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1487,斯乡龙光伏厂.0.38kV.#14042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38335,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38335,12304,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1488,斯乡龙光伏厂.0.38kV.#14051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38336,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38336,12305,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1489,斯乡龙光伏厂.0.38kV.#14052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38337,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38337,12306,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1490,斯乡龙光伏厂.0.38kV.#14061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38338,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38338,12307,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1491,斯乡龙光伏厂.0.38kV.#14062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38339,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38339,12308,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1492,斯乡龙光伏厂.0.38kV.#14071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38340,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38340,12309,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1493,斯乡龙光伏厂.0.38kV.#14072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38341,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38341,12310,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1494,斯乡龙光伏厂.0.38kV.#14081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38342,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38342,12311,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1495,斯乡龙光伏厂.0.38kV.#14082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38343,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38343,12312,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1496,斯乡龙光伏厂.0.38kV.#14091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38344,0,0,0,0,1,0.31,0,0,0,0.5,0,8,-8,1,38344,12313,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1497,斯乡龙光伏厂.0.38kV.#14092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38345,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38345,12314,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1498,斯乡龙光伏厂.0.38kV.#14101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38346,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38346,12315,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1499,斯乡龙光伏厂.0.38kV.#14102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38347,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38347,12316,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1500,枕头坝厂.10.5kV.#1机组,0,0,0,200,500,四川.枕头坝厂.10.12043,124.076,4.132,9.876,-0.755,0,124.56,0.78,15.63,0,180,0,20,-20,1,14901,12043,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
1501,枕头坝厂.10.5kV.#2机组,0,0,0,200,500,四川.枕头坝厂.10.12044,122.684,4.158,9.877,-0.806,0,122.82,1.13,15.48,0,180,0,20,-20,1,14903,12044,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
1502,枕头坝厂.10.5kV.#3机组,0,0,0,200,500,四川.枕头坝厂.10.12045,127.102,4.681,9.879,-0.705,0,127.73,1.7,15.44,0,180,0,20,-20,1,14905,12045,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
1503,枕头坝厂.10.5kV.#4机组,0,0,0,200,500,四川.枕头坝厂.10.12046,126.764,4.013,9.871,-0.481,0,127.19,0.89,15.58,0,180,0,20,-20,1,14907,12046,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
1504,古学厂.10.5kV.#1机组,0,0,0,100.0,220,四川.古学厂.10.12459,76.51599999999999,4.031,9.962,30.346,0,75.28,2.17,10.1,0,90.0,0.0,10.0,-40.0,1,14911,12459,0,Unit,10,10.5,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
1505,古学厂.10.5kV.#2机组,0,0,0,50,220,四川.古学厂.10.12459,38.512,0,9.962,30.346,1,37.89,0,10.09,0,45,0,5,-20,1,14913,12459,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
1506,斯乡龙光伏厂.0.38kV.#15011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38348,0,0,0,0,1,0.33,0,0,0,0.5,0,8,-8,1,38348,12317,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1507,斯乡龙光伏厂.0.38kV.#15012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38349,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38349,12318,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1508,斯乡龙光伏厂.0.38kV.#15021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38350,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38350,12319,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1509,斯乡龙光伏厂.0.38kV.#15022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38351,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38351,12320,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1510,斯乡龙光伏厂.0.38kV.#15031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38352,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38352,12321,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1511,斯乡龙光伏厂.0.38kV.#15032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38353,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38353,12322,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1512,斯乡龙光伏厂.0.38kV.#15041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38354,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38354,12323,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1513,斯乡龙光伏厂.0.38kV.#15042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38355,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38355,12324,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1514,斯乡龙光伏厂.0.38kV.#15051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38356,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38356,12325,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1515,斯乡龙光伏厂.0.38kV.#15052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38357,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38357,12326,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1516,斯乡龙光伏厂.0.38kV.#15061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38358,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38358,12327,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1517,斯乡龙光伏厂.0.38kV.#15062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38359,0,0,0,0,1,0.32,0,0,0,0.5,0,8,-8,1,38359,12328,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1518,斯乡龙光伏厂.0.38kV.#15071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38360,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38360,12329,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1519,斯乡龙光伏厂.0.38kV.#15072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38361,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38361,12330,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1520,斯乡龙光伏厂.0.38kV.#15081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38362,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38362,12331,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1521,斯乡龙光伏厂.0.38kV.#15082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38363,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38363,12332,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1522,斯乡龙光伏厂.0.38kV.#15091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38364,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38364,12333,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1523,斯乡龙光伏厂.0.38kV.#15092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38365,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38365,12334,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1524,斯乡龙光伏厂.0.38kV.#15101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38366,0,0,0,0,1,0.29,0,0,0,0.5,0,8,-8,1,38366,12335,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1525,斯乡龙光伏厂.0.38kV.#15102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38367,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38367,12336,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1526,斯乡龙光伏厂.0.38kV.#16011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38368,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38368,12337,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1527,斯乡龙光伏厂.0.38kV.#16012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38369,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38369,12338,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1528,斯乡龙光伏厂.0.38kV.#16021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38370,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38370,12339,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1529,斯乡龙光伏厂.0.38kV.#16022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38371,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38371,12340,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1530,斯乡龙光伏厂.0.38kV.#16031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38372,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38372,12341,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1531,斯乡龙光伏厂.0.38kV.#16032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38373,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38373,12342,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1532,斯乡龙光伏厂.0.38kV.#16041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38374,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38374,12343,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1533,斯乡龙光伏厂.0.38kV.#16042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38375,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38375,12344,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1534,斯乡龙光伏厂.0.38kV.#16051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38376,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38376,12345,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1535,斯乡龙光伏厂.0.38kV.#16052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38377,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38377,12346,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1536,斯乡龙光伏厂.0.38kV.#16061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38378,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38378,12347,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1537,斯乡龙光伏厂.0.38kV.#16062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38379,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38379,12348,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1538,斯乡龙光伏厂.0.38kV.#16071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38380,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38380,12349,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1539,斯乡龙光伏厂.0.38kV.#16072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38381,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38381,12350,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1540,斯乡龙光伏厂.0.38kV.#16081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38382,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38382,12351,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1541,斯乡龙光伏厂.0.38kV.#16082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38383,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38383,12352,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1542,斯乡龙光伏厂.0.38kV.#16091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38384,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38384,12353,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1543,斯乡龙光伏厂.0.38kV.#16092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38385,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38385,12354,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1544,斯乡龙光伏厂.0.38kV.#16101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38386,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38386,12355,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1545,斯乡龙光伏厂.0.38kV.#16102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38387,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38387,12356,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1546,火烈风电厂.0.69kV.#1401机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38388,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38388,10336,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1547,火烈风电厂.0.69kV.#1402机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38389,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38389,10337,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1548,火烈风电厂.0.69kV.#1403机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38390,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38390,10338,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1549,火烈风电厂.0.69kV.#1404机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38391,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38391,10339,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1550,火烈风电厂.0.69kV.#1405机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38392,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38392,10340,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1551,火烈风电厂.0.69kV.#1406机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38393,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38393,10341,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1552,火烈风电厂.0.69kV.#1407机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38394,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38394,10342,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1553,火烈风电厂.0.69kV.#1408机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38395,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38395,10343,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1554,火烈风电厂.0.69kV.#1501机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38396,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38396,10344,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1555,火烈风电厂.0.69kV.#1502机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38397,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38397,10345,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1556,火烈风电厂.0.69kV.#1503机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38398,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38398,10346,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1557,火烈风电厂.0.69kV.#1504机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38399,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38399,10347,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1558,火烈风电厂.0.69kV.#1505机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38400,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38400,10348,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1559,火烈风电厂.0.69kV.#1506机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38401,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38401,10349,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1560,火烈风电厂.0.69kV.#1507机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38402,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38402,10350,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1561,火烈风电厂.0.69kV.#1508机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38403,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38403,10351,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1562,火烈风电厂.0.69kV.#1601机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38404,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38404,10352,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1563,火烈风电厂.0.69kV.#1602机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38405,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38405,10353,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1564,火烈风电厂.0.69kV.#1603机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38406,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38406,10354,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1565,火烈风电厂.0.69kV.#1604机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38407,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38407,10355,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1566,火烈风电厂.0.69kV.#1605机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38408,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38408,10356,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1567,火烈风电厂.0.69kV.#1606机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38409,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38409,10357,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1568,火烈风电厂.0.69kV.#1607机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38410,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38410,10358,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1569,火烈风电厂.0.69kV.#1608机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38411,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38411,10359,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1570,火烈风电厂.0.69kV.#1609机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38412,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38412,10360,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1571,三地风电厂.35kV.1#SVG等值发电机,0,0,0,60,220,四川.三地风电厂.35.nd38413,0,0,0,0,1,0,0,0,0,1.5,0,12.5,-12.5,1,38413,12473,-1,Unit,35,35,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
1572,三地风电厂.35kV.2#SVG等值发电机,0,0,0,60,220,四川.三地风电厂.35.nd38414,0,0,0,0,1,0,0,0,0,1.5,0,12.5,-12.5,1,38414,12474,-1,Unit,35,35,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
1573,三地风电厂.35kV.3#SVG等值发电机,0,0,0,60,220,四川.三地风电厂.35.nd38415,0,0,0,0,1,0,0,0,0,1.5,0,12.5,-12.5,1,38415,12475,-1,Unit,35,35,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
1574,三地风电厂.35kV.4#SVG等值发电机,0,0,0,60,220,四川.三地风电厂.35.nd26803,0,0,0,0,1,0,0,0,0,1.5,0,12.5,-12.5,1,26803,12476,-1,Unit,35,35,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
1575,三地风电厂.0.69kV.#1301机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38416,0,0,0,0,1,0.89,-0.03,0,0,1.5,0,0.01,-0.01,1,38416,12621,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1576,三地风电厂.0.69kV.#1302机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38417,0,0,0,0,1,0.57,-0.02,0,0,1.5,0,0.01,-0.01,1,38417,12622,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1577,三地风电厂.0.69kV.#1303机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38418,0,0,0,0,1,0.78,0,0,0,1.5,0,0.01,-0.01,1,38418,12623,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1578,三地风电厂.0.69kV.#1304机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38419,0,0,0,0,1,0.22,-0.03,0,0,1.5,0,0.01,-0.01,1,38419,12624,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1579,三地风电厂.0.69kV.#1305机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38420,0,0,0,0,1,0.33,-0.03,0,0,1.5,0,0.01,-0.01,1,38420,12625,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1580,三地风电厂.0.69kV.#1306机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38421,0,0,0,0,1,0.75,-0.01,0,0,1.5,0,0.01,-0.01,1,38421,12626,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1581,三地风电厂.0.69kV.#1307机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38422,0,0,0,0,1,0.65,-0.03,0,0,1.5,0,0.01,-0.01,1,38422,12627,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1582,三地风电厂.0.69kV.#1308机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38423,0,0,0,0,1,0.68,-0.03,0,0,1.5,0,0.01,-0.01,1,38423,12628,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1583,三地风电厂.0.69kV.#1309机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38424,0,0,0,0,1,0.54,-0.01,0,0,1.5,0,0.01,-0.01,1,38424,12629,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1584,三地风电厂.0.69kV.#1310机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38425,0,0,0,0,1,0.32,-0.03,0,0,1.5,0,0.01,-0.01,1,38425,12630,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1585,三地风电厂.0.69kV.#1311机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38426,0,0,0,0,1,0.19,-0.02,0,0,1.5,0,0.01,-0.01,1,38426,12631,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1586,三地风电厂.0.69kV.#1501机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38427,0,0,0,0,1,0.44,-0.01,0,0,1.5,0,0.01,-0.01,1,38427,12632,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1587,三地风电厂.0.69kV.#1502机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38428,0,0,0,0,1,0.6,0,0,0,1.5,0,0.01,-0.01,1,38428,12633,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1588,三地风电厂.0.69kV.#1503机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38429,0,0,0,0,1,0.66,-0.02,0,0,1.5,0,0.01,-0.01,1,38429,12634,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1589,三地风电厂.0.69kV.#1504机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38430,0,0,0,0,1,0.98,-0.03,0,0,1.5,0,0.01,-0.01,1,38430,12635,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1590,三地风电厂.0.69kV.#1505机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38431,0,0,0,0,1,0.71,0.01,0,0,1.5,0,0.01,-0.01,1,38431,12636,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1591,三地风电厂.0.69kV.#1506机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38432,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38432,12637,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1592,三地风电厂.0.69kV.#1507机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38433,0,0,0,0,1,0.83,-0.01,0,0,1.5,0,0.01,-0.01,1,38433,12638,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1593,三地风电厂.0.69kV.#1508机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38434,0,0,0,0,1,0.53,-0.02,0,0,1.5,0,0.01,-0.01,1,38434,12639,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1594,三地风电厂.0.69kV.#1509机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38435,0,0,0,0,1,0.72,-0.03,0,0,1.5,0,0.01,-0.01,1,38435,12640,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1595,三地风电厂.0.69kV.#1510机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38436,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38436,12641,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1596,三地风电厂.0.69kV.#1511机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38437,0,0,0,0,1,0.36,-0.01,0,0,1.5,0,0.01,-0.01,1,38437,12642,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
