id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
1597,三地风电厂.0.69kV.#1401机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38438,0,0,0,0,1,0.27,-0.02,0,0,1.5,0,0.01,-0.01,1,38438,12643,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1598,三地风电厂.0.69kV.#1402机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38439,0,0,0,0,1,0.15,-0.02,0,0,1.5,0,0.01,-0.01,1,38439,12644,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1599,三地风电厂.0.69kV.#1403机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38440,0,0,0,0,1,0.36,-0.02,0,0,1.5,0,0.01,-0.01,1,38440,12645,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1600,三地风电厂.0.69kV.#1404机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38441,0,0,0,0,1,0.2,-0.02,0,0,1.5,0,0.01,-0.01,1,38441,12646,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1601,三地风电厂.0.69kV.#1405机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38442,0,0,0,0,1,0.26,0.01,0,0,1.5,0,0.01,-0.01,1,38442,12647,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1602,三地风电厂.0.69kV.#1406机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38443,0,0,0,0,1,0.21,0.01,0,0,1.5,0,0.01,-0.01,1,38443,12648,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1603,三地风电厂.0.69kV.#1407机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38444,0,0,0,0,1,0.66,-0.02,0,0,1.5,0,0.01,-0.01,1,38444,12649,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1604,三地风电厂.0.69kV.#1408机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38445,0,0,0,0,1,0.42,-0.02,0,0,1.5,0,0.01,-0.01,1,38445,12650,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1605,三地风电厂.0.69kV.#1409机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38446,0,0,0,0,1,0.28,-0.03,0,0,1.5,0,0.01,-0.01,1,38446,12651,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1606,三地风电厂.0.69kV.#1410机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38447,0,0,0,0,1,0.13,-0.01,0,0,1.5,0,0.01,-0.01,1,38447,12652,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1607,三地风电厂.0.69kV.#1411机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38448,0,0,0,0,1,0.18,0.01,0,0,1.5,0,0.01,-0.01,1,38448,12653,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1608,三地风电厂.0.69kV.#1601机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38449,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38449,12654,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1609,三地风电厂.0.69kV.#1602机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38450,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38450,12655,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1610,三地风电厂.0.69kV.#1603机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38451,0,0,0,0,1,0.11,0,0,0,1.5,0,0.01,-0.01,1,38451,12656,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1611,三地风电厂.0.69kV.#1604机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38452,0,0,0,0,1,0.17,0.01,0,0,1.5,0,0.01,-0.01,1,38452,12657,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1612,三地风电厂.0.69kV.#1605机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38453,0,0,0,0,1,0.16,-0.02,0,0,1.5,0,0.01,-0.01,1,38453,12658,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1613,三地风电厂.0.69kV.#1606机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38454,0,0,0,0,1,0.15,0.01,0,0,1.5,0,0.01,-0.01,1,38454,12659,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1614,三地风电厂.0.69kV.#1607机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38455,0,0,0,0,1,0.08,0.01,0,0,1.5,0,0.01,-0.01,1,38455,12660,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1615,三地风电厂.0.69kV.#1608机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38456,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38456,12661,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1616,三地风电厂.0.69kV.#1609机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38457,0,0,0,0,1,0.08,0.01,0,0,1.5,0,0.01,-0.01,1,38457,12662,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1617,三地风电厂.0.69kV.#1610机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38458,0,0,0,0,1,0.14,-0.01,0,0,1.5,0,0.01,-0.01,1,38458,12663,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1618,三地风电厂.0.69kV.#1611机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38459,0,0,0,0,1,0.13,-0.02,0,0,1.5,0,0.01,-0.01,1,38459,12664,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1619,三地风电厂.0.69kV.#1701机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38460,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38460,12665,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1620,三地风电厂.0.69kV.#1702机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38461,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38461,12666,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1621,三地风电厂.0.69kV.#1703机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38462,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38462,12667,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1622,三地风电厂.0.69kV.#1704机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38463,0,0,0,0,1,0.01,0.01,0,0,1.5,0,0.01,-0.01,1,38463,12668,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1623,三地风电厂.0.69kV.#1705机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38464,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38464,12669,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1624,三地风电厂.0.69kV.#1706机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38465,0,0,0,0,1,0.01,0.01,0,0,1.5,0,0.01,-0.01,1,38465,12670,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1625,三地风电厂.0.69kV.#1707机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38466,0,0,0,0,1,0.02,0.01,0,0,1.5,0,0.01,-0.01,1,38466,12671,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1626,三地风电厂.0.69kV.#1708机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38467,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38467,12672,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1627,三地风电厂.0.69kV.#1709机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38468,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38468,12673,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1628,三地风电厂.0.69kV.#1710机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38469,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38469,12674,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1629,三地风电厂.0.69kV.#1711机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38470,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38470,12675,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1630,三地风电厂.0.69kV.#1901机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38471,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38471,12676,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1631,三地风电厂.0.69kV.#1902机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38472,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38472,12677,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1632,三地风电厂.0.69kV.#1903机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38473,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38473,12678,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1633,三地风电厂.0.69kV.#1904机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38474,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38474,12679,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1634,三地风电厂.0.69kV.#1905机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38475,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38475,12680,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1635,三地风电厂.0.69kV.#1906机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38476,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38476,12681,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1636,三地风电厂.0.69kV.#1907机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38477,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38477,12682,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1637,三地风电厂.0.69kV.#1908机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38478,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38478,12683,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1638,三地风电厂.0.69kV.#1909机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38479,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38479,12684,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1639,三地风电厂.0.69kV.#1910机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38480,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38480,12685,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1640,三地风电厂.0.69kV.#1911机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38481,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38481,12686,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1641,三地风电厂.0.69kV.#2001机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38482,0,0,0,0,1,0.1,-0.02,0,0,1.5,0,0.01,-0.01,1,38482,12687,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1642,三地风电厂.0.69kV.#2002机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38483,0,0,0,0,1,0.12,-0.02,0,0,1.5,0,0.01,-0.01,1,38483,12688,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1643,三地风电厂.0.69kV.#2003机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38484,0,0,0,0,1,-0.01,-0.02,0,0,1.5,0,0.01,-0.01,1,38484,12689,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1644,三地风电厂.0.69kV.#2004机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38485,0,0,0,0,1,0.03,-0.02,0,0,1.5,0,0.01,-0.01,1,38485,12690,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1645,三地风电厂.0.69kV.#2005机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38486,0,0,0,0,1,0.2,-0.03,0,0,1.5,0,0.01,-0.01,1,38486,12691,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1646,三地风电厂.0.69kV.#2006机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38487,0,0,0,0,1,0.22,-0.03,0,0,1.5,0,0.01,-0.01,1,38487,12692,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1647,三地风电厂.0.69kV.#2007机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38488,0,0,0,0,1,0.33,-0.05,0,0,1.5,0,0.01,-0.01,1,38488,12693,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1648,三地风电厂.0.69kV.#2008机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38489,0,0,0,0,1,0.27,-0.03,0,0,1.5,0,0.01,-0.01,1,38489,12694,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1649,三地风电厂.0.69kV.#2009机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38490,0,0,0,0,1,0.09,-0.02,0,0,1.5,0,0.01,-0.01,1,38490,12695,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1650,三地风电厂.0.69kV.#2010机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38491,0,0,0,0,1,0.19,-0.03,0,0,1.5,0,0.01,-0.01,1,38491,12696,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1651,三地风电厂.0.69kV.#2011机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38492,0,0,0,0,1,-0.01,-0.02,0,0,1.5,0,0.01,-0.01,1,38492,12697,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1652,三地风电厂.0.69kV.#2101机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38493,0,0,0,0,1,0.08,-0.02,0,0,1.5,0,0.01,-0.01,1,38493,12698,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1653,三地风电厂.0.69kV.#2102机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38494,0,0,0,0,1,0.1,-0.03,0,0,1.5,0,0.01,-0.01,1,38494,12699,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1654,三地风电厂.0.69kV.#2103机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38495,0,0,0,0,1,0.12,-0.02,0,0,1.5,0,0.01,-0.01,1,38495,12700,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1655,三地风电厂.0.69kV.#2104机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38496,0,0,0,0,1,0.2,-0.02,0,0,1.5,0,0.01,-0.01,1,38496,12701,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1656,三地风电厂.0.69kV.#2105机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38497,0,0,0,0,1,0.12,-0.02,0,0,1.5,0,0.01,-0.01,1,38497,12702,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1657,三地风电厂.0.69kV.#2106机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38498,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38498,12703,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1658,三地风电厂.0.69kV.#2107机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38499,0,0,0,0,1,0.22,-0.03,0,0,1.5,0,0.01,-0.01,1,38499,12704,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1659,三地风电厂.0.69kV.#2108机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38500,0,0,0,0,1,0.35,-0.05,0,0,1.5,0,0.01,-0.01,1,38500,12705,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1660,三地风电厂.0.69kV.#2109机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38501,0,0,0,0,1,0.28,-0.04,0,0,1.5,0,0.01,-0.01,1,38501,12706,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1661,三地风电厂.0.69kV.#2110机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38502,0,0,0,0,1,0.26,-0.03,0,0,1.5,0,0.01,-0.01,1,38502,12707,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1662,三地风电厂.0.69kV.#2111机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38503,0,0,0,0,1,0.37,-0.06,0,0,1.5,0,0.01,-0.01,1,38503,12708,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1663,三地风电厂.0.69kV.#2201机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38504,0,0,0,0,1,0.42,-0.06,0,0,1.5,0,0.01,-0.01,1,38504,12709,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1664,三地风电厂.0.69kV.#2202机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38505,0,0,0,0,1,0.49,-0.01,0,0,1.5,0,0.01,-0.01,1,38505,12710,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1665,三地风电厂.0.69kV.#2203机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38506,0,0,0,0,1,0.39,-0.07,0,0,1.5,0,0.01,-0.01,1,38506,12711,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1666,三地风电厂.0.69kV.#2204机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38507,0,0,0,0,1,0.34,-0.05,0,0,1.5,0,0.01,-0.01,1,38507,12712,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1667,三地风电厂.0.69kV.#2205机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38508,0,0,0,0,1,0.31,-0.04,0,0,1.5,0,0.01,-0.01,1,38508,12713,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1668,三地风电厂.0.69kV.#2206机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38509,0,0,0,0,1,0.26,-0.04,0,0,1.5,0,0.01,-0.01,1,38509,12714,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1669,三地风电厂.0.69kV.#2207机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38510,0,0,0,0,1,0.13,-0.01,0,0,1.5,0,0.01,-0.01,1,38510,12715,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1670,三地风电厂.0.69kV.#2208机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38511,0,0,0,0,1,0.05,-0.03,0,0,1.5,0,0.01,-0.01,1,38511,12716,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1671,三地风电厂.0.69kV.#2209机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38512,0,0,0,0,1,0.01,-0.03,0,0,1.5,0,0.01,-0.01,1,38512,12717,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1672,三地风电厂.0.69kV.#2210机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38513,0,0,0,0,1,0,0.33,0,0,1.5,0,0.01,-0.01,1,38513,12718,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1673,三地风电厂.0.69kV.#2211机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38514,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38514,12719,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1674,三地风电厂.0.69kV.#2301机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38515,0,0,0,0,1,0.55,-0.01,0,0,1.5,0,0.01,-0.01,1,38515,12720,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1675,三地风电厂.0.69kV.#2302机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38516,0,0,0,0,1,0.5,-0.02,0,0,1.5,0,0.01,-0.01,1,38516,12721,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1676,三地风电厂.0.69kV.#2303机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38517,0,0,0,0,1,0.45,-0.02,0,0,1.5,0,0.01,-0.01,1,38517,12722,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1677,三地风电厂.0.69kV.#2304机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38518,0,0,0,0,1,0.78,-0.03,0,0,1.5,0,0.01,-0.01,1,38518,12723,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1678,三地风电厂.0.69kV.#2305机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38519,0,0,0,0,1,0.42,-0.01,0,0,1.5,0,0.01,-0.01,1,38519,12724,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1679,三地风电厂.0.69kV.#2306机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38520,0,0,0,0,1,0.33,-0.02,0,0,1.5,0,0.01,-0.01,1,38520,12725,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1680,三地风电厂.0.69kV.#2307机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38521,0,0,0,0,1,0.29,-0.02,0,0,1.5,0,0.01,-0.01,1,38521,12726,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1681,三地风电厂.0.69kV.#2308机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38522,0,0,0,0,1,0.25,-0.02,0,0,1.5,0,0.01,-0.01,1,38522,12727,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1682,三地风电厂.0.69kV.#2309机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38523,0,0,0,0,1,0.05,-0.02,0,0,1.5,0,0.01,-0.01,1,38523,12728,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1683,三地风电厂.0.69kV.#2310机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38524,0,0,0,0,1,0.19,-0.03,0,0,1.5,0,0.01,-0.01,1,38524,12729,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1684,三地风电厂.0.69kV.#2311机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38525,0,0,0,0,1,0.15,-0.15,0,0,1.5,0,0.01,-0.01,1,38525,12730,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1685,三地风电厂.0.69kV.#2312机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38526,0,0,0,0,1,0.22,-0.02,0,0,1.5,0,0.01,-0.01,1,38526,12731,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1686,三地风电厂.0.69kV.#2313机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38527,0,0,0,0,1,0.45,-0.02,0,0,1.5,0,0.01,-0.01,1,38527,12732,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1687,三地风电厂.0.69kV.#2314机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38528,0,0,0,0,1,0.44,-0.01,0,0,1.5,0,0.01,-0.01,1,38528,12733,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1688,三地风电厂.0.69kV.#2315机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38529,0,0,0,0,1,0.65,-0.01,0,0,1.5,0,0.01,-0.01,1,38529,12734,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1689,三地风电厂.0.69kV.#2316机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38530,0,0,0,0,1,0.12,-0.03,0,0,1.5,0,0.01,-0.01,1,38530,12735,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1690,三地风电厂.0.69kV.#2401机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38531,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38531,12736,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1691,三地风电厂.0.69kV.#2402机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38532,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38532,12737,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1692,三地风电厂.0.69kV.#2403机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38533,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38533,12738,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1693,三地风电厂.0.69kV.#2404机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38534,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38534,12739,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1694,三地风电厂.0.69kV.#2405机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38535,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38535,12740,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1695,三地风电厂.0.69kV.#2406机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38536,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38536,12741,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1696,三地风电厂.0.69kV.#2407机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38537,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38537,12742,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1697,三地风电厂.0.69kV.#2408机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38538,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38538,12743,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1698,三地风电厂.0.69kV.#2409机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38539,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38539,12744,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1699,三地风电厂.0.69kV.#2410机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38540,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38540,12745,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1700,三地风电厂.0.69kV.#2411机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38541,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38541,12746,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1701,三地风电厂.0.69kV.#2412机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38542,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38542,12747,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1702,三地风电厂.0.69kV.#2413机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38543,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38543,12748,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1703,三地风电厂.0.69kV.#2414机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38544,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38544,12749,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1704,三地风电厂.0.69kV.#2415机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38545,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38545,12750,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1705,三地风电厂.0.69kV.#2416机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38546,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38546,12751,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1706,三地风电厂.0.69kV.#2417机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38547,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.08,1,38547,12752,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1707,三地风电厂.35kV.1#集成电路等值发电机机组,0,0,0,16.61,220,四川.三地风电厂.35.nd38548,0,0,0,0,1,0,0,0,0,16.5,0,0.11,-0.08,1,38548,12477,-1,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
1708,干坝子风电厂.10.5kV.1#SVG等值发电机,0,0,0,12,220,四川.干坝子风电厂.10.nd38549,0,0,0,0,1,0,0,0,0,12,0,12.5,-12.5,1,38549,13028,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
1709,干坝子风电厂.10.5kV.2#SVG等值发电机,0,0,0,12,220,四川.干坝子风电厂.10.nd38550,0,0,0,0,1,0,0,0,0,12,0,12.5,-12.5,1,38550,13029,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
1710,干坝子风电厂.0.38kV.#1301机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38551,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38551,13131,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1711,干坝子风电厂.0.38kV.#1302机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38552,0,0,0,0,1,0,0.01,0,0,1.5,0,0.6,-0.6,1,38552,13132,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1712,干坝子风电厂.0.38kV.#1303机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38553,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38553,13133,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1713,干坝子风电厂.0.38kV.#1304机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38554,0,0,0,0,1,0.06,0,0,0,1.5,0,0.6,-0.6,1,38554,13134,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1714,干坝子风电厂.0.38kV.#1305机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38555,0,0,0,0,1,0.08,0,0,0,1.5,0,0.6,-0.6,1,38555,13135,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1715,干坝子风电厂.0.38kV.#1306机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38556,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38556,13136,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1716,干坝子风电厂.0.38kV.#1307机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38557,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38557,13137,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1717,干坝子风电厂.0.38kV.#1308机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38558,0,0,0,0,1,0.13,0,0,0,1.5,0,0.6,-0.6,1,38558,13138,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1718,干坝子风电厂.0.38kV.#1309机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38559,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38559,13139,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1719,干坝子风电厂.0.38kV.#1310机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38560,0,0,0,0,1,0,0.01,0,0,1.5,0,0.6,-0.6,1,38560,13140,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1720,干坝子风电厂.0.38kV.#1311机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38561,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38561,13141,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1721,干坝子风电厂.0.38kV.#1101机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38562,0,0,0,0,1,0.1,0,0,0,1.5,0,0.6,-0.6,1,38562,13142,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1722,干坝子风电厂.0.38kV.#1102机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38563,0,0,0,0,1,0.2,0,0,0,1.5,0,0.6,-0.6,1,38563,13143,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1723,干坝子风电厂.0.38kV.#1103机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38564,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38564,13144,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1724,干坝子风电厂.0.38kV.#1104机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38565,0,0,0,0,1,0.07,0,0,0,1.5,0,0.6,-0.6,1,38565,13145,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1725,干坝子风电厂.0.38kV.#1105机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38566,0,0,0,0,1,0.09,0,0,0,1.5,0,0.6,-0.6,1,38566,13146,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1726,干坝子风电厂.0.38kV.#1106机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38567,0,0,0,0,1,0.17,0,0,0,1.5,0,0.6,-0.6,1,38567,13147,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1727,干坝子风电厂.0.38kV.#1107机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38568,0,0,0,0,1,0.06,0,0,0,1.5,0,0.6,-0.6,1,38568,13148,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1728,干坝子风电厂.0.38kV.#1108机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38569,0,0,0,0,1,0.03,0,0,0,1.5,0,0.6,-0.6,1,38569,13149,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1729,干坝子风电厂.0.38kV.#1109机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38570,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38570,13150,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1730,干坝子风电厂.0.38kV.#1110机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38571,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38571,13151,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1731,干坝子风电厂.0.38kV.#1201机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38572,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38572,13152,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1732,干坝子风电厂.0.38kV.#1202机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38573,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38573,13153,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1733,干坝子风电厂.0.38kV.#1203机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38574,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38574,13154,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1734,干坝子风电厂.0.38kV.#1204机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38575,0,0,0,0,1,0.16,0,0,0,1.5,0,0.6,-0.6,1,38575,13155,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1735,干坝子风电厂.0.38kV.#1205机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38576,0,0,0,0,1,0.16,0,0,0,1.5,0,0.6,-0.6,1,38576,13156,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1736,干坝子风电厂.0.38kV.#1206机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38577,0,0,0,0,1,0.1,0,0,0,1.5,0,0.6,-0.6,1,38577,13157,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1737,干坝子风电厂.0.38kV.#1207机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38578,0,0,0,0,1,0.07,0,0,0,1.5,0,0.6,-0.6,1,38578,13158,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1738,干坝子风电厂.0.38kV.#1208机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38579,0,0,0,0,1,0.14,0,0,0,1.5,0,0.6,-0.6,1,38579,13159,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1739,干坝子风电厂.0.38kV.#1209机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38580,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38580,13160,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1740,干坝子风电厂.0.38kV.#1210机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38581,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38581,13161,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1741,干坝子风电厂.0.38kV.#1211机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38582,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38582,13162,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1742,干坝子风电厂.0.38kV.#1212机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38583,0,0,0,0,1,0.09,0,0,0,1.5,0,0.6,-0.6,1,38583,13163,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1743,干坝子风电厂.0.38kV.#1601机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38584,0,0,0,0,1,0.03,0,0,0,1.5,0,0.6,-0.6,1,38584,13164,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1744,干坝子风电厂.0.38kV.#1602机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38585,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38585,13165,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1745,干坝子风电厂.0.38kV.#1603机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38586,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38586,13166,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1746,干坝子风电厂.0.38kV.#1604机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38587,0,0,0,0,1,0.08,0,0,0,1.5,0,0.6,-0.6,1,38587,13167,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1747,干坝子风电厂.0.38kV.#1605机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38588,0,0,0,0,1,0.05,0,0,0,1.5,0,0.6,-0.6,1,38588,13168,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1748,干坝子风电厂.0.38kV.#1606机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38589,0,0,0,0,1,0.1,0,0,0,1.5,0,0.6,-0.6,1,38589,13169,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1749,干坝子风电厂.0.38kV.#1607机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38590,0,0,0,0,1,0.07,0,0,0,1.5,0,0.6,-0.6,1,38590,13170,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1750,干坝子风电厂.0.38kV.#1608机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38591,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38591,13171,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1751,干坝子风电厂.0.38kV.#1609机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38592,0,0,0,0,1,0.05,0,0,0,1.5,0,0.6,-0.6,1,38592,13172,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1752,干坝子风电厂.0.38kV.#1610机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38593,0,0,0,0,1,0.03,0,0,0,1.5,0,0.6,-0.6,1,38593,13173,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1753,干坝子风电厂.0.38kV.#1611机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38594,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38594,13174,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1754,干坝子风电厂.0.38kV.#1701机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38595,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38595,13175,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1755,干坝子风电厂.0.38kV.#1702机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38596,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38596,13176,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1756,干坝子风电厂.0.38kV.#1703机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38597,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38597,13177,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1757,干坝子风电厂.0.38kV.#1704机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38598,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38598,13178,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1758,干坝子风电厂.0.38kV.#1705机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38599,0,0,0,0,1,0.02,0,0,0,1.5,0,0.6,-0.6,1,38599,13179,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1759,干坝子风电厂.0.38kV.#1706机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38600,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38600,13180,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1760,干坝子风电厂.0.38kV.#1707机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38601,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38601,13181,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1761,干坝子风电厂.0.38kV.#1708机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38602,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38602,13182,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1762,干坝子风电厂.0.38kV.#1709机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38603,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38603,13183,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1763,干坝子风电厂.0.38kV.#1710机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38604,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38604,13184,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1764,干坝子风电厂.0.38kV.#1711机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38605,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38605,13185,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1765,干坝子风电厂.0.38kV.#1901机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38606,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38606,13186,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1766,干坝子风电厂.0.38kV.#1902机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38607,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38607,13187,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1767,干坝子风电厂.0.38kV.#1903机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38608,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38608,13188,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1768,干坝子风电厂.0.38kV.#1904机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38609,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38609,13189,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1769,干坝子风电厂.0.38kV.#1905机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38610,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38610,13190,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1770,干坝子风电厂.0.38kV.#1906机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38611,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38611,13191,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1771,干坝子风电厂.0.38kV.#1907机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38612,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38612,13192,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1772,干坝子风电厂.0.38kV.#1908机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38613,0,0,0,0,1,0.07,0,0,0,1.5,0,0.6,-0.6,1,38613,13193,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1773,干坝子风电厂.0.38kV.#1909机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38614,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38614,13194,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1774,干坝子风电厂.0.38kV.#1910机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38615,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38615,13195,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1775,干坝子风电厂.0.38kV.#1911机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38616,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38616,13196,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
1776,娘拥厂.10.5kV.#3机组,0,0,0,72.94,220,四川.娘拥厂.10.13272,57.686,14.795000000000002,10.46,21.061,0,56.46,11.879999999999999,10.42,0,62.0,0.0,10.94,-36.0,1,15043,13272,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
1777,娘拥厂.10.5kV.#2机组,0,0,0,36.47,220,四川.娘拥厂.10.13272,28.907,6.274,10.46,21.061,1,28.29,5.04,10.43,0,31,0,5.47,-20,1,15045,13272,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
1778,娘拥厂.10.5kV.#1机组,0,0,0,36.47,220,四川.娘拥厂.10.13273,29.091,7.715,10.379,16.351,0,28.39,5.91,10.39,0,31,0,5.47,-20,1,15047,13273,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
1779,北松厂.10.5kV.#1机组,0,0,0,42.5,110,四川.北松厂.10.13266,0.0,0.0,0,0,0,22.21,-0.72,9.49,0,34.0,0.0,8.5,-16.0,1,15057,13266,33,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
1780,北松厂.10.5kV.#2机组,0,0,0,21.25,110,四川.北松厂.10.13266,0,0,0,0,1,9.13,0,9.41,0,17,0,4.25,-8,1,15058,13266,33,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
1781,黄金坪厂.15.75kV.#1机组,0,0,0,222.22,500,四川.黄金坪厂.15.nd15121,0,0,0,0,1,-0.4,0,0,0,200,0,22.22,-100,1,15121,13285,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,172.0,12.0,295.0,8.0,115.0,4.0,125.0,258.82,220.0,0.1,0.05,0.05,14.0014
1782,黄金坪厂.15.75kV.#2机组,0,0,0,222.22,500,四川.黄金坪厂.15.13286,122.449,8.321,14.891,-5.165,0,123.9,8.76,15.39,0,200,0,22.22,-100,1,15123,13286,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,172.0,12.0,295.0,8.0,115.0,4.0,125.0,258.82,220.0,0.1,0.05,0.05,14.0014
1783,黄金坪厂.15.75kV.#3机组,0,0,0,222.22,500,四川.黄金坪厂.15.nd15125,0,0,0,0,1,-0.3,0,0,0,200,0,22.22,-100,1,15125,13287,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,172.0,12.0,295.0,8.0,115.0,4.0,125.0,258.82,220.0,0.1,0.05,0.05,14.0014
1784,黄金坪厂.15.75kV.#4机组,0,0,0,222.22,500,四川.黄金坪厂.15.13288,127.594,-0.957,14.843,-9.089,0,129,-1.6,15.39,0,200,0,22.22,-100,1,15127,13288,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,172.0,12.0,295.0,8.0,115.0,4.0,125.0,258.82,220.0,0.1,0.05,0.05,14.0014
1785,黄金坪厂.10.5kV.#5机组,0,0,0,31.25,500,四川.黄金坪厂.10.nd15135,0,0,0,0,1,0,-0.1,0,0,25,0,6.5,-6.5,1,15135,13289,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
1786,黄金坪厂.10.5kV.#6机组,0,0,0,31.25,500,四川.黄金坪厂.10.nd15137,0,0,0,0,1,-0.1,0,0,0,25,0,6.5,-13,1,15137,13290,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
1787,红和风电厂.35kV.1#SVG机组,0,0,0,38.8,220,四川.红和风电厂.35.nd38617,0,0,0,0,1,0,0,0,0,25,0,12,-12,1,38617,11483,-1,Unit,35,35,0.0,,0.0,0.0,3.0,58.0,12.0,98.0,7.0,5.0,4.0,44.0,44.71,38.0,0.2,0.1,0.1,6.19
1788,红和风电厂.0.38kV.#1101机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38618,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38618,11563,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1789,红和风电厂.0.38kV.#1102机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38619,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38619,11564,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1790,红和风电厂.0.38kV.#1103机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38620,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38620,11565,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1791,红和风电厂.0.38kV.#1104机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38621,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38621,11566,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1792,红和风电厂.0.38kV.#1105机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38622,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38622,11567,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1793,红和风电厂.0.38kV.#1106机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38623,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38623,11568,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1794,红和风电厂.0.38kV.#1107机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38624,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38624,11569,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1795,红和风电厂.0.38kV.#1108机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38625,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38625,11570,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1796,红和风电厂.0.38kV.#1109机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38626,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38626,11571,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1797,红和风电厂.0.38kV.#1110机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38627,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38627,11572,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1798,红和风电厂.0.38kV.#1111机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38628,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38628,11573,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1799,红和风电厂.0.38kV.#1301机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38629,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38629,11574,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1800,红和风电厂.0.38kV.#1302机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38630,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38630,11575,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1801,红和风电厂.0.38kV.#1303机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38631,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38631,11576,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1802,红和风电厂.0.38kV.#1304机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38632,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38632,11577,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1803,红和风电厂.0.38kV.#1305机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38633,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38633,11578,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1804,红和风电厂.0.38kV.#1306机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38634,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38634,11579,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1805,红和风电厂.0.38kV.#1307机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38635,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38635,11580,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1806,红和风电厂.0.38kV.#1308机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38636,0,0,0,0,1,-0.01,0,0,0,2,0,0.03,-0.03,1,38636,11581,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1807,红和风电厂.0.38kV.#1309机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38637,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38637,11582,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1808,红和风电厂.0.38kV.#1310机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38638,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38638,11583,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1809,红和风电厂.0.38kV.#1311机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38639,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38639,11584,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1810,红和风电厂.0.38kV.#1312机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38640,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38640,11585,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1811,瓦古脚厂.10.5kV.#2机组,0,0,0,15.5,110,四川.瓦古脚厂.10.13297,0,0,0,0,0,11.92,0.4,10.65,0,12.4,0,3.1,-3.1,1,25364,13297,18,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1812,瓦古脚厂.10.5kV.#1机组,0,0,0,15.5,110,四川.瓦古脚厂.10.13297,0,0,0,0,1,0,0,0,0,12.4,0,3.1,-3.1,1,25365,13297,18,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1813,火烈风电厂.0.69kV.#2101机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38641,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38641,10361,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1814,火烈风电厂.0.69kV.#2102机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38642,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38642,10362,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1815,火烈风电厂.0.69kV.#2103机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38643,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38643,10363,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1816,火烈风电厂.0.69kV.#2104机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38644,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38644,10364,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1817,火烈风电厂.0.69kV.#2105机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38645,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38645,10365,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1818,火烈风电厂.0.69kV.#2106机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38646,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38646,10366,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1819,火烈风电厂.0.69kV.#2107机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38647,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38647,10367,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1820,火烈风电厂.0.69kV.#2108机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38648,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38648,10368,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1821,火烈风电厂.0.69kV.#2109机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38649,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38649,10369,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1822,火烈风电厂.0.69kV.#2201机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38650,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38650,10370,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
