id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
2046,塘泥湾光伏厂.0.38kV.#15101机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38855,0,0,0,0,1,0.35,0.1,0,0,0.5,0,0.09,-0.09,1,38855,14302,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2047,塘泥湾光伏厂.0.38kV.#15102机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38856,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,38856,14303,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2048,塘泥湾光伏厂.0.38kV.#15021机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38857,0,0,0,0,1,0.35,0.05,0,0,0.5,0,0.09,-0.09,1,38857,14304,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2049,塘泥湾光伏厂.0.38kV.#15022机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38858,0,0,0,0,1,0.34,0.14,0,0,0.5,0,0.09,-0.09,1,38858,14305,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2050,塘泥湾光伏厂.0.38kV.#15031机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38859,0,0,0,0,1,0.34,0.08,0,0,0.5,0,0.09,-0.09,1,38859,14306,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2051,塘泥湾光伏厂.0.38kV.#15032机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38860,0,0,0,0,1,0.34,0.16,0,0,0.5,0,0.09,-0.09,1,38860,14307,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2052,塘泥湾光伏厂.0.38kV.#15041机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38861,0,0,0,0,1,1.65,1,0,0,0.5,0,0.09,-0.09,1,38861,14308,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2053,塘泥湾光伏厂.0.38kV.#15042机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38862,0,0,0,0,1,1.69,0.98,0,0,0.5,0,0.09,-0.09,1,38862,14309,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2054,塘泥湾光伏厂.0.38kV.#15051机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38863,0,0,0,0,1,0.33,0.14,0,0,0.5,0,0.09,-0.09,1,38863,14310,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2055,塘泥湾光伏厂.0.38kV.#15052机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38864,0,0,0,0,1,0.34,0.16,0,0,0.5,0,0.09,-0.09,1,38864,14311,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2056,塘泥湾光伏厂.0.38kV.#15061机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38865,0,0,0,0,1,0.35,0.16,0,0,0.5,0,0.09,-0.09,1,38865,14312,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2057,塘泥湾光伏厂.0.38kV.#15062机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38866,0,0,0,0,1,0.34,0.14,0,0,0.5,0,0.09,-0.09,1,38866,14313,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2058,塘泥湾光伏厂.0.38kV.#15071机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38867,0,0,0,0,1,0.34,0.08,0,0,0.5,0,0.09,-0.09,1,38867,14314,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2059,塘泥湾光伏厂.0.38kV.#15072机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38868,0,0,0,0,1,0.34,0.11,0,0,0.5,0,0.09,-0.09,1,38868,14315,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2060,塘泥湾光伏厂.0.38kV.#15081机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38869,0,0,0,0,1,1.73,0.37,0,0,0.5,0,0.09,-0.09,1,38869,14316,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2061,塘泥湾光伏厂.0.38kV.#15082机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38870,0,0,0,0,1,1.71,0.41,0,0,0.5,0,0.09,-0.09,1,38870,14317,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2062,塘泥湾光伏厂.0.38kV.#15091机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38871,0,0,0,0,1,0.35,0.04,0,0,0.5,0,0.09,-0.09,1,38871,14318,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2063,塘泥湾光伏厂.0.38kV.#15092机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38872,0,0,0,0,1,0.34,0.09,0,0,0.5,0,0.09,-0.09,1,38872,14319,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2064,大田光伏厂.10.5kV.1#SVG装置,0,0,0,2.44,35,四川.大田光伏厂.10.nd38873,0,0,0,0,1,0,0,0,0,2,0,0.44,-0.44,1,38873,14410,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2065,大田光伏厂.0.38kV.#1101机组,0,0,0,1.358,35,四川.大田光伏厂.0.nd38874,0,0,0,0,1,0.6,0,0,0,1.15,0,0.21,-0.21,1,38874,14422,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2066,大田光伏厂.0.38kV.#1102机组,0,0,0,1.377,35,四川.大田光伏厂.0.nd38875,0,0,0,0,1,0.65,0,0,0,1.17,0,0.21,-0.21,1,38875,14423,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2067,大田光伏厂.0.38kV.#1103机组,0,0,0,1.36,35,四川.大田光伏厂.0.nd38876,0,0,0,0,1,0.72,0,0,0,1.15,0,0.21,-0.21,1,38876,14424,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2068,大田光伏厂.0.38kV.#1104机组,0,0,0,1.106,35,四川.大田光伏厂.0.nd38877,0,0,0,0,1,0.77,0,0,0,0.94,0,0.17,-0.17,1,38877,14425,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2069,大田光伏厂.0.38kV.#1105机组,0,0,0,1.235,35,四川.大田光伏厂.0.nd38878,0,0,0,0,1,0.71,0,0,0,1.05,0,0.19,-0.19,1,38878,14426,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2070,大田光伏厂.0.38kV.#1201机组,0,0,0,1.38,35,四川.大田光伏厂.0.nd38879,0,0,0,0,1,0.75,0,0,0,1.17,0,0.21,-0.21,1,38879,14427,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2071,大田光伏厂.0.38kV.#1202机组,0,0,0,1.4,35,四川.大田光伏厂.0.nd38880,0,0,0,0,1,0.76,0,0,0,1.19,0,0.21,-0.21,1,38880,14428,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2072,大田光伏厂.0.38kV.#1203机组,0,0,0,1.4,35,四川.大田光伏厂.0.nd38881,0,0,0,0,1,0.75,0,0,0,1.19,0,0.21,-0.21,1,38881,14429,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2073,大田光伏厂.0.38kV.#1204机组,0,0,0,1.258,35,四川.大田光伏厂.0.nd38882,0,0,0,0,1,0.69,-0.01,0,0,1.07,0,0.19,-0.19,1,38882,14430,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2074,下大沟光伏厂.10.5kV.1#SVG装置,0,0,0,11.76,220,四川.下大沟光伏厂.10.nd38883,0,0,0,0,1,0,0,0,0,10,0,1.26,-1.26,1,38883,14485,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2075,下大沟光伏厂.0.38kV.#1301机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38884,0,0,0,0,1,0.84,-0.02,0,0,1,0,0.1,-0.1,1,38884,14486,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2076,下大沟光伏厂.0.38kV.#1302机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38885,0,0,0,0,1,0.79,-0.02,0,0,1,0,0.1,-0.1,1,38885,14487,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2077,下大沟光伏厂.0.38kV.#1303机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38886,0,0,0,0,1,0.78,-0.03,0,0,1,0,0.1,-0.1,1,38886,14488,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2078,下大沟光伏厂.0.38kV.#1304机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38887,0,0,0,0,1,0.79,-0.02,0,0,1,0,0.1,-0.1,1,38887,14489,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2079,下大沟光伏厂.0.38kV.#1201机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38888,0,0,0,0,1,0.83,-0.03,0,0,1,0,0.1,-0.1,1,38888,14490,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2080,下大沟光伏厂.0.38kV.#1202机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38889,0,0,0,0,1,0.84,-0.02,0,0,1,0,0.1,-0.1,1,38889,14491,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2081,下大沟光伏厂.0.38kV.#1203机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38890,0,0,0,0,1,0.83,-0.02,0,0,1,0,0.1,-0.1,1,38890,14492,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2082,下大沟光伏厂.0.38kV.#1204机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38891,0,0,0,0,1,0.83,-0.03,0,0,1,0,0.1,-0.1,1,38891,14493,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2083,下大沟光伏厂.0.38kV.#1205机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38892,0,0,0,0,1,0.85,-0.03,0,0,1,0,0.1,-0.1,1,38892,14494,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2084,下大沟光伏厂.0.38kV.#1206机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38893,0,0,0,0,1,0.77,-0.02,0,0,1,0,0.1,-0.1,1,38893,14495,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2085,下大沟光伏厂.0.38kV.#1207机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38894,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38894,14496,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2086,下大沟光伏厂.0.38kV.#1208机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38895,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38895,14497,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2087,下大沟光伏厂.0.38kV.#1209机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38896,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38896,14498,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2088,下大沟光伏厂.0.38kV.#1101机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38897,0,0,0,0,1,0.67,-0.02,0,0,1,0,0.1,-0.1,1,38897,14499,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2089,下大沟光伏厂.0.38kV.#1102机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38898,0,0,0,0,1,0.71,-0.02,0,0,1,0,0.1,-0.1,1,38898,14500,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2090,下大沟光伏厂.0.38kV.#1103机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38899,0,0,0,0,1,0.75,-0.02,0,0,1,0,0.1,-0.1,1,38899,14501,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2091,下大沟光伏厂.0.38kV.#1104机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38900,0,0,0,0,1,0.75,-0.02,0,0,1,0,0.1,-0.1,1,38900,14502,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2092,下大沟光伏厂.0.38kV.#1105机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38901,0,0,0,0,1,0.82,-0.02,0,0,1,0,0.1,-0.1,1,38901,14503,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2093,下大沟光伏厂.0.38kV.#1106机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38902,0,0,0,0,1,0.16,-0.01,0,0,1,0,0.1,-0.1,1,38902,14504,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2094,下大沟光伏厂.0.38kV.#1107机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38903,0,0,0,0,1,0.84,-0.02,0,0,1,0,0.1,-0.1,1,38903,14505,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2095,下大沟光伏厂.0.38kV.#1108机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38904,0,0,0,0,1,0.76,-0.02,0,0,1,0,0.1,-0.1,1,38904,14506,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2096,下大沟光伏厂.0.38kV.#1109机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38905,0,0,0,0,1,0.78,-0.02,0,0,1,0,0.1,-0.1,1,38905,14507,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2097,下大沟光伏厂.0.38kV.#1110机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38906,0,0,0,0,1,0.77,-0.02,0,0,1,0,0.1,-0.1,1,38906,14508,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2098,下大沟光伏厂.0.38kV.#1111机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38907,0,0,0,0,1,0.75,-0.03,0,0,1,0,0.1,-0.1,1,38907,14509,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2099,下大沟光伏厂.0.38kV.#1112机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38908,0,0,0,0,1,0.74,-0.03,0,0,1,0,0.1,-0.1,1,38908,14510,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2100,下大沟光伏厂.0.38kV.#1113机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38909,0,0,0,0,1,0.76,-0.02,0,0,1,0,0.1,-0.1,1,38909,14511,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2101,下大沟光伏厂.0.38kV.#1114机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38910,0,0,0,0,1,0.78,-0.02,0,0,1,0,0.1,-0.1,1,38910,14512,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2102,下大沟光伏厂.0.38kV.#1115机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38911,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38911,14513,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2103,下大沟光伏厂.0.38kV.#1116机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38912,0,0,0,0,1,0.7,-0.02,0,0,1,0,0.1,-0.1,1,38912,14514,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2104,下大沟光伏厂.0.38kV.#1117机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38913,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38913,14515,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2105,兰错玛光伏厂.0.38kV.#12011机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38914,0,0,0,0,1,0.33,0.09,0,0,0.5,0,0.09,-0.09,1,38914,14612,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2106,兰错玛光伏厂.0.38kV.#12012机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38915,0,0,0,0,1,0.4,0.1,0,0,0.5,0,0.09,-0.09,1,38915,14613,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2107,兰错玛光伏厂.0.38kV.#12021机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38916,0,0,0,0,1,0.36,0.06,0,0,0.5,0,0.09,-0.09,1,38916,14614,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2108,兰错玛光伏厂.0.38kV.#12022机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38917,0,0,0,0,1,0.36,0.09,0,0,0.5,0,0.09,-0.09,1,38917,14615,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2109,兰错玛光伏厂.0.38kV.#12031机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38918,0,0,0,0,1,0.38,0,0,0,0.5,0,0.09,-0.09,1,38918,14616,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2110,兰错玛光伏厂.0.38kV.#12032机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38919,0,0,0,0,1,0.37,0.02,0,0,0.5,0,0.09,-0.09,1,38919,14617,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2111,兰错玛光伏厂.0.38kV.#12041机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38920,0,0,0,0,1,0.4,0.13,0,0,0.5,0,0.09,-0.09,1,38920,14618,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2112,兰错玛光伏厂.0.38kV.#12042机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38921,0,0,0,0,1,0.34,0.06,0,0,0.5,0,0.09,-0.09,1,38921,14619,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2113,兰错玛光伏厂.0.38kV.#12051机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38922,0,0,0,0,1,0.41,0.13,0,0,0.5,0,0.09,-0.09,1,38922,14620,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2114,兰错玛光伏厂.0.38kV.#12052机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38923,0,0,0,0,1,0.33,0.1,0,0,0.5,0,0.09,-0.09,1,38923,14621,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2115,兰错玛光伏厂.0.38kV.#12061机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38924,0,0,0,0,1,0.37,0.09,0,0,0.5,0,0.09,-0.09,1,38924,14622,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2116,兰错玛光伏厂.0.38kV.#12062机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38925,0,0,0,0,1,0.38,0.06,0,0,0.5,0,0.09,-0.09,1,38925,14623,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2117,兰错玛光伏厂.0.38kV.#12071机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38926,0,0,0,0,1,0.36,0.12,0,0,0.5,0,0.09,-0.09,1,38926,14624,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2118,兰错玛光伏厂.0.38kV.#12072机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38927,0,0,0,0,1,0.37,0.09,0,0,0.5,0,0.09,-0.09,1,38927,14625,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2119,兰错玛光伏厂.0.38kV.#12081机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38928,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,38928,14626,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2120,兰错玛光伏厂.0.38kV.#12082机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38929,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,38929,14627,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2121,兰错玛光伏厂.0.38kV.#12091机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38930,0,0,0,0,1,0.39,0.12,0,0,0.5,0,0.09,-0.09,1,38930,14628,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2122,兰错玛光伏厂.0.38kV.#12092机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38931,0,0,0,0,1,0.34,0.12,0,0,0.5,0,0.09,-0.09,1,38931,14629,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2123,兰错玛光伏厂.0.38kV.#13011机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38932,0,0,0,0,1,0.37,0.06,0,0,0.5,0,0.09,-0.09,1,38932,14630,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2124,兰错玛光伏厂.0.38kV.#13012机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38933,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38933,14631,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2125,兰错玛光伏厂.0.38kV.#13021机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38934,0,0,0,0,1,0.37,0.07,0,0,0.5,0,0.09,-0.09,1,38934,14632,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2126,兰错玛光伏厂.0.38kV.#13022机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38935,0,0,0,0,1,0.36,0.09,0,0,0.5,0,0.09,-0.09,1,38935,14633,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2127,兰错玛光伏厂.0.38kV.#13031机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38936,0,0,0,0,1,0.37,0.1,0,0,0.5,0,0.09,-0.09,1,38936,14634,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2128,兰错玛光伏厂.0.38kV.#13032机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38937,0,0,0,0,1,0.38,0.11,0,0,0.5,0,0.09,-0.09,1,38937,14635,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2129,兰错玛光伏厂.0.38kV.#13041机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38938,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38938,14636,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2130,兰错玛光伏厂.0.38kV.#13042机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38939,0,0,0,0,1,0.37,0.05,0,0,0.5,0,0.09,-0.09,1,38939,14637,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2131,兰错玛光伏厂.0.38kV.#13051机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38940,0,0,0,0,1,0.36,0.09,0,0,0.5,0,0.09,-0.09,1,38940,14638,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2132,兰错玛光伏厂.0.38kV.#13052机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38941,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38941,14639,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2133,兰错玛光伏厂.0.38kV.#13061机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38942,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38942,14640,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2134,兰错玛光伏厂.0.38kV.#13062机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38943,0,0,0,0,1,0.36,0.07,0,0,0.5,0,0.09,-0.09,1,38943,14641,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2135,兰错玛光伏厂.0.38kV.#13071机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38944,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38944,14642,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2136,兰错玛光伏厂.0.38kV.#13072机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38945,0,0,0,0,1,0.36,0.08,0,0,0.5,0,0.09,-0.09,1,38945,14643,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2137,兰错玛光伏厂.0.38kV.#13081机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38946,0,0,0,0,1,0.36,0.09,0,0,0.5,0,0.09,-0.09,1,38946,14644,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2138,兰错玛光伏厂.0.38kV.#13082机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38947,0,0,0,0,1,0.36,0.12,0,0,0.5,0,0.09,-0.09,1,38947,14645,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2139,兰错玛光伏厂.0.38kV.#13091机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38948,0,0,0,0,1,0.36,0.06,0,0,0.5,0,0.09,-0.09,1,38948,14646,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2140,兰错玛光伏厂.0.38kV.#13092机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38949,0,0,0,0,1,0.36,0.06,0,0,0.5,0,0.09,-0.09,1,38949,14647,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2141,兰错玛光伏厂.0.38kV.#13101机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38950,0,0,0,0,1,0.36,0.11,0,0,0.5,0,0.09,-0.09,1,38950,14648,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2142,兰错玛光伏厂.0.38kV.#13102机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38951,0,0,0,0,1,0.36,0.04,0,0,0.5,0,0.09,-0.09,1,38951,14649,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2143,兰错玛光伏厂.0.38kV.#14011机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38952,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38952,14650,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2144,兰错玛光伏厂.0.38kV.#14012机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38953,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38953,14651,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2145,兰错玛光伏厂.0.38kV.#14021机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38954,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38954,14652,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2146,兰错玛光伏厂.0.38kV.#14022机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38955,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38955,14653,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2147,兰错玛光伏厂.0.38kV.#14031机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38956,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38956,14654,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2148,兰错玛光伏厂.0.38kV.#14032机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38957,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38957,14655,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2149,兰错玛光伏厂.0.38kV.#14041机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38958,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38958,14656,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2150,兰错玛光伏厂.0.38kV.#14042机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38959,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38959,14657,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2151,兰错玛光伏厂.0.38kV.#14051机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38960,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38960,14658,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2152,兰错玛光伏厂.0.38kV.#14052机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38961,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38961,14659,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2153,兰错玛光伏厂.0.38kV.#14061机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38962,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38962,14660,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2154,兰错玛光伏厂.0.38kV.#14062机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38963,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38963,14661,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2155,兰错玛光伏厂.0.38kV.#14071机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38964,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38964,14662,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2156,兰错玛光伏厂.0.38kV.#14072机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38965,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38965,14663,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2157,兰错玛光伏厂.0.38kV.#14081机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38966,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38966,14664,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2158,兰错玛光伏厂.0.38kV.#14082机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38967,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38967,14665,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2159,兰错玛光伏厂.0.38kV.#14091机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38968,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38968,14666,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2160,兰错玛光伏厂.0.38kV.#14092机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38969,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38969,14667,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2161,兰错玛光伏厂.0.38kV.#14101机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38970,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38970,14668,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2162,兰错玛光伏厂.0.38kV.#14102机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38971,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38971,14669,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2163,兰错玛光伏厂.0.38kV.#14111机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38972,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38972,14670,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2164,兰错玛光伏厂.0.38kV.#14112机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38973,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38973,14671,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2165,美兴光伏厂.10.5kV.1#SVG机组,0,0,0,10,110,四川.美兴光伏厂.10.nd38974,0,0,0,0,1,0,0,0,0,10,0,10,-10,1,38974,14772,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2166,美兴光伏厂.0.38kV.#1301机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38975,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38975,14773,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2167,美兴光伏厂.0.38kV.#1302机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38976,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38976,14774,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2168,美兴光伏厂.0.38kV.#1303机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38977,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38977,14775,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2169,美兴光伏厂.0.38kV.#1304机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38978,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38978,14776,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2170,美兴光伏厂.0.38kV.#1305机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38979,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38979,14777,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2171,美兴光伏厂.0.38kV.#1306机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38980,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38980,14778,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2172,美兴光伏厂.0.38kV.#1401机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38981,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38981,14779,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2173,美兴光伏厂.0.38kV.#1402机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38982,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38982,14780,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2174,美兴光伏厂.0.38kV.#1403机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38983,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38983,14781,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2175,美兴光伏厂.0.38kV.#1404机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38984,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38984,14782,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2176,美兴光伏厂.0.38kV.#1405机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38985,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38985,14783,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2177,美兴光伏厂.0.38kV.#1406机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38986,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38986,14784,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2178,美兴光伏厂.0.38kV.#1407机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38987,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38987,14785,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2179,美兴光伏厂.0.38kV.#1210机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38988,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38988,14786,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2180,美兴光伏厂.0.38kV.#1201机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38989,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38989,14787,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2181,美兴光伏厂.0.38kV.#1202机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38990,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38990,14788,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2182,美兴光伏厂.0.38kV.#1203机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38991,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38991,14789,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2183,美兴光伏厂.0.38kV.#1204机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38992,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38992,14790,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2184,美兴光伏厂.0.38kV.#1205机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38993,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38993,14791,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2185,美兴光伏厂.0.38kV.#1206机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38994,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38994,14792,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2186,美兴光伏厂.0.38kV.#1207机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38995,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38995,14793,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2187,美兴光伏厂.0.38kV.#1208机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38996,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,38996,14794,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2188,美兴光伏厂.0.38kV.#1209机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38997,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38997,14795,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2189,美兴光伏厂.0.38kV.#1101机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38998,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,38998,14796,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2190,美兴光伏厂.0.38kV.#1102机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38999,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,38999,14797,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2191,美兴光伏厂.0.38kV.#1103机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39000,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39000,14798,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2192,美兴光伏厂.0.38kV.#1104机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39001,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39001,14799,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2193,美兴光伏厂.0.38kV.#1105机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39002,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39002,14800,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2194,美兴光伏厂.0.38kV.#1106机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39003,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39003,14801,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2195,美兴光伏厂.0.38kV.#1107机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39004,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39004,14802,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2196,美兴光伏厂.0.38kV.#1108机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39005,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39005,14803,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2197,美兴光伏厂.0.38kV.#1109机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39006,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39006,14804,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2198,贡唐岗光伏厂.10.5kV.1#SVG装置,0,0,0,17.65,110,四川.贡唐岗光伏厂.10.nd39007,0,0,0,0,1,0,0,0,0,15,0,2.65,-2.65,1,39007,14879,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
2199,贡唐岗光伏厂.0.38kV.#1101机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39008,0,0,0,0,1,1.31,0.2,0,0,1.6,0,0.28,-0.28,1,39008,14880,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2200,贡唐岗光伏厂.0.38kV.#1102机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39009,0,0,0,0,1,1.3,0.19,0,0,1.6,0,0.28,-0.28,1,39009,14881,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2201,贡唐岗光伏厂.0.38kV.#1103机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39010,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39010,14882,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2202,贡唐岗光伏厂.0.38kV.#1104机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39011,0,0,0,0,1,1.32,0.2,0,0,1.6,0,0.28,-0.28,1,39011,14883,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2203,贡唐岗光伏厂.0.38kV.#1105机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39012,0,0,0,0,1,1.32,0.19,0,0,1.6,0,0.28,-0.28,1,39012,14884,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2204,贡唐岗光伏厂.0.38kV.#1106机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39013,0,0,0,0,1,1.32,0.2,0,0,1.6,0,0.28,-0.28,1,39013,14885,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2205,贡唐岗光伏厂.0.38kV.#1107机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39014,0,0,0,0,1,1.28,0.2,0,0,1.6,0,0.28,-0.28,1,39014,14886,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2206,贡唐岗光伏厂.0.38kV.#1108机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39015,0,0,0,0,1,1.3,0.19,0,0,1.6,0,0.28,-0.28,1,39015,14887,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2207,贡唐岗光伏厂.0.38kV.#1201机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39016,0,0,0,0,1,0.82,0.13,0,0,1.6,0,0.28,-0.28,1,39016,14888,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2208,贡唐岗光伏厂.0.38kV.#1202机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39017,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39017,14889,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2209,贡唐岗光伏厂.0.38kV.#1203机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39018,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39018,14890,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2210,贡唐岗光伏厂.0.38kV.#1204机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39019,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39019,14891,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2211,贡唐岗光伏厂.0.38kV.#1205机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39020,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39020,14892,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2212,贡唐岗光伏厂.0.38kV.#1206机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39021,0,0,0,0,1,1.29,0.19,0,0,1.6,0,0.28,-0.28,1,39021,14893,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2213,贡唐岗光伏厂.0.38kV.#1207机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39022,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39022,14894,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2214,贡唐岗光伏厂.0.38kV.#1208机组,0,0,0,1.18,110,四川.贡唐岗光伏厂.0.nd39023,0,0,0,0,1,1.3,0.2,0,0,1,0,0.18,-0.18,1,39023,14895,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2215,贡唐岗光伏厂.0.38kV.#1301机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39024,0,0,0,0,1,1.3,0.19,0,0,1.6,0,0.28,-0.28,1,39024,14896,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2216,贡唐岗光伏厂.0.38kV.#1302机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39025,0,0,0,0,1,1.29,0.19,0,0,1.6,0,0.28,-0.28,1,39025,14897,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2217,贡唐岗光伏厂.0.38kV.#1303机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39026,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39026,14898,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2218,贡唐岗光伏厂.0.38kV.#1304机组,0,0,0,1.18,110,四川.贡唐岗光伏厂.0.nd39027,0,0,0,0,1,0.79,0.14,0,0,1,0,0.18,-0.18,1,39027,14899,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2219,贡唐岗光伏厂.0.38kV.#1305机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39028,0,0,0,0,1,1.27,0.19,0,0,1.6,0,0.28,-0.28,1,39028,14900,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2220,贡唐岗光伏厂.0.38kV.#1306机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39029,0,0,0,0,1,1.24,0.19,0,0,1.6,0,0.28,-0.28,1,39029,14901,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2221,贡唐岗光伏厂.0.38kV.#1307机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39030,0,0,0,0,1,1.32,0.19,0,0,1.6,0,0.28,-0.28,1,39030,14902,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2222,贡唐岗光伏厂.0.38kV.#1308机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39031,0,0,0,0,1,1.35,0.19,0,0,1.6,0,0.28,-0.18,1,39031,14903,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2223,贡唐岗光伏厂.0.38kV.#1401机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39032,0,0,0,0,1,1.26,0.19,0,0,1.6,0,0.28,-0.28,1,39032,14904,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2224,贡唐岗光伏厂.0.38kV.#1402机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39033,0,0,0,0,1,1.26,0.19,0,0,1.6,0,0.28,-0.28,1,39033,14905,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2225,贡唐岗光伏厂.0.38kV.#1403机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39034,0,0,0,0,1,1.27,0.19,0,0,1.6,0,0.28,-0.28,1,39034,14906,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2226,贡唐岗光伏厂.0.38kV.#1404机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39035,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39035,14907,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2227,贡唐岗光伏厂.0.38kV.#1405机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39036,0,0,0,0,1,1.27,0.2,0,0,1.6,0,0.28,-0.28,1,39036,14908,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2228,贡唐岗光伏厂.0.38kV.#1406机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39037,0,0,0,0,1,1.26,0.19,0,0,1.6,0,0.28,-0.28,1,39037,14909,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2229,贡唐岗光伏厂.0.38kV.#1407机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39038,0,0,0,0,1,1.25,0.19,0,0,1.6,0,0.28,-0.28,1,39038,14910,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2230,贡唐岗光伏厂.0.38kV.#1408机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39039,0,0,0,0,1,1.25,0.19,0,0,1.6,0,0.28,-0.18,1,39039,14911,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2231,一颗印厂.6.3kV.1#机组,0,0,0,3.76,110,四川.一颗印厂.6.14948,0,0,5.764,-6.504,1,0,0,0,0,3.2,0,0.56,-1.6,1,15655,14948,0,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
2232,一颗印厂.6.3kV.2#机组,0,0,0,3.76,110,四川.一颗印厂.6.14948,1.243,0.963,5.764,-6.504,0,1.42,0.37,6.13,0,3.2,0,0.56,-1.6,1,15657,14948,0,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
2233,一颗印厂.6.3kV.3#机组,0,0,0,3.76,110,四川.一颗印厂.6.14948,0,0,5.764,-6.504,1,0,0,0,0,3.2,0,0.56,-0.56,1,15659,14948,0,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
2234,一颗印厂.6.3kV.4#机组,0,0,0,2.35,110,四川.一颗印厂.6.nd15661,0,0,0,0,1,0,0,0,0,2,0,0.35,-0.35,1,15661,14949,-1,Unit,6,6,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2235,一颗印厂.6.3kV.5#机组,0,0,0,2.35,110,四川.一颗印厂.6.nd15663,0,0,0,0,1,0,0,0,0,2,0,0.35,-0.35,1,15663,14949,-1,Unit,6,6,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2236,苏房梁厂.10.5kV.1#机组,0,0,0,31.25,110,四川.苏房梁厂.10.nd15675,0,0,0,0,1,0,0,0,0,25,0,6.25,-7,1,15675,15252,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
2237,浑水塘光伏厂.35kV.1#SVG装置,0,0,0,10.59,220,四川.浑水塘光伏厂.35.nd39040,0,0,0,0,1,0,0,0,0,9,0,7.94,-7.94,1,39040,15067,-1,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2238,浑水塘光伏厂.0.38kV.#11011机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39041,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39041,15130,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2239,浑水塘光伏厂.0.38kV.#11012机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39042,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39042,15131,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2240,浑水塘光伏厂.0.38kV.#11021机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39043,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39043,15132,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2241,浑水塘光伏厂.0.38kV.#11022机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39044,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39044,15133,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2242,浑水塘光伏厂.0.38kV.#11031机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39045,0,0,0,0,1,0.3,0,0,0,0.5,0,0.09,-0.09,1,39045,15134,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2243,浑水塘光伏厂.0.38kV.#11032机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39046,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39046,15135,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2244,浑水塘光伏厂.0.38kV.#11041机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39047,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39047,15136,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2245,浑水塘光伏厂.0.38kV.#11042机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39048,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39048,15137,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2246,浑水塘光伏厂.0.38kV.#11051机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39049,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39049,15138,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2247,浑水塘光伏厂.0.38kV.#11052机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39050,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39050,15139,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2248,浑水塘光伏厂.0.38kV.#11061机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39051,0,0,0,0,1,0.31,0,0,0,0.5,0,0.09,-0.09,1,39051,15140,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2249,浑水塘光伏厂.0.38kV.#11062机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39052,0,0,0,0,1,0.31,0,0,0,0.5,0,0.09,-0.09,1,39052,15141,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2250,浑水塘光伏厂.0.38kV.#11071机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39053,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39053,15142,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2251,浑水塘光伏厂.0.38kV.#11072机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39054,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39054,15143,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2252,浑水塘光伏厂.0.38kV.#11081机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39055,0,0,0,0,1,0.29,0,0,0,0.5,0,0.09,-0.09,1,39055,15144,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2253,浑水塘光伏厂.0.38kV.#11082机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39056,0,0,0,0,1,0.3,0,0,0,0.5,0,0.09,-0.09,1,39056,15145,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2254,浑水塘光伏厂.0.38kV.#11091机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39057,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39057,15146,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2255,浑水塘光伏厂.0.38kV.#11092机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39058,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39058,15147,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2256,浑水塘光伏厂.0.38kV.#11101机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39059,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39059,15148,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2257,浑水塘光伏厂.0.38kV.#11102机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39060,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39060,15149,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2258,浑水塘光伏厂.0.38kV.#11111机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39061,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39061,15150,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2259,浑水塘光伏厂.0.38kV.#11112机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39062,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39062,15151,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2260,浑水塘光伏厂.0.38kV.#11121机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39063,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39063,15152,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2261,浑水塘光伏厂.0.38kV.#11122机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39064,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39064,15153,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2262,浑水塘光伏厂.0.38kV.#11131机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39065,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39065,15154,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2263,浑水塘光伏厂.0.38kV.#11132机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39066,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39066,15155,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2264,浑水塘光伏厂.0.38kV.#11141机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39067,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39067,15156,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2265,浑水塘光伏厂.0.38kV.#11142机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39068,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39068,15157,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2266,浑水塘光伏厂.0.38kV.#11151机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39069,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39069,15158,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2267,浑水塘光伏厂.0.38kV.#11152机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39070,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39070,15159,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2268,浑水塘光伏厂.0.38kV.#12011机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39071,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39071,15160,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2269,浑水塘光伏厂.0.38kV.#12012机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39072,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39072,15161,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
