id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
3610,竹林坡光伏厂.35kV.4#集电线路机组,0,0,0,37.52,110,四川.竹林坡光伏厂.35.16357,0,0,0,0,1,0,0,0,0,31.92,0,5.6,-5.6,1,15933,16357,47,Unit,35,35,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
3611,昌盛光伏厂.35kV.1#集电线路机组,0,0,0,47.480000000000004,35,四川.昌盛光伏厂.35.16629,0.0,0.0,0,0,0,12.620000000000001,-0.45,0,0,40.400000000000006,0.0,7.08,-7.08,1,15941,16629,48,Unit,35,35,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
3612,昌盛光伏厂.35kV.2#集电线路机组,0,0,0,22.12,35,四川.昌盛光伏厂.35.16629,0,0,0,0,1,5.98,-0.22,0,0,18.8,0,3.32,-3.32,1,15942,16629,48,Unit,35,35,0.0,,0.0,0.0,3.0,130.0,12.0,1701.0,7.0,69.0,4.0,1124.0,25.0,22.0,0.2,0.1,0.1,5.5986400000000005
3613,普隆村光伏厂.35kV.1#集电线路机组,0,0,0,35.72,110,四川.普隆村光伏厂.35.16748,0.0,0.0,0,0,0,20.24,-1.35,0,0,30.4,0.0,5.319999999999999,-5.319999999999999,1,15952,16748,49,Unit,35,35,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
3614,三地风电厂.35kV.#1集电线路机组,0,0,0,99.66,220,四川.三地风电厂.35.19798,0.525,3.058,35.824,0.13,0,0.91,2.59,0,0,99.0,0.0,0.66,-0.060000000000000005,1,25196,19798,0,Unit,35,35,0.0,,0.0,0.0,10.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,99.0,99.0,0.2,0.1,0.1,10.0
3615,普隆村光伏厂.35kV.2#集电线路机组,0,0,0,13.16,110,四川.普隆村光伏厂.35.16748,0,0,0,0,1,7.6,-0.52,0,0,11.2,0,1.96,-1.96,1,15953,16748,49,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
3616,普隆村光伏厂.35kV.3#集电线路机组,0,0,0,11.28,110,四川.普隆村光伏厂.35.16748,0,0,0,0,1,6.2,-0.37,0,0,9.6,0,1.68,-1.68,1,15954,16748,49,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3617,三地风电厂.35kV.#2集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.228,35.824,0.13,1,0,0.19,0,0,16.5,0,0.11,-0.01,1,25197,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3618,三地风电厂.35kV.#3集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.346,35.824,0.13,1,0,0.29,0,0,16.5,0,0.11,-0.01,1,25198,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3619,三地风电厂.35kV.#4集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0.525,0.415,35.824,0.13,1,0.91,0.35,0,0,16.5,0,0.11,-0.01,1,25199,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3620,三地风电厂.35kV.#5集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.518,35.824,0.13,1,0,0.44,0,0,16.5,0,0.11,-0.01,1,25200,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3621,三地风电厂.35kV.#6集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,1.03,35.824,0.13,1,0,0.88,0,0,16.5,0,0.11,-0.01,1,25201,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3622,三地风电厂.35kV.#7集电线路机组,0,0,0,99.66,220,四川.三地风电厂.35.12471,0.589,4.8580000000000005,35.905,0.132,0,0.9400000000000001,4.42,0,0,99.0,0.0,0.66,-0.36,1,25202,12471,0,Unit,35,35,0.0,,0.0,0.0,10.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,99.0,99.0,0.2,0.1,0.1,10.0
3623,三地风电厂.35kV.#8集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.12471,0.092,1.06,35.905,0.132,1,0.15,0.96,0,0,16.5,0,0.11,-0.01,1,25203,12471,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3624,三地风电厂.35kV.#9集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.12471,0.497,0.791,35.905,0.132,1,0.79,0.72,0,0,16.5,0,0.11,-0.01,1,25204,12471,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3625,三地风电厂.35kV.#10集电线路机组,0,0,0,24.16,220,四川.三地风电厂.35.12471,0,0.636,35.905,0.132,1,0,0.58,0,0,24,0,0.16,-0.16,1,25205,12471,0,Unit,35,35,0.0,,0.0,0.0,3.0,8.0,12.0,14.0,7.0,2.0,4.0,8.0,30.0,24.0,0.2,0.1,0.1,5.91
3626,三地风电厂.35kV.#11集电线路机组,0,0,0,25.67,220,四川.三地风电厂.35.12471,0,0.914,35.905,0.132,1,0,0.83,0,0,25.5,0,0.17,-0.17,1,25206,12471,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3627,棉桠光伏厂.35kV.1#集电线路机组,0,0,0,60.16,110,四川.棉桠光伏厂.35.16850,0.0,0.0,0,0,0,32.599999999999994,1.65,0,0,51.2,0.0,8.96,-8.96,1,16075,16850,51,Unit,35,35,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
3628,棉桠光伏厂.35kV.2#集电线路机组,0,0,0,15.04,110,四川.棉桠光伏厂.35.16850,0,0,0,0,1,8.24,0.42,0,0,12.8,0,2.24,-2.24,1,16077,16850,51,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3629,棉桠光伏厂.35kV.3#集电线路机组,0,0,0,15.04,110,四川.棉桠光伏厂.35.16850,0,0,0,0,1,7.5,0.47,0,0,12.8,0,2.24,-2.24,1,16079,16850,51,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3630,棉桠光伏厂.35kV.4#集电线路机组,0,0,0,15.04,110,四川.棉桠光伏厂.35.16850,0,0,0,0,1,8.27,0.43,0,0,12.8,0,2.24,-2.24,1,16081,16850,51,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3631,洛乌沟光伏厂.35kV.瓦洛集电线路机组,0,0,0,23.6,110,四川.洛乌沟光伏厂.35.15429,0,0,0,0,1,0,0,0,0,20,0,3.6,-3.6,1,1832,15429,44,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3632,太阳坡厂.35kV.1#集电线路机组,0,0,0,27.75,110,四川.太阳坡光伏电厂.35.17703,0.0,0.0,0,0,0,12.98,0.0,0,0,26.25,0.0,1.5,-1.5,1,16483,17703,55,Unit,35,35,0.0,,0.0,0.0,3.0,163.0,12.0,276.0,7.0,5.0,2.0,54.0,31.35,27.5,0.2,0.1,0.1,4.9
3633,太阳坡厂.35kV.2#集电线路机组,0,0,0,8.88,110,四川.太阳坡光伏电厂.35.17703,0,0,0,0,1,4.6,0,0,0,8.4,0,0.48,-0.48,1,16484,17703,55,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
3634,太阳坡厂.35kV.3#集电线路机组,0,0,0,9.99,110,四川.太阳坡光伏电厂.35.17703,0,0,0,0,1,4.57,0,0,0,9.45,0,0.54,-0.54,1,16485,17703,55,Unit,35,35,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
3635,干坝子风电厂.35kV.#1集电线路机组,0,0,0,156.5,220,四川.干坝子风电厂.35.12898,4.002000000000001,3.2739999999999996,39.667,-4.538,0,4.05,4.4799999999999995,0,0,148.5,0.0,42.32000000000001,-42.32000000000001,1,15019,12898,0,Unit,35,35,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
3636,干坝子风电厂.35kV.#2集电线路机组,0,0,0,18.96,220,四川.干坝子风电厂.35.12898,0.841,0.444,39.667,-4.538,1,0.85,0.61,0,0,18,0,7.2,-7.2,1,15020,12898,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3637,干坝子风电厂.35kV.#3集电线路机组,0,0,0,17.38,220,四川.干坝子风电厂.35.12898,0.095,0.288,39.667,-4.538,1,0.1,0.39,0,0,16.5,0,6.6,-6.6,1,15021,12898,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3638,干坝子风电厂.35kV.#4集电线路机组,0,0,0,17.38,220,四川.干坝子风电厂.35.12898,0.376,0.401,39.667,-4.538,1,0.38,0.55,0,0,16.5,0,6.6,-6.6,1,15024,12898,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3639,干坝子风电厂.35kV.#5集电线路机组,0,0,0,17.38,220,四川.干坝子风电厂.35.12898,0,0.629,39.667,-4.538,1,0,0.86,0,0,16.5,0,6.6,-6.6,1,15025,12898,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3640,干坝子风电厂.35kV.#6集电线路机组,0,0,0,17.38,220,四川.干坝子风电厂.35.12898,0,0.638,39.667,-4.538,1,0,0.87,0,0,16.5,0,6.6,-6.6,1,15026,12898,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3641,干坝子风电厂.35kV.#7集电线路机组,0,0,0,14.77,220,四川.干坝子风电厂.35.12898,0.95,0.29,39.667,-4.538,1,0.96,0.4,0,0,14,0,0.77,-0.77,1,15050,12898,0,Unit,35,35,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
3642,干坝子风电厂.35kV.#8集电线路机组,0,0,0,18.99,220,四川.干坝子风电厂.35.12898,0.871,0.187,39.667,-4.538,1,0.88,0.26,0,0,18,0,0.99,-0.99,1,15051,12898,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3643,干坝子风电厂.35kV.#9集电线路机组,0,0,0,18.46,220,四川.干坝子风电厂.35.12898,0.375,0,39.667,-4.538,1,0.38,0,0,0,17.5,0,0.96,-0.96,1,15052,12898,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3644,灰力苏厂.35kV.1#集电线路机组,0,0,0,23.520000000000003,35,四川.灰力苏光伏厂.35.17967,0.0,0.0,0,0,0,13.29,0.0,0,0,20.0,0.0,3.52,-3.52,1,16600,17967,58,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3645,灰力苏厂.35kV.2#集电线路机组,0,0,0,9.88,35,四川.灰力苏光伏厂.35.17967,0,0,0,0,1,5.53,0,0,0,8.4,0,1.48,-1.48,1,16601,17967,58,Unit,35,35,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
3646,大德厂.35kV.#1集电线路机组,0,0,0,95.75999999999999,220,四川.大德厂.35.13498,-0.759,0.216,36.134,-1.911,0,-0.6,0.0,0,0,95.0,0.0,0.76,-0.76,1,15323,13498,0,Unit,35,35,0.0,,0.0,0.0,11.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5,92.5,0.2,0.1,0.1,10.0
3647,大德厂.35kV.#2集电线路机组,0,0,0,22.68,220,四川.大德厂.35.13498,-0.23,0.054,36.134,-1.911,1,-0.18,0,0,0,22.5,0,0.18,-0.18,1,15324,13498,0,Unit,35,35,0.0,,0.0,0.0,-3.0,129.0,14.0,1.0,0.0,0.0,5.0,1.0,25.0,22.5,0.2,0.1,0.1,3.0
3648,大德厂.35kV.#3集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13498,-0.276,0.054,36.134,-1.911,1,-0.22,0,0,0,25,0,0.2,-0.2,1,15325,13498,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3649,大德厂.35kV.#4集电线路机组,0,0,0,22.68,220,四川.大德厂.35.13498,-0.115,0.054,36.134,-1.911,1,-0.09,0,0,0,22.5,0,0.18,-0.18,1,15326,13498,0,Unit,35,35,0.0,,0.0,0.0,-3.0,129.0,14.0,1.0,0.0,0.0,5.0,1.0,25.0,22.5,0.2,0.1,0.1,3.0
3650,大德厂.35kV.#5集电线路机组,0,0,0,103.32000000000001,220,四川.大德厂.35.13499,-0.875,0.276,35.065,-1.848,0,-0.77,0.0,0,0,102.5,0.0,0.8200000000000001,-0.8200000000000001,1,16432,13499,0,Unit,35,35,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,102.0,102.0,0.2,0.1,0.1,10.0
3651,大德厂.35kV.#6集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13499,-0.25,0.069,35.065,-1.848,1,-0.22,0,0,0,25,0,0.2,-0.2,1,16433,13499,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3652,大德厂.35kV.#7集电线路机组,0,0,0,27.72,220,四川.大德厂.35.13499,-0.25,0.069,35.065,-1.848,1,-0.22,0,0,0,27.5,0,0.22,-0.22,1,16434,13499,0,Unit,35,35,0.0,,0.0,0.0,3.0,163.0,12.0,276.0,7.0,5.0,2.0,54.0,31.35,27.5,0.2,0.1,0.1,4.9
3653,大德厂.35kV.#8集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13499,-0.125,0.069,35.065,-1.848,1,-0.11,0,0,0,25,0,0.2,-0.2,1,16435,13499,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3654,大德厂.35kV.#9集电线路机组,0,0,0,103.32000000000001,220,四川.大德厂.35.13500,-0.879,0.404,35.487,-1.899,0,-0.77,0.0,0,0,102.5,0.0,0.8200000000000001,-0.8200000000000001,1,16443,13500,0,Unit,35,35,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,102.0,102.0,0.2,0.1,0.1,10.0
3655,大德厂.35kV.#10集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13500,-0.251,0.101,35.487,-1.899,1,-0.22,0,0,0,25,0,0.2,-0.2,1,16444,13500,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3656,大德厂.35kV.#11集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13500,-0.251,0.101,35.487,-1.899,1,-0.22,0,0,0,25,0,0.2,-0.2,1,16445,13500,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3657,大德厂.35kV.#12集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13500,-0.126,0.101,35.487,-1.899,1,-0.11,0,0,0,25,0,0.2,-0.2,1,16446,13500,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3658,洛乌沟光伏厂.35kV.包谷坪集电线路机组,0,0,0,59,110,四川.洛乌沟光伏厂.35.19804,0,0,0,0,0,0,0,0,0,50,0,9,-9,1,1833,19804,44,Unit,35,35,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
3659,马鸣风电厂.35kV.#1集电线路机组,0,0,0,37.98,35,四川.马鸣风电厂.35.nd15785,0,0,0,0,1,0.14,0.06,0,0,36,0,1.98,-1.98,1,15785,15954,-1,Unit,35,35,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
3660,鲁基风电厂.35kV.#1集电线路机组,0,0,0,104.28,220,四川.鲁基厂.35.16012,5.148,2.016,36.209,-1.402,0,5.63,0.26,0,0,99.0,0.0,5.28,-5.28,1,15798,16012,0,Unit,35,35,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,102.0,102.0,0.2,0.1,0.1,10.0
3661,鲁基风电厂.35kV.#2集电线路机组,0,0,0,26.86,220,四川.鲁基厂.35.16012,1.316,1.734,36.209,-1.402,1,1.44,0.37,0,0,25.5,0,1.36,-1.36,1,15797,16012,0,Unit,35,35,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
3662,鲁基风电厂.35kV.#3集电线路机组,0,0,0,26.86,220,四川.鲁基厂.35.16012,1.375,0.028,36.209,-1.402,1,1.5,-0.01,0,0,25.5,0,1.36,-1.36,1,15796,16012,0,Unit,35,35,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
3663,鲁基风电厂.35kV.#4集电线路机组,0,0,0,25.28,220,四川.鲁基厂.35.16012,2.457,0.254,36.209,-1.402,1,2.69,-0.1,0,0,24,0,1.28,-1.28,1,15795,16012,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3664,清风风电厂.35kV.#1集电线路机组,0,0,0,49.97,110,四川.清风风电厂.35.16240,0.0,0.0,0,0,0,0.0,0.0,0,0,47.5,0.0,24.7,-24.7,1,15922,16240,46,Unit,35,35,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,49.6,49.6,0.2,0.1,0.1,10.0
3665,清风风电厂.35kV.#2集电线路机组,0,0,0,23.67,110,四川.清风风电厂.35.16240,0,0,0,0,1,0,0,0,0,22.5,0,11.7,-11.7,1,15923,16240,46,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3666,凉风坳风电厂.35kV.#1集电线路机组,0,0,0,99.66,220,四川.凉风坳风电厂.35.16975,-0.352,-0.248,36.176,1.797,0,0.09,-0.16000000000000003,0,0,99.0,0.0,0.86,-0.86,1,26493,16975,0,Unit,35,35,0.0,,0.0,0.0,10.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,99.0,99.0,0.2,0.1,0.1,10.0
3667,凉风坳风电厂.35kV.#2集电线路机组,0,0,0,25.67,220,四川.凉风坳风电厂.35.16975,0,0,36.176,1.797,1,0,0,0,0,25.5,0,0.17,-0.17,1,26494,16975,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3668,望江坪风电厂.35kV.#1集电线路机组,0,0,0,72.5,110,四川.望江坪风电厂.35.17342,0.0,0.0,0,0,0,0.0,0.0,0,0,50.0,0.0,22.5,-22.5,1,16293,17342,53,Unit,35,35,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
3669,望江坪风电厂.35kV.#2集电线路机组,0,0,0,29,110,四川.望江坪风电厂.35.17342,0,0,0,0,1,0,0,0,0,20,0,9,-9,1,16294,17342,53,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3670,望江坪风电厂.35kV.#3集电线路机组,0,0,0,26.1,110,四川.望江坪风电厂.35.17342,0,0,0,0,1,0,0,0,0,18,0,8.1,-8.1,1,16295,17342,53,Unit,35,35,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
3671,博洛拉达风电厂.35kV.#1集电线路机组,0,0,0,99.66,220,四川.博洛拉达风电厂.35.17453,2.345,5.47,36.715,-1.448,0,2.62,4.800000000000001,0,0,99.0,0.0,0.66,-0.66,1,16382,17453,0,Unit,35,35,0.0,,0.0,0.0,10.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,99.0,99.0,0.2,0.1,0.1,10.0
3672,博洛拉达风电厂.35kV.#2集电线路机组,0,0,0,21.14,220,四川.博洛拉达风电厂.35.17453,0.492,1.108,36.715,-1.448,1,0.55,0.97,0,0,21,0,0.14,-0.14,1,16384,17453,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
3673,博洛拉达风电厂.35kV.#3集电线路机组,0,0,0,15.1,220,四川.博洛拉达风电厂.35.17453,0.552,0.911,36.715,-1.448,1,0.62,0.8,0,0,15,0,0.1,-0.1,1,16385,17453,0,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3674,博洛拉达风电厂.35kV.#4集电线路机组,0,0,0,16.61,220,四川.博洛拉达风电厂.35.17453,0,1.119,36.715,-1.448,1,0,0.98,0,0,16.5,0,0.11,-0.11,1,16386,17453,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3675,博洛拉达风电厂.35kV.#5集电线路机组,0,0,0,16.61,220,四川.博洛拉达风电厂.35.17453,0,1.051,36.715,-1.448,1,0,0.92,0,0,16.5,0,0.11,-0.11,1,16387,17453,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3676,博洛拉达风电厂.35kV.#6集电线路机组,0,0,0,16.61,220,四川.博洛拉达风电厂.35.17453,0.81,0.84,36.715,-1.448,1,0.9,0.74,0,0,16.5,0,0.11,-0.11,1,16388,17453,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3677,海口风电厂.35kV.#1集电线路机组,0,0,0,52.75,110,四川.海口风电厂.35.17667,0.0,0.0,0,0,0,2.86,0.27,0,0,50.0,0.0,2.75,-2.75,1,16424,17667,54,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
3678,海口风电厂.35kV.#2集电线路机组,0,0,0,25.32,110,四川.海口风电厂.35.17667,0,0,0,0,1,0.96,0.27,0,0,24,0,1.32,-1.32,1,16425,17667,54,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3679,德昌风电厂.35kV.#7集电线路机组,0,0,0,49.97,220,四川.德昌风电厂.35.6817,0.0,0.0,33.238,-1.886,0,0.0,0.0,0,0,47.5,0.0,2.4699999999999998,-2.4699999999999998,1,15201,6817,0,Unit,35,35,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,49.6,49.6,0.2,0.1,0.1,10.0
3680,德昌风电厂.35kV.#8集电线路机组,0,0,0,23.67,220,四川.德昌风电厂.35.6817,0,0,33.238,-1.886,1,0,0,0,0,22.5,0,1.17,-1.17,1,15202,6817,0,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3681,德昌风电厂.35kV.#13集电线路机组,0,0,0,47.34,220,四川.德昌风电厂.35.6819,0.0,0.0,36.908,-1.899,0,0.0,0.0,0,0,45.0,0.0,2.34,-2.34,1,15198,6819,0,Unit,35,35,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
3682,德昌风电厂.35kV.#14集电线路机组,0,0,0,18.41,220,四川.德昌风电厂.35.6819,0,0,36.908,-1.899,1,0,0,0,0,17.5,0,0.91,-0.91,1,15197,6819,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3683,马宗风电厂.0.69kV.1201#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40255,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40255,18373,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3684,马宗风电厂.0.69kV.1202#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40256,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40256,18374,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3685,马宗风电厂.0.69kV.1203#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40257,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40257,18375,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3686,马宗风电厂.0.69kV.1204#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40258,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.08,-0.08,1,40258,18376,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3687,马宗风电厂.0.69kV.1205#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40259,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40259,18377,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3688,马宗风电厂.0.69kV.1206#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40260,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40260,18378,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3689,马宗风电厂.0.69kV.1207#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40261,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40261,18379,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3690,马宗风电厂.0.69kV.1208#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40262,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40262,18380,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3691,马宗风电厂.0.69kV.1209#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40263,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40263,18381,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3692,马宗风电厂.0.69kV.1210#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40264,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.08,-0.08,1,40264,18382,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3693,马宗风电厂.0.69kV.1211#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40265,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.08,-0.08,1,40265,18383,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3694,马宗风电厂.0.69kV.1212#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40266,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40266,18384,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3695,马宗风电厂.0.69kV.1301#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40267,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.08,-0.08,1,40267,18385,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3696,马宗风电厂.0.69kV.1302#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40268,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40268,18386,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3697,马宗风电厂.0.69kV.1303#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40269,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40269,18387,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3698,马宗风电厂.0.69kV.1304#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40270,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40270,18388,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3699,马宗风电厂.0.69kV.1305#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40271,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40271,18389,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3700,马宗风电厂.0.69kV.1306#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40272,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40272,18390,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3701,马宗风电厂.0.69kV.1307#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40273,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40273,18391,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3702,马宗风电厂.0.69kV.1308#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40274,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40274,18392,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3703,马宗风电厂.0.69kV.1309#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40275,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40275,18393,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3704,马宗风电厂.0.69kV.1310#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40276,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40276,18394,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3705,马宗风电厂.0.69kV.1311#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40277,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40277,18395,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3706,马宗风电厂.0.69kV.1401#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40278,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.08,-0.08,1,40278,18396,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3707,马宗风电厂.0.69kV.1402#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40279,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40279,18397,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3708,马宗风电厂.0.69kV.1403#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40280,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40280,18398,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3709,马宗风电厂.0.69kV.1404#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40281,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40281,18399,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3710,马宗风电厂.0.69kV.1405#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40282,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40282,18400,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3711,马宗风电厂.0.69kV.1406#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40283,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40283,18401,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3712,马宗风电厂.0.69kV.1407#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40284,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40284,18402,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3713,马宗风电厂.0.69kV.1408#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40285,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40285,18403,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3714,马宗风电厂.0.69kV.1409#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40286,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40286,18404,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3715,马宗风电厂.35kV.1#集电线路机组,0,0,0,50.56,220,四川.马宗风电厂.35.19806,-0.342,2.056,34.101,0.061,0,0.0,2.3200000000000003,0,0,48.0,0.0,2.5599999999999996,-2.5599999999999996,1,26335,19806,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
3716,马宗风电厂.35kV.2#集电线路机组,0,0,0,17.38,220,四川.马宗风电厂.35.19806,-0.114,1.146,34.101,0.061,1,0,1.29,0,0,16.5,0,0.88,-0.88,1,26336,19806,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3717,马宗风电厂.35kV.3#集电线路机组,0,0,0,14.22,220,四川.马宗风电厂.35.19806,-0.114,0.45,34.101,0.061,1,0,0.51,0,0,13.5,0,0.72,-0.72,1,26337,19806,0,Unit,35,35,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
3718,树堡光伏厂.35kV.1#集电线路机组,0,0,0,14.16,110,四川.树堡光伏厂.35.nd13333,0,0,0,0,1,0,0,0,0,12,0.5,2.16,-2.16,1,13333,8055,-1,Unit,35,35,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
3719,树堡光伏厂.35kV.2#集电线路机组,0,0,0,9.44,110,四川.树堡光伏厂.35.nd13334,0,0,0,0,1,0,0,0,0,8,0.5,1.44,-1.44,1,13334,8055,-1,Unit,35,35,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
3720,树堡光伏厂.35kV.3#集电线路机组,0,0,0,11.8,110,四川.树堡光伏厂.35.nd13335,0,0,0,0,1,0,0,0,0,10,0.5,1.8,-1.8,1,13335,8055,-1,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3721,树堡光伏厂.35kV.4#集电线路机组,0,0,0,11.8,110,四川.树堡光伏厂.35.nd14487,0,0,0,0,1,0,0,0,0,10,0.5,1.8,-1.8,1,14487,8055,-1,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3722,树堡光伏厂.35kV.5#集电线路机组,0,0,0,11.8,110,四川.树堡光伏厂.35.nd14488,0,0,0,0,1,0,0,0,0,10,0.5,1.8,-1.8,1,14488,8055,-1,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3723,白乌光伏厂.35kV.1#集电线路机组,0,0,0,117.234,220,四川.白乌光伏厂.35.10642,51.49,14.015,36.626,7.475,0,26.72,-2.4200000000000004,0,0,99.64999999999999,0.0,17.78,-17.78,1,14558,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,125.4,116.0,0.1,0.05,0.05,6.6
3724,白乌光伏厂.35kV.2#集电线路机组,0,0,0,12.42,220,四川.白乌光伏厂.35.10642,0,1.234,36.626,7.475,1,0,-0.21,0,0,10.56,0,1.86,-1.86,1,14559,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
3725,白乌光伏厂.35kV.3#集电线路机组,0,0,0,11.18,220,四川.白乌光伏厂.35.10642,0,1.08,36.626,7.475,1,0,-0.19,0,0,9.5,0,1.68,-1.68,1,14560,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3726,白乌光伏厂.35kV.4#集电线路机组,0,0,0,9.939,220,四川.白乌光伏厂.35.10642,9.713,0.977,36.626,7.475,1,5.04,-0.17,0,0,8.45,0,1.49,-1.49,1,14561,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
3727,白乌光伏厂.35kV.5#集电线路机组,0,0,0,12.42,220,四川.白乌光伏厂.35.10642,0,0.874,36.626,7.475,1,0,-0.15,0,0,10.56,0,1.86,-1.86,1,14562,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
3728,白乌光伏厂.35kV.6#集电线路机组,0,0,0,10.03,220,四川.白乌光伏厂.35.10642,0,1.466,36.626,7.475,1,0,-0.25,0,0,8.52,0,1.51,-1.51,1,15367,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3729,白乌光伏厂.35kV.7#集电线路机组,0,0,0,10.61,220,四川.白乌光伏厂.35.10642,0,1.903,36.626,7.475,1,0,-0.33,0,0,9.02,0,1.59,-1.59,1,15368,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3730,白乌光伏厂.35kV.8#集电线路机组,0,0,0,11.92,220,四川.白乌光伏厂.35.10642,13.341,2.212,36.626,7.475,1,6.92,-0.38,0,0,10.13,0,1.79,-1.79,1,15369,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3731,白乌光伏厂.35kV.9#集电线路机组,0,0,0,13.485,220,四川.白乌光伏厂.35.10642,14.393,1.826,36.626,7.475,1,7.47,-0.32,0,0,11.46,0,2.22,-2.22,1,15370,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
3732,白乌光伏厂.35kV.10#集电线路机组,0,0,0,12.81,220,四川.白乌光伏厂.35.10642,14.043,1.286,36.626,7.475,1,7.29,-0.22,0,0,10.89,0,1.92,-1.92,1,15371,10642,0,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
3733,白乌光伏厂.35kV.13#集电线路机组,0,0,0,56.24,220,四川.白乌光伏厂.35.10643,46.009,27.261,34.965,7.295,0,45.74,-4.37,0,0,47.8,0.0,8.44,-8.44,1,26722,10643,0,Unit,35,35,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
3734,白乌光伏厂.35kV.14#集电线路机组,0,0,0,28.12,220,四川.白乌光伏厂.35.10643,0,13.298,34.965,7.295,1,0,-2.13,0,0,23.9,0,4.22,-4.22,1,26723,10643,0,Unit,35,35,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
3735,达拉寨光伏厂.35kV.1#集电线路机组,0,0,0,60.0,35,四川.达拉寨光伏厂.35.11137,0.0,0.0,0,0,0,11.33,0.12,0,0,60.0,0.0,0.30000000000000004,-0.30000000000000004,1,14590,11137,29,Unit,35,35,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
3736,达拉寨光伏厂.35kV.2#集电线路机组,0,0,0,18,35,四川.达拉寨光伏厂.35.11137,0,0,0,0,1,1.8,0.12,0,0,18,0,0.1,-0.1,1,14591,11137,29,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3737,达拉寨光伏厂.35kV.3#集电线路机组,0,0,0,20,35,四川.达拉寨光伏厂.35.11137,0,0,0,0,1,3.73,0,0,0,20,0,0.1,-0.1,1,14592,11137,29,Unit,35,35,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
3738,花海光伏厂.35kV.1#集电线路机组,0,0,0,25.0,35,四川.花海光伏厂.35.11361,0.0,0.0,0,0,0,18.96,-2.1399999999999997,0,0,20.0,0.0,5.0,-5.0,1,14707,11361,30,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3739,花海光伏厂.35kV.2#集电线路机组,0,0,0,13.75,35,四川.花海光伏厂.35.11361,0,0,0,0,1,10.18,-0.95,0,0,11,0,2.75,-2.75,1,14708,11361,30,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
3740,万家山厂.35kV.1#集电线路机组,0,0,0,23.060000000000002,35,四川.万家山光伏电厂.35.11731,0.0,0.0,0,0,0,14.370000000000001,-0.91,0,0,19.6,0.0,3.46,-3.46,1,14784,11731,31,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3741,万家山厂.35kV.2#集电线路机组,0,0,0,12.24,35,四川.万家山光伏电厂.35.11731,0,0,0,0,1,0,0,0,0,10.4,0,1.84,-1.84,1,14785,11731,31,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
3742,万家山厂.35kV.3#集电线路机组,0,0,0,10.59,35,四川.万家山光伏电厂.35.11731,0,0,0,0,1,7.04,-0.53,0,0,9,0,1.59,-1.59,1,14786,11731,31,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3743,斯乡龙光伏厂.35kV.1#集电线路机组,0,0,0,56.0,110,四川.斯乡龙光伏厂.35.12048,0.0,0.0,0,0,0,34.99,-0.15,0,0,50.0,0.0,6.0,-6.0,1,14887,12048,32,Unit,35,35,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
3744,斯乡龙光伏厂.35kV.2#集电线路机组,0,0,0,11.2,110,四川.斯乡龙光伏厂.35.12048,0,0,0,0,1,7.06,0,0,0,10,0,1.2,-1.2,1,14888,12048,32,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3745,斯乡龙光伏厂.35kV.3#集电线路机组,0,0,0,11.2,110,四川.斯乡龙光伏厂.35.12048,0,0,0,0,1,6.98,0,0,0,10,0,1.2,-1.2,1,14889,12048,32,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3746,斯乡龙光伏厂.35kV.4#集电线路机组,0,0,0,11.2,110,四川.斯乡龙光伏厂.35.12048,0,0,0,0,1,6.87,0,0,0,10,0,1.2,-1.2,1,14890,12048,32,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3747,斯乡龙光伏厂.35kV.5#集电线路机组,0,0,0,11.2,110,四川.斯乡龙光伏厂.35.12048,0,0,0,0,1,7.06,0,0,0,10,0,1.2,-1.2,1,14891,12048,32,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3748,卓坤厂.35kV.4#集电线路机组,0,0,0,10.5,110,四川.卓坤厂.35.13876,0,0,0,0,1,8.01,-4.64,0,0,10.5,0,10,-10,1,15332,13876,34,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3749,卓坤厂.35kV.5#集电线路机组,0,0,0,31.5,110,四川.卓坤厂.35.19801,0.0,0.0,0,0,0,24.06,-4.45,0,0,31.5,0.0,30.0,-30.0,1,15909,19801,34,Unit,35,35,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
3750,卓坤厂.35kV.6#集电线路机组,0,0,0,10.5,110,四川.卓坤厂.35.19801,0,0,0,0,1,7.34,-1.3,0,0,10.5,0,10,-10,1,15908,19801,34,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3751,卓坤厂.35kV.7#集电线路机组,0,0,0,10.5,110,四川.卓坤厂.35.19801,0,0,0,0,1,7.63,-2.68,0,0,10.5,0,10,-10,1,15907,19801,34,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3752,达拉寨光伏厂.全厂等值机组,0,0,0,100,35,四川.达拉寨光伏厂.0.nd40287,0,0,0,0,1,11.99,0,0,0,80,0,0.2,-0.2,1,40287,11263,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3753,下大沟光伏厂.全厂等值机组,0,0,0,100,220,四川.下大沟光伏厂.0.nd40288,0,0,0,0,1,21.97,-1.76,0,0,80,0,0.2,-0.2,1,40288,14516,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3754,洁源光伏厂.0.48kV.#1101光伏方阵,0,0,0,1.47,110,四川.洁源光伏厂.0.nd40289,0,0,0,0,1,0.73,0.33,0,0,1.25,0,0.22,-0.22,1,40289,18523,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3755,伊达风电厂.全厂等值机组,0,0,0,230,220,四川.伊达厂.0.nd40290,0,0,0,0,1,-0.86,0,0,0,230,0,0.2,-0.2,1,40290,8749,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3756,洁源光伏厂.0.48kV.#1105光伏方阵,0,0,0,1.46,110,四川.洁源光伏厂.0.nd40291,0,0,0,0,1,0.6,-0.01,0,0,1.24,0,0.22,-0.22,1,40291,18524,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3757,洁源光伏厂.0.48kV.#1104光伏方阵,0,0,0,1.84,110,四川.洁源光伏厂.0.nd40292,0,0,0,0,1,0.72,-0.01,0,0,1.56,0,0.28,-0.28,1,40292,18525,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3758,洁源光伏厂.0.48kV.#1107光伏方阵,0,0,0,1.47,110,四川.洁源光伏厂.0.nd40293,0,0,0,0,1,0,0,0,0,1.25,0,0.22,-0.22,1,40293,18526,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3759,洁源光伏厂.0.48kV.#1102光伏方阵,0,0,0,1.84,110,四川.洁源光伏厂.0.nd40294,0,0,0,0,1,0.78,-0.01,0,0,1.56,0,0.28,-0.28,1,40294,18527,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3760,洁源光伏厂.0.48kV.#1103光伏方阵,0,0,0,1.86,110,四川.洁源光伏厂.0.nd40295,0,0,0,0,1,0.46,0,0,0,1.58,0,0.28,-0.28,1,40295,18528,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3761,洁源光伏厂.0.48kV.#1106光伏方阵,0,0,0,1.86,110,四川.洁源光伏厂.0.nd40296,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40296,18529,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3762,洁源光伏厂.0.48kV.#1108光伏方阵,0,0,0,1.86,110,四川.洁源光伏厂.0.nd40297,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40297,18530,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3763,洁源光伏厂.0.48kV.#1109光伏方阵,0,0,0,1.86,110,四川.洁源光伏厂.0.nd40298,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40298,18531,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3764,洁源光伏厂.0.48kV.#1110光伏方阵,0,0,0,1.86,110,四川.洁源光伏厂.0.nd40299,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40299,18532,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3765,洁源光伏厂.0.48kV.#1211光伏方阵,0,0,0,1.86,110,四川.洁源光伏厂.0.nd40300,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40300,18533,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3766,洁源光伏厂.0.48kV.#1210光伏方阵,0,0,0,1.86,110,四川.洁源光伏厂.0.nd40301,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40301,18534,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3767,洁源光伏厂.0.48kV.#1207光伏方阵,0,0,0,1.86,110,四川.洁源光伏厂.0.nd40302,0,0,0,0,1,0.96,0,0,0,1.58,0,0.28,-0.28,1,40302,18535,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3768,洁源光伏厂.0.48kV.#1204光伏方阵,0,0,0,1.47,110,四川.洁源光伏厂.0.nd40303,0,0,0,0,1,0.66,0.33,0,0,1.25,0,0.22,-0.22,1,40303,18536,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3769,洁源光伏厂.0.48kV.#1209光伏方阵,0,0,0,1.47,110,四川.洁源光伏厂.0.nd40304,0,0,0,0,1,0,0,0,0,1.25,0,0.22,-0.22,1,40304,18537,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3770,洁源光伏厂.0.48kV.#1205光伏方阵,0,0,0,1.8,110,四川.洁源光伏厂.0.nd40305,0,0,0,0,1,0.29,0,0,0,1.53,0,0.27,-0.27,1,40305,18538,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3771,洁源光伏厂.0.48kV.#1201光伏方阵,0,0,0,1.85,110,四川.洁源光伏厂.0.nd40306,0,0,0,0,1,0.8,-0.01,0,0,1.57,0,0.28,-0.28,1,40306,18539,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3772,洁源光伏厂.0.48kV.#1202光伏方阵,0,0,0,1.46,110,四川.洁源光伏厂.0.nd40307,0,0,0,0,1,0.66,-0.01,0,0,1.24,0,0.22,-0.22,1,40307,18540,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3773,洁源光伏厂.0.48kV.#1208光伏方阵,0,0,0,1.46,110,四川.洁源光伏厂.0.nd40308,0,0,0,0,1,0,0,0,0,1.24,0,0.22,-0.22,1,40308,18541,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3774,洁源光伏厂.0.48kV.#1203光伏方阵,0,0,0,1.45,110,四川.洁源光伏厂.0.nd40309,0,0,0,0,1,0.63,0.33,0,0,1.23,0,0.22,-0.22,1,40309,18542,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3775,洁源光伏厂.0.48kV.#1206光伏方阵,0,0,0,1.45,110,四川.洁源光伏厂.0.nd40310,0,0,0,0,1,0.87,0,0,0,1.23,0,0.22,-0.22,1,40310,18543,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3776,洁源光伏厂.35kV.1#集电线路机组,0,0,0,35.29,110,四川.洁源光伏厂.35.18499,0.0,0.0,0,0,0,15.850000000000001,1.57,0,0,30.0,0.0,5.29,-5.29,1,16725,18499,60,Unit,35,35,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
3777,洁源光伏厂.35kV.2#集电线路机组,0,0,0,17.95,110,四川.洁源光伏厂.35.18499,0,0,0,0,1,8.65,0.89,0,0,15.26,0,2.69,-2.69,1,16726,18499,60,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3778,高海厂.10.5kV.#1机组,0,0,0,31.25,110,四川.高海厂.10.nd16733,0,0,0,0,1,0,0,0,0,25,0,6.25,-6.25,1,16733,18566,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,74.0,12.0,125.0,7.0,9.0,4.0,57.0,36.47,31.0,0.2,0.1,0.1,5.81
3779,贡唐岗光伏厂.全厂等值机组,0,0,0,100,110,四川.贡唐岗光伏厂.0.nd40311,0,0,0,0,1,52.23,-7.6,0,0,80,0,0.2,-0.2,1,40311,14912,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3780,干坝子风电厂.0.69kV.#2501机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40312,0,0,0,0,1,0.08,0,0,0,2,0,0.11,-0.11,1,40312,13055,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3781,干坝子风电厂.0.69kV.#2502机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40313,0,0,0,0,1,0.11,0,0,0,2,0,0.11,-0.11,1,40313,13056,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3782,干坝子风电厂.0.69kV.#2503机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40314,0,0,0,0,1,0.03,0,0,0,2,0,0.11,-0.11,1,40314,13057,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3783,干坝子风电厂.0.69kV.#2504机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40315,0,0,0,0,1,0.09,0,0,0,2,0,0.11,-0.11,1,40315,13058,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3784,干坝子风电厂.0.69kV.#2505机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40316,0,0,0,0,1,-0.01,0,0,0,2,0,0.11,-0.11,1,40316,13059,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3785,干坝子风电厂.0.69kV.#2506机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40317,0,0,0,0,1,0,-0.01,0,0,2,0,0.11,-0.11,1,40317,13060,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3786,干坝子风电厂.0.69kV.#2507机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40318,0,0,0,0,1,0.23,0,0,0,2,0,0.11,-0.11,1,40318,13061,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3787,干坝子风电厂.0.69kV.#2508机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40319,0,0,0,0,1,0.19,0.02,0,0,2,0,0.11,-0.11,1,40319,13062,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3788,干坝子风电厂.0.69kV.#2509机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40320,0,0,0,0,1,0.25,0,0,0,2,0,0.11,-0.11,1,40320,13063,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3789,干坝子风电厂.0.69kV.#2510机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40321,0,0,0,0,1,0.38,0,0,0,2,0,0.11,-0.11,1,40321,13064,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3790,干坝子风电厂.0.69kV.#2511机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40322,0,0,0,0,1,0.1,0,0,0,2,0,0.11,-0.11,1,40322,13065,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3791,干坝子风电厂.0.69kV.#2512机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40323,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40323,13066,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3792,干坝子风电厂.0.69kV.#2601机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40324,0,0,0,0,1,0.12,0,0,0,2,0,0.11,-0.11,1,40324,13067,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3793,干坝子风电厂.0.69kV.#2602机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40325,0,0,0,0,1,0.09,0,0,0,2,0,0.11,-0.11,1,40325,13068,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3794,干坝子风电厂.0.69kV.#2603机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40326,0,0,0,0,1,0.18,0,0,0,2,0,0.11,-0.11,1,40326,13069,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3795,干坝子风电厂.0.69kV.#2604机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40327,0,0,0,0,1,0.11,0,0,0,2,0,0.11,-0.11,1,40327,13070,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3796,干坝子风电厂.0.69kV.#2605机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40328,0,0,0,0,1,0.07,0,0,0,2,0,0.11,-0.11,1,40328,13071,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3797,干坝子风电厂.0.69kV.#2606机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40329,0,0,0,0,1,0.16,0,0,0,2,0,0.11,-0.11,1,40329,13072,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3798,干坝子风电厂.0.69kV.#2607机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40330,0,0,0,0,1,0.12,0,0,0,2,0,0.11,-0.11,1,40330,13073,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3799,干坝子风电厂.0.69kV.#2608机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40331,0,0,0,0,1,0.14,0.01,0,0,2,0,0.11,-0.11,1,40331,13074,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3800,干坝子风电厂.0.69kV.#2609机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40332,0,0,0,0,1,0.1,0,0,0,2,0,0.11,-0.11,1,40332,13075,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3801,干坝子风电厂.0.69kV.#2610机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40333,0,0,0,0,1,0.25,0,0,0,2,0,0.11,-0.11,1,40333,13076,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3802,干坝子风电厂.0.69kV.#2611机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40334,0,0,0,0,1,0.27,0.01,0,0,2,0,0.11,-0.11,1,40334,13077,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3803,干坝子风电厂.0.69kV.#2612机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40335,0,0,0,0,1,0.18,-0.01,0,0,2,0,0.11,-0.11,1,40335,13078,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3804,干坝子风电厂.0.69kV.#2613机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd40336,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40336,13079,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3805,干坝子风电厂.35kV.#10集电线路机组,0,0,0,52.75,220,四川.干坝子风电厂.35.19799,2.483,-0.395,36.813,-4.543,0,2.92,0.73,0,0,50.0,0.0,2.75,-2.75,1,16741,19799,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
3806,干坝子风电厂.35kV.#11集电线路机组,0,0,0,27.43,220,四川.干坝子风电厂.35.19799,1.506,-0.134,36.813,-4.543,1,1.77,0.25,0,0,26,0,1.43,-1.43,1,16742,19799,0,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
3807,,0,0,0,13.75,35,四川.花海光伏厂.0.nd40337,0,0,0,0,1,18.9,0,0,0,11,0,2.75,-2.75,1,40337,11406,-1,Unit,0,0,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
3808,三地风电厂.全厂等值机组,0,0,0,230,220,四川.三地风电厂.0.nd40338,0,0,0,0,1,0.93,0,0,0,230,0,0.2,-0.2,1,40338,12753,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3809,万家山光伏厂.全厂等值机组,0,0,0,100,35,四川.万家山光伏电厂.0.nd40339,0,0,0,0,1,21.98,0,0,0,80,0,0.2,-0.2,1,40339,11800,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3810,卓坤光伏厂.全厂等值机组,0,0,0,100,110,四川.卓坤厂.0.nd40340,0,0,0,0,1,41.15,0,0,0,80,0,0.2,-0.2,1,40340,13949,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3811,干坝子风电厂.全厂等值机组,0,0,0,230,220,四川.干坝子风电厂.0.nd40341,0,0,0,0,1,6.2,0,0,0,230,0,0.2,-0.2,1,40341,13080,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3812,通泉坝厂.10.5kV.#1机组,0,0,0,17.78,110,四川.通泉坝厂.10.nd16753,0,0,0,0,1,0,0,0,0,16,0,1.78,-1.78,1,16753,18572,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3813,通泉坝厂.10.5kV.#2机组,0,0,0,17.78,110,四川.通泉坝厂.10.nd16754,0,0,0,0,1,0,0,0,0,16,0,1.78,-1.78,1,16754,18573,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3814,通泉坝厂.10.5kV.#3机组,0,0,0,17.78,110,四川.通泉坝厂.10.nd16755,0,0,0,0,1,0,0,0,0,16,0,1.78,-1.78,1,16755,18573,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3815,兰错玛光伏厂.全厂等值机组,0,0,0,100,110,四川.兰错玛光伏厂.0.nd40342,0,0,0,0,1,13.62,0,0,0,80,0,0.2,-0.2,1,40342,14672,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3816,火烈风电厂.全厂等值机组,0,0,0,230,220,四川.火烈风电厂.0.nd40343,0,0,0,0,1,-0.81,0,0,0,230,0,0.2,-0.2,1,40343,10386,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3817,鲁南厂.35kV.#3集电线路机组,0,0,0,27.43,110,四川.鲁南厂.35.9345,-0.041,-0.14,35.85,0.219,1,-0.06,-0.02,0,0,26,0,0.1,1.43,1,13555,9345,0,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
3818,鲁南厂.35kV.#2集电线路机组,0,0,0,27.43,110,四川.鲁南厂.35.9345,-0.03,-0.14,35.85,0.219,1,-0.04,-0.02,0,0,26,0,0.1,1.43,1,13554,9345,0,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
3819,鲁南厂.35kV.#1集电线路机组,0,0,0,27.43,110,四川.鲁南厂.35.9345,-0.036,-0.14,35.85,0.219,1,-0.05,-0.02,0,0,26,0,0.1,1.43,1,13553,9345,0,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
3820,拉马厂.0.69kV.2301#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40344,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40344,9177,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3821,拉马厂.0.69kV.2302#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40345,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40345,9178,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3822,拉马厂.0.69kV.2303#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40346,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40346,9179,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3823,拉马厂.0.69kV.2304#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40347,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40347,9180,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3824,拉马厂.0.69kV.2305#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40348,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,40348,9181,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3825,拉马厂.0.69kV.2306#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40349,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.13,-0.13,1,40349,9182,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3826,拉马厂.0.69kV.2307#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40350,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,40350,9183,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3827,拉马厂.0.69kV.2308#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40351,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,40351,9184,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3828,拉马厂.0.69kV.2309#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40352,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40352,9185,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3829,拉马厂.0.69kV.2310#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40353,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40353,9186,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
