id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
4052,黄茅埂风电场.0.69kV.1206#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40556,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40556,18702,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4053,黄茅埂风电场.0.69kV.1207#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40557,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40557,18703,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4054,黄茅埂风电场.0.69kV.1208#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40558,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40558,18704,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4055,黄茅埂风电场.0.69kV.1209#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40559,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40559,18705,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4056,黄茅埂风电场.0.69kV.1210#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40560,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40560,18706,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4057,黄茅埂风电场.0.69kV.1301#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40561,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40561,18707,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4058,黄茅埂风电场.0.69kV.1302#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40562,0,0,0,0,1,0.03,0,0,0,2,0,0.11,-0.11,1,40562,18708,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4059,黄茅埂风电场.0.69kV.1303#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40563,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40563,18709,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4060,黄茅埂风电场.0.69kV.1304#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40564,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40564,18710,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4061,黄茅埂风电场.0.69kV.1305#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40565,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40565,18711,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4062,黄茅埂风电场.0.69kV.1306#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40566,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40566,18712,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4063,黄茅埂风电场.0.69kV.1307#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40567,0,0,0,0,1,0.02,0.01,0,0,2,0,0.11,-0.11,1,40567,18713,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4064,黄茅埂风电场.0.69kV.1308#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40568,0,0,0,0,1,0.05,-0.01,0,0,2,0,0.11,-0.11,1,40568,18714,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4065,黄茅埂风电场.0.69kV.1309#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40569,0,0,0,0,1,0.02,0.01,0,0,2,0,0.11,-0.11,1,40569,18715,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4066,黄茅埂风电场.0.69kV.1310#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40570,0,0,0,0,1,0.04,-0.01,0,0,2,0,0.11,-0.11,1,40570,18716,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4067,黄茅埂风电场.0.69kV.1401#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40571,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40571,18717,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4068,黄茅埂风电场.0.69kV.1402#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40572,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40572,18718,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4069,黄茅埂风电场.0.69kV.1403#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40573,0,0,0,0,1,0.03,0,0,0,2,0,0.11,-0.11,1,40573,18719,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4070,黄茅埂风电场.0.69kV.1404#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40574,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40574,18720,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4071,黄茅埂风电场.0.69kV.1405#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40575,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40575,18721,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4072,黄茅埂风电场.0.69kV.1406#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40576,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40576,18722,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4073,黄茅埂风电场.0.69kV.1407#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40577,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40577,18723,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4074,黄茅埂风电场.0.69kV.1408#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40578,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40578,18724,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4075,黄茅埂风电场.0.69kV.2101#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40579,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40579,18725,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4076,黄茅埂风电场.0.69kV.2102#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40580,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40580,18726,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4077,黄茅埂风电场.0.69kV.2103#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40581,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40581,18727,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4078,黄茅埂风电场.0.69kV.2104#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40582,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40582,18728,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4079,黄茅埂风电场.0.69kV.2106#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40583,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40583,18729,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4080,黄茅埂风电场.0.69kV.2107#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40584,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40584,18730,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4081,黄茅埂风电场.0.69kV.2108#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40585,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40585,18731,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4082,黄茅埂风电场.0.69kV.2201#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40586,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40586,18732,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4083,黄茅埂风电场.0.69kV.2202#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40587,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40587,18733,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4084,黄茅埂风电场.0.69kV.2203#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40588,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40588,18734,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4085,黄茅埂风电场.0.69kV.2204#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40589,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40589,18735,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4086,黄茅埂风电场.0.69kV.2205#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40590,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40590,18736,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4087,黄茅埂风电场.0.69kV.2206#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40591,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40591,18737,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4088,黄茅埂风电场.0.69kV.2207#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40592,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40592,18738,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4089,黄茅埂风电场.0.69kV.2208#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40593,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40593,18739,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4090,黄茅埂风电场.0.69kV.2209#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40594,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40594,18740,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4091,黄茅埂风电场.0.69kV.2210#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40595,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40595,18741,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4092,黄茅埂风电场.0.69kV.2301#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40596,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40596,18742,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4093,黄茅埂风电场.0.69kV.2302#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40597,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40597,18743,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4094,黄茅埂风电场.0.69kV.2303#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40598,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40598,18744,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4095,黄茅埂风电场.0.69kV.2304#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40599,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40599,18745,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4096,黄茅埂风电场.0.69kV.2305#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40600,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40600,18746,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4097,黄茅埂风电场.0.69kV.2306#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40601,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40601,18747,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4098,黄茅埂风电场.0.69kV.2307#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40602,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40602,18748,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4099,黄茅埂风电场.0.69kV.2308#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40603,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40603,18749,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4100,黄茅埂风电场.0.69kV.2309#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40604,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40604,18750,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4101,黄茅埂风电场.0.69kV.2310#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40605,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40605,18751,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4102,黄茅埂风电场.0.69kV.2401#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40606,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40606,18752,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4103,黄茅埂风电场.0.69kV.2402#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40607,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40607,18753,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4104,黄茅埂风电场.0.69kV.2403#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40608,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40608,18754,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4105,黄茅埂风电场.0.69kV.2404#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40609,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40609,18755,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4106,黄茅埂风电场.0.69kV.2405#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40610,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40610,18756,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4107,黄茅埂风电场.0.69kV.2406#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40611,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40611,18757,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4108,黄茅埂风电场.0.69kV.2407#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40612,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40612,18758,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4109,黄茅埂风电场.0.69kV.2408#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40613,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40613,18759,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4110,黄茅埂风电场.0.69kV.2409#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40614,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40614,18760,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4111,黄茅埂风电场.35kV.1#集电线路机组,0,0,0,21.1,220,四川.黄茅埂风电场.35.18686,0,0,35.185,-4.586,1,0,0,0,0,20,0,1.1,-1.1,1,26513,18686,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
4112,黄茅埂风电场.35kV.2#集电线路机组,0,0,0,21.1,220,四川.黄茅埂风电场.35.18686,0,0,35.185,-4.586,1,0,0,0,0,20,0,1.1,-1.1,1,26514,18686,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
4113,黄茅埂风电场.35kV.3#集电线路机组,0,0,0,37.980000000000004,220,四川.黄茅埂风电场.35.18686,-0.192,1.218,35.185,-4.586,0,0.07999999999999999,0.30000000000000004,0,0,36.0,0.0,1.98,-1.98,1,26515,18686,0,Unit,35,35,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
4114,黄茅埂风电场.35kV.4#集电线路机组,0,0,0,16.88,220,四川.黄茅埂风电场.35.18686,-0.098,0.645,35.185,-4.586,1,-0.04,0.16,0,0,16,0,0.88,-0.88,1,26516,18686,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
4115,黄茅埂风电场.35kV.5#集电线路机组,0,0,0,16.88,220,四川.黄茅埂风电场.35.18686,0,0,35.185,-4.586,1,0,0,0,0,16,0,0.88,-0.88,1,26518,18686,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
4116,黄茅埂风电场.35kV.6#集电线路机组,0,0,0,21.1,220,四川.黄茅埂风电场.35.18686,0,0,35.185,-4.586,1,0,0,0,0,20,0,1.1,-1.1,1,26519,18686,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
4117,黄茅埂风电场.35kV.7#集电线路机组,0,0,0,21.1,220,四川.黄茅埂风电场.35.18686,0,0,35.185,-4.586,1,0,0,0,0,20,0,1.1,-1.1,1,26520,18686,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
4118,黄茅埂风电场.35kV.8#集电线路机组,0,0,0,18.99,220,四川.黄茅埂风电场.35.18686,0,0,35.185,-4.586,1,0,0,0,0,18,0,0.99,-0.99,1,26521,18686,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
4119,黄茅埂风电场.0.69kV.2105#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40615,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40615,18761,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4120,大田光伏厂.全厂等值机组,0,0,0,100,35,四川.大田光伏厂.0.nd40620,0,0,0,0,1,0,0,0,0,10,0,0.2,-0.2,1,40620,14431,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
4121,旺能厂.#1发电机组,0,0,0,18.75,35,四川.旺能厂.10.nd26536,0,0,0,0,1,13.01,6.22,10.2,0,15,0,3.75,-3.75,1,26536,18763,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
4122,达阿果厂.15.75kV.#1发电机组,0,0,0,122.2,220,四川.达阿果厂.15.18773,28.291,6.63,16.315,-8.342,0,28.82,6.63,15.63,0,110,0,12.2,-12.2,1,17019,18773,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
4123,达阿果厂.15.75kV.#2发电机组,0,0,0,122.2,220,四川.达阿果厂.15.18774,30.674,5.546,16.313,-8.325,0,30.97,5.55,15.58,0,110,0,12.2,-12.2,1,17021,18774,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
4124,若先光伏厂.0.315kV.#1101光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40621,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40621,18778,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4125,若先光伏厂.0.315kV.#1102光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40622,0,0,0,0,1,0.19,0,0,0,1,0,0.1,-0.1,1,40622,18779,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4126,若先光伏厂.0.315kV.#1103光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40623,0,0,0,0,1,0.37,0,0,0,1,0,0.1,-0.1,1,40623,18780,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4127,若先光伏厂.0.315kV.#1104光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40624,0,0,0,0,1,0.35,0,0,0,1,0,0.1,-0.1,1,40624,18781,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4128,若先光伏厂.0.315kV.#1204光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40625,0,0,0,0,1,0.43,0,0,0,1,0,0.1,-0.1,1,40625,18782,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4129,若先光伏厂.0.315kV.#1201光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40626,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40626,18783,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4130,若先光伏厂.0.315kV.#1202光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40627,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40627,18784,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4131,若先光伏厂.0.315kV.#1203光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40628,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40628,18785,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4132,若先光伏厂.0.315kV.#1303光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40629,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40629,18786,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4133,若先光伏厂.0.315kV.#1301光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40630,0,0,0,0,1,0.41,0,0,0,1,0,0.1,-0.1,1,40630,18787,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4134,若先光伏厂.0.315kV.#1302光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40631,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40631,18788,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4135,若先光伏厂.0.315kV.#1304光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40632,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40632,18789,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4136,若先光伏厂.0.315kV.#1504光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40633,0,0,0,0,1,0,0,0,0,1,0,0.1,-0.1,1,40633,18790,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4137,若先光伏厂.0.315kV.#1501光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40634,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40634,18791,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4138,若先光伏厂.0.315kV.#1502光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40635,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40635,18792,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4139,若先光伏厂.0.315kV.#1503光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40636,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40636,18793,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4140,若先光伏厂.0.315kV.#1603光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40637,0,0,0,0,1,0.4,0,0,0,1,0,0.1,-0.1,1,40637,18794,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4141,若先光伏厂.0.315kV.#1601光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40638,0,0,0,0,1,0.39,0,0,0,1,0,0.1,-0.1,1,40638,18795,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4142,若先光伏厂.0.315kV.#1602光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40639,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40639,18796,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4143,若先光伏厂.0.315kV.#1604光伏方阵,0,0,0,1.1,110,四川.若先光伏厂.0.nd40640,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,40640,18797,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4144,若先光伏厂.35kV.#1集电线路机组,0,0,0,22.0,110,四川.若先光伏厂.35.18776,0.0,0.0,0,0,0,15.69,0.0,0,0,20.0,0.0,2.0,-2.0,1,17037,18776,62,Unit,35,35,0.0,,0.0,0.0,3.0,130.0,12.0,1701.0,7.0,69.0,4.0,1124.0,25.0,22.0,0.2,0.1,0.1,5.5986400000000005
4145,若先光伏厂.35kV.#2集电线路机组,0,0,0,4.4,110,四川.若先光伏厂.35.18776,0,0,0,0,1,3.19,0,0,0,4,0,0.4,-0.4,1,17039,18776,62,Unit,35,35,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
4146,若先光伏厂.35kV.#3集电线路机组,0,0,0,4.4,110,四川.若先光伏厂.35.18776,0,0,0,0,1,3.26,0,0,0,4,0,0.4,-0.4,1,17041,18776,62,Unit,35,35,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
4147,若先光伏厂.35kV.#4集电线路机组,0,0,0,4.4,110,四川.若先光伏厂.35.18776,0,0,0,0,1,3.33,0,0,0,4,0,0.4,-0.4,1,17045,18776,62,Unit,35,35,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
4148,若先光伏厂.35kV.#5集电线路机组,0,0,0,4.4,110,四川.若先光伏厂.35.18776,0,0,0,0,1,3.25,0,0,0,4,0,0.4,-0.4,1,17047,18776,62,Unit,35,35,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
4149,若先光伏厂.35kV.1#SVG等值发电机组,0,0,0,60,110,四川.若先光伏厂.35.nd40641,0,0,0,0,1,0,0,0,0,1.5,0,10,-10,1,40641,18777,-1,Unit,35,35,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
4150,赞拉厂.10.5kV.1#机组,0,0,0,23.529,220,四川.赞拉厂.10.nd17059,0,0,0,0,1,0.01,0,0,0,20,0,3.53,-3.53,1,17059,18799,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
4151,赞拉厂.10.5kV.2#机组,0,0,0,23.529,220,四川.赞拉厂.10.nd17061,0,0,0,0,1,-0.05,0,0,0,20,0,3.53,-3.53,1,17061,18800,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
4152,赞拉厂.10.5kV.3#机组,0,0,0,23.529,220,四川.赞拉厂.10.nd17063,0,0,0,0,1,-0.05,0,0,0,20,0,3.53,-3.53,1,17063,18800,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
4153,固滴厂.10.5kV.1#机组,0,0,0,54.118,220,四川.固滴厂.10.18807,34.194,7.345,10.486,10.174,0,36.13,6.35,10.38,0,46,0,8.12,-8.12,1,17122,18807,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
4154,固滴厂.10.5kV.2#机组,0,0,0,54.118,220,四川.固滴厂.10.nd17124,0,0,0,0,1,0,0,0,0,46,0,8.12,-8.12,1,17124,18808,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
4155,固滴厂.10.5kV.3#机组,0,0,0,54.118,220,四川.固滴厂.10.nd17126,0,0,0,0,1,0,0,0,0,46,0,8.12,-8.12,1,17126,18809,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
4156,子越光伏厂.0.54kV.#1101方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40642,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40642,18812,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4157,子越光伏厂.0.54kV.#1102方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40643,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40643,18813,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4158,子越光伏厂.0.54kV.#1103方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40644,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40644,18814,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4159,子越光伏厂.0.54kV.#1104方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40645,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40645,18815,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4160,子越光伏厂.0.54kV.#1105方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40646,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40646,18816,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4161,子越光伏厂.0.54kV.#1106方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40647,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40647,18817,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4162,子越光伏厂.0.54kV.#1107方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40648,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40648,18818,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4163,子越光伏厂.0.54kV.#1108方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40649,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40649,18819,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4164,子越光伏厂.0.54kV.#1109方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40650,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40650,18820,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4165,子越光伏厂.0.54kV.#1110方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40651,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40651,18821,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4166,子越光伏厂.0.54kV.#1111方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40652,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40652,18822,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4167,子越光伏厂.0.54kV.#1112方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40653,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40653,18823,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4168,子越光伏厂.0.54kV.#1201方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40654,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40654,18824,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4169,子越光伏厂.0.54kV.#1202方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40655,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40655,18825,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4170,子越光伏厂.0.54kV.#1203方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40656,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40656,18826,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4171,子越光伏厂.0.54kV.#1204方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40657,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40657,18827,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4172,子越光伏厂.0.54kV.#1205方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40658,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40658,18828,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4173,子越光伏厂.0.54kV.#1206方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40659,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40659,18829,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4174,子越光伏厂.0.54kV.#1207方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40660,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40660,18830,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4175,子越光伏厂.0.54kV.#1208方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40661,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40661,18831,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4176,子越光伏厂.0.54kV.#1209方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40662,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40662,18832,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4177,子越光伏厂.0.54kV.#1210方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40663,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40663,18833,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4178,子越光伏厂.0.54kV.#1211方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40664,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40664,18834,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4179,子越光伏厂.0.54kV.#1212方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40665,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40665,18835,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4180,子越光伏厂.0.54kV.#1301方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40666,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40666,18836,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4181,子越光伏厂.0.54kV.#1302方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40667,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40667,18837,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4182,子越光伏厂.0.54kV.#1303方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40668,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40668,18838,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4183,子越光伏厂.0.54kV.#1304方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40669,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40669,18839,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4184,子越光伏厂.0.54kV.#1305方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40670,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40670,18840,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4185,子越光伏厂.0.54kV.#1306方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40671,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40671,18841,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4186,子越光伏厂.0.54kV.#1307方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40672,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40672,18842,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4187,子越光伏厂.0.54kV.#1308方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40673,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40673,18843,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4188,子越光伏厂.0.54kV.#1309方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40674,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40674,18844,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4189,子越光伏厂.0.54kV.#1310方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40675,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40675,18845,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4190,子越光伏厂.0.54kV.#1311方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40676,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40676,18846,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4191,子越光伏厂.0.54kV.#1312方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40677,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40677,18847,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4192,子越光伏厂.0.54kV.#1401方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40678,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40678,18848,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4193,子越光伏厂.0.54kV.#1402方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40679,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40679,18849,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4194,子越光伏厂.0.54kV.#1403方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40680,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40680,18850,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4195,子越光伏厂.0.54kV.#1404方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40681,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40681,18851,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4196,子越光伏厂.0.54kV.#1405方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40682,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40682,18852,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4197,子越光伏厂.0.54kV.#1406方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40683,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40683,18853,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4198,子越光伏厂.0.54kV.#1407方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40684,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40684,18854,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4199,子越光伏厂.0.54kV.#1408方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40685,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40685,18855,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4200,子越光伏厂.0.54kV.#1409方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40686,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40686,18856,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4201,子越光伏厂.0.54kV.#1410方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40687,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40687,18857,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4202,子越光伏厂.0.54kV.#1411方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40688,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40688,18858,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4203,子越光伏厂.0.54kV.#1412方阵,0,0,0,1.35,110,四川.子越光伏厂.0.nd40689,0,0,0,0,1,0,0,0,0,1.25,0,0.1,-0.1,1,40689,18859,-1,Unit,0.54,0.54,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4204,子越光伏厂.35kV.#1集电线路机组,0,0,0,32.4,110,四川.子越光伏厂.35.18811,0.0,0.0,0,0,0,7.819999999999999,0.0,0,0,30.0,0.0,2.4,-2.4,1,26654,18811,63,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,42.36,32.0,0.1,0.05,0.05,10.9
4205,子越光伏厂.35kV.#2集电线路机组,0,0,0,16.2,110,四川.子越光伏厂.35.18811,0,0,0,0,1,0,0,0,0,15,0,1.2,-1.2,1,26655,18811,63,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
4206,子越光伏厂.35kV.#3集电线路机组,0,0,0,16.2,110,四川.子越光伏厂.35.18811,0,0,0,0,1,0,0,0,0,15,0,1.2,-1.2,1,26656,18811,63,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
4207,子越光伏厂.35kV.#4集电线路机组,0,0,0,16.2,110,四川.子越光伏厂.35.18811,0,0,0,0,1,7.72,0,0,0,15,0,1.2,-1.2,1,26657,18811,63,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
4208,马宗风电厂.全厂等值机组,0,0,0,230,220,四川.马宗风电厂.0.nd40690,0,0,0,0,1,-0.64,0,227.93,0,230,0,0.2,-0.2,1,40690,18430,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
4209,贡唐岗光伏厂.35kV.7#集电线路机组,0,0,0,35.3,110,四川.贡唐岗光伏厂.35.14840,0.0,0.0,0,0,0,13.55,-0.74,0,0,30.0,0.0,5.3,-5.3,1,26669,14840,40,Unit,35,35,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
4210,贡唐岗光伏厂.35kV.8#集电线路机组,0,0,0,17.65,110,四川.贡唐岗光伏厂.35.14840,0,0,0,0,1,6.71,-0.37,0,0,15,0,2.65,-2.65,1,26670,14840,40,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
4211,光大厂.10.5kV.#2机组,0,0,0,7.5,110,四川.光大厂.10.18682,0,0,0,0,0,5.44,1.21,10.37,0,6,0,1.5,-1.5,1,17194,18682,61,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
4212,宜木光伏厂.0.38kV.#23011光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40693,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40693,19063,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4213,宜木光伏厂.0.38kV.#23021光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40694,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40694,19064,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4214,宜木光伏厂.0.38kV.#23031光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40695,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40695,19065,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4215,宜木光伏厂.0.38kV.#23041光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40696,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40696,19066,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4216,宜木光伏厂.0.38kV.#23051光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40697,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40697,19067,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4217,宜木光伏厂.0.38kV.#23061光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40698,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40698,19068,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4218,宜木光伏厂.0.38kV.#23071光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40699,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40699,19069,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4219,宜木光伏厂.0.38kV.#23081光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40700,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40700,19070,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4220,宜木光伏厂.0.38kV.#24011光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40701,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40701,19071,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4221,宜木光伏厂.0.38kV.#24021光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40702,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40702,19072,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4222,宜木光伏厂.0.38kV.#24031光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40703,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40703,19073,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4223,宜木光伏厂.0.38kV.#24041光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40704,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40704,19074,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4224,宜木光伏厂.0.38kV.#24051光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40705,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40705,19075,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4225,宜木光伏厂.0.38kV.#24061光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40706,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40706,19076,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4226,宜木光伏厂.0.38kV.#24071光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40707,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40707,19077,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4227,宜木光伏厂.0.38kV.#24081光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40708,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40708,19078,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4228,太阳坡光伏厂.全厂等值机组,0,0,0,100,110,四川.太阳坡光伏电厂.0.nd40709,0,0,0,0,1,12.93,0,0,0,10,0,0.2,-0.2,1,40709,17758,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
4229,九源厂.10.5kV.#2机组,0,0,0,20,110,四川.九源厂.10.nd17203,0,0,0,0,1,0,0,10.31,0,16,0,4,-4,1,17203,19024,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
4230,九源厂.10.5kV.#1机组,0,0,0,20,110,四川.九源厂.10.nd17202,0,0,0,0,1,0,0,10.31,0,16,0,4,-4,1,17202,19024,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
4231,宜木光伏厂.0.38kV.#23012光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40710,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40710,19079,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4232,宜木光伏厂.0.38kV.#23022光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40711,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40711,19080,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4233,宜木光伏厂.0.38kV.#23032光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40712,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40712,19081,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4234,宜木光伏厂.0.38kV.#23042光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40713,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40713,19082,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4235,宜木光伏厂.0.38kV.#23052光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40714,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40714,19083,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4236,宜木光伏厂.0.38kV.#23062光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40715,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40715,19084,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4237,宜木光伏厂.0.38kV.#23072光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40716,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40716,19085,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4238,宜木光伏厂.0.38kV.#23082光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40717,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40717,19086,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4239,宜木光伏厂.0.38kV.#24012光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40718,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40718,19087,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4240,宜木光伏厂.0.38kV.#24022光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40719,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40719,19088,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4241,宜木光伏厂.0.38kV.#24032光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40720,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40720,19089,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4242,宜木光伏厂.0.38kV.#24042光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40721,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40721,19090,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4243,宜木光伏厂.0.38kV.#24052光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40722,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40722,19091,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4244,宜木光伏厂.0.38kV.#24062光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40723,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40723,19092,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4245,宜木光伏厂.0.38kV.#24072光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40724,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40724,19093,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4246,宜木光伏厂.0.38kV.#24082光伏方阵,0,0,0,0.78,35,四川.宜木光伏厂.0.nd40725,0,0,0,0,1,0,0,0,0,0.62,0,0.16,-0.16,1,40725,19094,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,0.813,0.65,0.2,0.1,0.1,2.0636
4247,斯乡龙光伏厂.35kV.6#集电线路机组,0,0,0,35.3,110,四川.斯乡龙光伏厂.35.12049,0.0,0.0,0,0,0,24.72,-2.55,0,0,30.0,0.0,5.300000000000001,-5.300000000000001,1,17210,12049,32,Unit,35,35,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
4248,斯乡龙光伏厂.35kV.7#集电线路机组,0,0,0,16.3,110,四川.斯乡龙光伏厂.35.12049,0,0,0,0,1,10.92,-1.05,0,0,13.85,0,2.45,-2.45,1,17211,12049,32,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
4249,宸光光伏厂.0.34kV.#2201光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40726,0,0,0,0,1,2.11,0,0,0,2.31,0,0.41,-0.41,1,40726,19487,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4250,宸光光伏厂.0.34kV.#2202光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40727,0,0,0,0,1,1.55,0,0,0,2.31,0,0.41,-0.41,1,40727,19488,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4251,宸光光伏厂.0.34kV.#2203光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40728,0,0,0,0,1,2.28,0,0,0,2.31,0,0.41,-0.41,1,40728,19489,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4252,宸光光伏厂.0.34kV.#2204光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40729,0,0,0,0,1,2.15,0,0,0,2.31,0,0.41,-0.41,1,40729,19490,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4253,宸光光伏厂.0.34kV.#2205光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40730,0,0,0,0,1,1.9,0,0,0,2.31,0,0.41,-0.41,1,40730,19491,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4254,宸光光伏厂.0.34kV.#2206光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40731,0,0,0,0,1,2.05,0,0,0,2.31,0,0.41,-0.41,1,40731,19492,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4255,宸光光伏厂.0.34kV.#2207光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40732,0,0,0,0,1,1.82,0,0,0,2.31,0,0.41,-0.41,1,40732,19493,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4256,宸光光伏厂.0.34kV.#2301光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40733,0,0,0,0,1,1.99,0,0,0,2.31,0,0.41,-0.41,1,40733,19494,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4257,宸光光伏厂.0.34kV.#2302光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40734,0,0,0,0,1,1.9,0,0,0,2.31,0,0.41,-0.41,1,40734,19495,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4258,宸光光伏厂.0.34kV.#2303光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40735,0,0,0,0,1,1.94,0,0,0,2.31,0,0.41,-0.41,1,40735,19496,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4259,宸光光伏厂.0.34kV.#2304光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40736,0,0,0,0,1,1.79,0,0,0,2.31,0,0.41,-0.41,1,40736,19497,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4260,宸光光伏厂.0.34kV.#2305光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40737,0,0,0,0,1,1.38,0,0,0,2.31,0,0.41,-0.41,1,40737,19498,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4261,宸光光伏厂.0.34kV.#2306光伏方阵,0,0,0,2.72,35,四川.宸光光伏厂.0.nd40738,0,0,0,0,1,1.88,0,0,0,2.31,0,0.41,-0.41,1,40738,19499,-1,Unit,0.34,0.34,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
4262,正斗光伏厂.35kV.#4集电线路机组,0,0,0,18,220,四川.正斗光伏厂.35.18111,5.579,0.429,33.678,21.288,1,5.5,0.33,0,0,14.4,0,3.4,-3.4,1,26699,18111,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
4263,正斗光伏厂.35kV.#5集电线路机组,0,0,0,19.5,220,四川.正斗光伏厂.35.18111,5.854,0.492,33.678,21.288,1,5.77,0.38,0,0,15.6,0,3.9,-3.9,1,26700,18111,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
4264,正斗光伏厂.35kV.#6集电线路机组,0,0,0,25,220,四川.正斗光伏厂.35.18111,6.742,2.001,33.678,21.288,1,6.65,1.55,0,0,20,0,5,-5,1,26701,18111,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
4265,正斗光伏厂.35kV.#8集电线路机组,0,0,0,134.0,220,四川.正斗光伏厂.35.18112,39.238,4.975,37.025,18.835,0,38.75,3.35,0,0,110.0,0.0,23.0,-23.0,1,26703,18112,0,Unit,35,35,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
4266,正斗光伏厂.35kV.#9集电线路机组,0,0,0,19,220,四川.正斗光伏厂.35.18112,4.533,0.071,37.025,18.835,1,4.48,0.05,0,0,16,0,3,-3,1,26704,18112,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
4267,正斗光伏厂.35kV.#10集电线路机组,0,0,0,18,220,四川.正斗光伏厂.35.18112,6.69,-0.153,37.025,18.835,1,6.61,-0.24,0,0,15,0,3,-3,1,26708,18112,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
4268,正斗光伏厂.35kV.#11集电线路机组,0,0,0,18,220,四川.正斗光伏厂.35.18112,6.146,-0.167,37.025,18.835,1,6.07,-0.27,0,0,15,0,3,-3,1,26709,18112,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
4269,正斗光伏厂.35kV.#12集电线路机组,0,0,0,25,220,四川.正斗光伏厂.35.18112,6.278,1.81,37.025,18.835,1,6.2,1.32,0,0,20,0,5,-5,1,26710,18112,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
4270,正斗光伏厂.35kV.#13集电线路机组,0,0,0,20,220,四川.正斗光伏厂.35.18112,5.552,1.505,37.025,18.835,1,5.48,1.1,0,0,16,0,4,-4,1,26711,18112,0,Unit,35,35,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
4271,正斗光伏厂.35kV.#14集电线路机组,0,0,0,17.5,220,四川.正斗光伏厂.35.18112,4.164,1.909,37.025,18.835,1,4.11,1.39,0,0,14,0,2.5,-2.5,1,26712,18112,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
4272,德格光伏厂.0.5kV.#3201光伏方阵,0,0,0,2.5,35,四川.德格光伏厂.0.nd40739,0,0,0,0,1,0,0,0,0,2,0,0.5,-0.5,1,40739,19325,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4273,德格光伏厂.0.5kV.#3202光伏方阵,0,0,0,2.5,35,四川.德格光伏厂.0.nd40740,0,0,0,0,1,0,0,0,0,2,0,0.5,-0.5,1,40740,19326,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
