id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
序号,发电机名,等值发电机标志,等值位置,额定电压,额定容量,接入电网电压等级,所在拓扑节点,有功功率,无功功率,机端电压,机端电压相角,停运标志,有功功率量测,无功功率量测,机端电压量测,机端相角量测,有功功率上限,有功功率下限,无功功率上限,无功功率下限,额定功率因数,物理节点,计算节点,电气岛号,类型,电压,电压,,,,,,,,,,,,,,,,,,
1,官地电厂.20kV.1#机组,0,0,0,666.67,500,国调.官地电厂.20.194,456.052,162.725,20.015,4.851,0,457,155.1,20.5,0,600,0,290.59,-290.59,1,2177,194,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
2,官地电厂.20kV.2#机组,0,0,0,666.67,500,国调.官地电厂.20.195,537.818,160.446,19.969,5.949,0,539,152.9,20.5,0,600,0,290.59,-290.59,1,2179,195,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
3,官地电厂.20kV.3#机组,0,0,0,666.67,500,国调.官地电厂.20.196,522.95,168.715,20.012,5.736,0,524.1,161.4,20.5,0,600,0,290.59,-290.59,1,2181,196,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
4,官地电厂.20kV.4#机组,0,0,0,666.67,500,国调.官地电厂.20.197,528.594,173.756,20.031,5.803,0,529.8,166.1,20.5,0,600,0,290.59,-290.59,1,2183,197,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
5,向家坝电厂.20kV.1#机组,0,0,0,833.3,500,国调.向家坝.20.278,730.3,98.314,19.274,-9.961,0,730.91,84,19.77,0,750,0,83.33,-83.33,1,2355,278,0,Unit,20,20,0.0,,0.0,0.0,3.0,40.0,12.0,62.0,8.0,25.0,4.0,29.0,888.9,800.0,0.2,0.1,0.1,7.704
6,向家坝电厂.20kV.2#机组,0,0,0,833.3,500,国调.向家坝.20.279,724.466,106.202,19.317,-10.07,0,724.72,91.69,19.79,0,750,0,83.33,-83.33,1,2357,279,0,Unit,20,20,0.0,,0.0,0.0,3.0,40.0,12.0,62.0,8.0,25.0,4.0,29.0,888.9,800.0,0.2,0.1,0.1,7.704
7,向家坝电厂.20kV.3#机组,0,0,0,833.3,500,国调.向家坝.20.280,715.439,77.879,19.188,-10.126,0,716.2,63.56,19.73,0,750,0,83.33,-83.33,1,2359,280,0,Unit,20,20,0.0,,0.0,0.0,3.0,40.0,12.0,62.0,8.0,25.0,4.0,29.0,888.9,800.0,0.2,0.1,0.1,7.704
8,向家坝电厂.20kV.4#机组,0,0,0,833.3,500,国调.向家坝.20.281,718.631,119.981,19.387,-10.194,0,719.09,104.56,19.92,0,750,0,83.33,-83.33,1,2361,281,0,Unit,20,20,0.0,,0.0,0.0,3.0,40.0,12.0,62.0,8.0,25.0,4.0,29.0,888.9,800.0,0.2,0.1,0.1,7.704
9,向家坝电厂.20kV.5#机组,0,0,0,833.3,500,国调.向家坝.20.282,718.367,106.094,19.333,-10.18,0,719.64,85.5,22.47,0,750,0,83.33,-83.33,1,2363,282,0,Unit,20,20,0.0,,0.0,0.0,3.0,40.0,12.0,62.0,8.0,25.0,4.0,29.0,888.9,800.0,0.2,0.1,0.1,7.704
10,向家坝电厂.20kV.6#机组,0,0,0,833.3,500,国调.向家坝.20.283,732.623,115.765,19.368,-9.995,0,734.69,94.69,22.59,0,750,0,83.33,-83.33,1,2365,283,0,Unit,20,20,0.0,,0.0,0.0,3.0,40.0,12.0,62.0,8.0,25.0,4.0,29.0,888.9,800.0,0.2,0.1,0.1,7.704
11,向家坝电厂.20kV.7#机组,0,0,0,833.3,500,国调.向家坝.20.284,717.102,120.144,19.401,-10.237,0,717.51,100.94,22.62,0,750,0,83.33,-83.33,1,2367,284,0,Unit,20,20,0.0,,0.0,0.0,3.0,40.0,12.0,62.0,8.0,25.0,4.0,29.0,888.9,800.0,0.2,0.1,0.1,7.704
12,向家坝电厂.20kV.8#机组,0,0,0,833.3,500,国调.向家坝.20.285,717.486,92.7,19.27,-10.157,0,718.54,71.56,22.46,0,750,0,83.33,-83.33,1,2369,285,0,Unit,20,20,0.0,,0.0,0.0,3.0,40.0,12.0,62.0,8.0,25.0,4.0,29.0,888.9,800.0,0.2,0.1,0.1,7.704
13,锦东厂.22kV.1#机组,0,0,0,667,500,国调.锦东厂.22.268,598.074,211.585,20.428,9.312,0,599.1,211.86,20.66,0,600,0,291,-291,1,2303,268,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
14,锦东厂.22kV.2#机组,0,0,0,667,500,国调.锦东厂.22.269,597.768,156.686,20.138,9.357,0,598.6,151.7,20.56,0,600,0,291,-291,1,2305,269,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
15,锦东厂.22kV.3#机组,0,0,0,667,500,国调.锦东厂.22.270,598.749,190.05,20.312,9.31,0,599.7,185.4,20.66,0,600,0,291,-291,1,2307,270,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
16,锦东厂.22kV.4#机组,0,0,0,667,500,国调.锦东厂.22.271,518.936,152.175,20.177,8.183,0,519.8,148.1,20.61,0,600,0,291,-291,1,2309,271,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
17,锦东厂.22kV.5#机组,0,0,0,667,500,国调.锦东厂.22.nd2311,0,0,0,0,1,0.1,1.2,0,0,600,0,291,-291,1,2311,272,-1,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
18,锦东厂.22kV.6#机组,0,0,0,667,500,国调.锦东厂.22.273,598.662,174.112,22.165,7.816,0,599.9,172.2,20.66,0,600,0,291,-291,1,2313,273,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
19,锦东厂.22kV.7#机组,0,0,0,667,500,国调.锦东厂.22.274,579.992,152.608,22.072,7.605,0,581.1,150.2,20.56,0,600,0,291,-291,1,2315,274,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
20,锦东厂.22kV.8#机组,0,0,0,667,500,国调.锦东厂.22.275,597.984,147.566,22.037,7.857,0,599.3,145.7,20.56,0,600,0,291,-291,1,2317,275,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
21,溪洛渡电厂.22kV.1#机组,0,0,0,667,500,国调.溪洛渡电厂.22.287,699.963,150.22,21.487,-2.48,0,699.71,148.19,20.1,0,700,0,291,-291,1,2371,287,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
22,溪洛渡电厂.22kV.2#机组,0,0,0,667,500,国调.溪洛渡电厂.22.288,699.622,156.459,21.518,-2.5,0,699.18,151,20.06,0,700,0,291,-291,1,2373,288,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
23,溪洛渡电厂.22kV.3#机组,0,0,0,667,500,国调.溪洛渡电厂.22.289,701.576,55.098,20.997,-2.212,0,701.15,51.69,19.67,0,700,0,291,-291,1,2375,289,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
24,溪洛渡电厂.22kV.4#机组,0,0,0,667,500,国调.溪洛渡电厂.22.290,703.865,165.228,21.559,-2.461,0,703.45,165.19,20.06,0,700,0,291,-291,1,2377,290,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
25,溪洛渡电厂.22kV.5#机组,0,0,0,667,500,国调.溪洛渡电厂.22.291,701.658,155.732,21.513,-2.469,0,701.22,152.94,19.99,0,700,0,291,-291,1,2379,291,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
26,溪洛渡电厂.22kV.6#机组,0,0,0,667,500,国调.溪洛渡电厂.22.292,702.301,148.947,21.479,-2.443,0,701.87,144.12,20.07,0,700,0,291,-291,1,2381,292,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
27,溪洛渡电厂.22kV.7#机组,0,0,0,667,500,国调.溪洛渡电厂.22.293,701.644,148.96,21.479,-2.453,0,701.22,144.75,20.08,0,700,0,291,-291,1,2383,293,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
28,溪洛渡电厂.22kV.8#机组,0,0,0,667,500,国调.溪洛渡电厂.22.294,701.172,155.084,21.51,-2.475,0,700.69,149.62,20.1,0,700,0,291,-291,1,2385,294,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
29,溪洛渡电厂.22kV.9#机组,0,0,0,667,500,国调.溪洛渡电厂.22.295,698.755,147.07,21.472,-2.49,0,698.46,142.38,20.07,0,700,0,291,-291,1,2387,295,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
30,锦西厂.22kV.1#机组,0,0,0,667,500,国调.锦西厂.22.305,571.1,141.498,22.002,9.291,0,572.7,134.8,20.47,0,600,0,291,-291,1,12537,305,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
31,锦西厂.22kV.2#机组,0,0,0,667,500,国调.锦西厂.22.306,575.359,136.795,21.976,9.357,0,576.8,130,20.47,0,600,0,291,-291,1,12539,306,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
32,锦西厂.22kV.3#机组,0,0,0,667,500,国调.锦西厂.22.307,568.608,126.897,21.932,9.284,0,570.2,120.4,20.42,0,600,0,291,-291,1,12541,307,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
33,锦西厂.22kV.4#机组,0,0,0,667,500,国调.锦西厂.22.308,567.951,143.997,22.016,9.244,0,569.5,137.7,20.52,0,600,0,291,-291,1,12543,308,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
34,锦西厂.22kV.5#机组,0,0,0,667,500,国调.锦西厂.22.309,512.296,125.157,19.996,9.312,0,514.1,117.7,20.42,0,600,0,291,-291,1,12545,309,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
35,锦西厂.22kV.6#机组,0,0,0,667,500,国调.锦西厂.22.310,564.486,141.701,20.048,10.144,0,566.1,134,20.47,0,600,0,291,-291,1,12547,310,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
36,海虹厂.13.8kV.11#机组,0,0,0,158.82,220,四川.海虹厂.13.nd19838,0,0,0,0,1,0,0,0,0,135,0,83.67,-83.67,1,19838,985,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
37,海虹厂.13.8kV.12#机组,0,0,0,158.82,220,四川.海虹厂.13.nd19843,0,0,0,0,1,0,0,0,0,135,0,83.67,-83.67,1,19843,986,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
38,百花滩厂.10.5kV.1#机组,0,0,0,47.06,220,四川.百花滩厂.10.518,17.881,4.901,10.364,-19.434,0,18.12,6.66,10.52,0,40,0,24.79,-25,1,2634,518,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
39,百花滩厂.10.5kV.2#机组,0,0,0,47.06,220,四川.百花滩厂.10.518,17.625,6.864,10.364,-19.434,0,17.86,9.33,10.51,0,40,0,24.79,-25,1,2642,518,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
40,百花滩厂.10.5kV.3#机组,0,0,0,47.06,220,四川.百花滩厂.10.nd2644,0,0,0,0,1,0.13,-0.4,10.6,0,40,0,24.79,-25,1,2644,519,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
41,滨东厂.10.5kV.1#机组,0,0,0,58.8,220,四川.滨东厂.10.561,24.486,-10.342,9.483,-0.449,0,24.96,-9.28,9.56,0,50,0,30.99,-30.99,1,2716,561,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
42,滨东厂.10.5kV.2#机组,0,0,0,58.8,220,四川.滨东厂.10.562,34.52,-9.284,9.493,0.975,0,34.99,-8,9.51,0,50,0,30.99,-30.99,1,2718,562,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
43,宝珠寺厂.13.8kV.11#机组,0,0,0,200,220,四川.宝珠寺厂.13.548,174.78,-0.933,13.165,-15.622,0,175.3,0,0,0,175,0,94.45,-60,1,17620,548,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
44,宝珠寺厂.13.8kV.12#机组,0,0,0,200,220,四川.宝珠寺厂.13.549,174.169,-1.327,13.164,-15.674,0,174.9,-0.4,12.7,0,175,0,94.45,-60,1,17622,549,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
45,宝珠寺厂.13.8kV.13#机组,0,0,0,200,220,四川.宝珠寺厂.13.550,174.408,-0.334,13.169,-15.596,0,175.2,-0.3,12.75,0,175,0,94.45,-60,1,17628,550,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
46,宝珠寺厂.13.8kV.14#机组,0,0,0,200,220,四川.宝珠寺厂.13.551,174.311,-1.176,13.136,-14.651,0,175.2,-1,0,0,175,0,94.45,-60,1,17630,551,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
47,大金坪厂.13.8kV.1#机组,0,0,0,50.59,220,四川.大金坪厂.13.602,29.221,-2.476,12.777,-0.234,0,30.04,-1.02,12.9,0,43,0,26.65,-26.65,1,2788,602,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
48,大金坪厂.13.8kV.2#机组,0,0,0,50.59,220,四川.大金坪厂.13.603,23.661,-0.088,12.864,-0.523,0,24.12,-0.05,12.9,0,43,0,26.65,-26.65,1,2790,603,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
49,大金坪厂.13.8kV.3#机组,0,0,0,50.59,220,四川.大金坪厂.13.603,23.963,0.531,12.864,-0.523,0,24.43,2.16,12.9,0,43,0,26.65,-26.65,1,2799,603,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
50,大桥厂.10.5kV.1#机组,0,0,0,25,220,四川.大桥厂.10.624,0,0,10.442,-0.375,1,0,0,0,0,25,0,15.49,-10,1,2838,624,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
51,大桥厂.10.5kV.2#机组,0,0,0,25,220,四川.大桥厂.10.624,24.383,-2.637,10.442,-0.375,0,24.28,-1.32,10.25,0,25,0,15.49,-10,1,2839,624,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
52,大桥厂.10.5kV.3#机组,0,0,0,25,220,四川.大桥厂.10.625,24.637,-1.874,10.209,-0.915,0,24.41,-0.83,10.31,0,25,0,15.49,-10,1,2846,625,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
53,大桥厂.10.5kV.4#机组,0,0,0,25,220,四川.大桥厂.10.625,0,0,10.209,-0.915,1,0,0,0,0,25,0,15.49,-10,1,2847,625,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
54,二滩厂.18kV.1#机组,0,0,0,555.56,500,西南.二滩厂.18.nd3093,0,0,0,0,1,0,0,0,0,550,0,266.38,-300,1,3093,887,-1,Unit,18,18,0.0,,0.0,0.0,3.0,164.0,12.0,277.0,8.0,106.0,4.0,112.0,100.0,550.0,0.2,0.1,0.1,53.613130000000005
55,二滩厂.18kV.2#机组,0,0,0,555.56,500,西南.二滩厂.18.888,484.061,-4.203,17.215,5.567,0,486.13,-6.42,18.12,0,550,0,266.38,-300,1,3095,888,0,Unit,18,18,0.0,,0.0,0.0,3.0,164.0,12.0,277.0,8.0,106.0,4.0,112.0,100.0,550.0,0.2,0.1,0.1,53.613130000000005
56,二滩厂.18kV.3#机组,0,0,0,555.56,500,西南.二滩厂.18.889,521.889,-1.582,17.207,6.128,0,523.91,-3.56,18.12,0,550,0,266.38,-300,1,3097,889,0,Unit,18,18,0.0,,0.0,0.0,3.0,164.0,12.0,277.0,8.0,106.0,4.0,112.0,100.0,550.0,0.2,0.1,0.1,53.613130000000005
57,二滩厂.18kV.4#机组,0,0,0,555.56,500,西南.二滩厂.18.890,92,-26.577,17.222,-0.185,0,94.09,-28.51,18.13,0,550,0,266.38,-300,1,3099,890,0,Unit,18,18,0.0,,0.0,0.0,3.0,164.0,12.0,277.0,8.0,106.0,4.0,112.0,100.0,550.0,0.2,0.1,0.1,53.613130000000005
58,二滩厂.18kV.5#机组,0,0,0,555.56,500,西南.二滩厂.18.891,505.312,-7.833,17.187,5.893,0,507.51,-9.98,18.11,0,550,0,266.38,-300,1,3101,891,0,Unit,18,18,0.0,,0.0,0.0,3.0,164.0,12.0,277.0,8.0,106.0,4.0,112.0,100.0,550.0,0.2,0.1,0.1,53.613130000000005
59,二滩厂.18kV.6#机组,0,0,0,555.56,500,西南.二滩厂.18.892,493.754,-11.647,17.176,5.727,0,496.11,-14.26,18.07,0,550,0,266.38,-300,1,3133,892,0,Unit,18,18,0.0,,0.0,0.0,3.0,164.0,12.0,277.0,8.0,106.0,4.0,112.0,100.0,550.0,0.2,0.1,0.1,53.613130000000005
60,福堂坝厂.13.8kV.1#机组,0,0,0,90,220,四川.福堂坝厂.13.928,90.219,10.682,13.318,-16.517,0,91.18,10.54,13.23,0,90,0,55.78,-16,1,3199,928,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
61,福堂坝厂.13.8kV.2#机组,0,0,0,90,220,四川.福堂坝厂.13.929,90.285,10.222,13.311,-16.466,0,91.29,10.41,13.31,0,90,0,55.78,-35,1,3217,929,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
62,福堂坝厂.13.8kV.3#机组,0,0,0,90,220,四川.福堂坝厂.13.930,90.084,6.867,13.253,-16.564,0,91.09,6.86,13.26,0,90,0,55.78,-35,1,3219,930,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
63,福堂坝厂.13.8kV.4#机组,0,0,0,90,220,四川.福堂坝厂.13.931,88.655,7.882,13.273,-16.664,0,89.73,7.96,13.2,0,90,0,55.78,-35,1,3221,931,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
64,耿达厂.13.8kV.3#机组,0,0,0,47.06,220,四川.耿达厂.13.nd3233,0,0,0,0,1,40.1,12.1,13.82,0,40,0,24.79,-28,1,3233,941,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
65,耿达厂.13.8kV.4#机组,0,0,0,47.06,220,四川.耿达厂.13.nd3235,0,0,0,0,1,40.3,12.6,13.82,0,40,0,24.79,-28,1,3235,941,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
66,龚嘴上厂.15.75kV.1#机组,0,0,0,129.41,220,四川.龚嘴上厂.15.947,96.981,-3.536,15.119,-6.403,0,96.74,-2.9,15.14,0,110,0,68.17,-70,1,3237,947,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
67,龚嘴上厂.15.75kV.2#机组,0,0,0,129.41,220,四川.龚嘴上厂.15.947,100.555,0.198,15.119,-6.403,0,100.31,0.25,15.19,0,110,0,68.17,-70,1,3239,947,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
68,龚嘴上厂.15.75kV.3#机组,0,0,0,129.41,220,四川.龚嘴上厂.15.948,107.197,6.335,14.934,-4.878,0,107.46,4.97,14.85,0,110,0,61.97,-70,1,3253,948,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
69,龚嘴上厂.15.75kV.4#机组,0,0,0,129.41,220,四川.龚嘴上厂.15.948,108.849,-2.119,14.934,-4.878,0,109.12,-2.92,14.8,0,110,0,61.97,-70,1,3255,948,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
70,龚嘴下厂.15.75kV.5#机组,0,0,0,129.41,220,四川.龚嘴下厂.15.951,109.062,0.918,14.951,-4.316,0,108.94,0.95,14.85,0,110,0,68.17,-70,1,3267,951,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
71,龚嘴下厂.15.75kV.6#机组,0,0,0,129.41,220,四川.龚嘴下厂.15.951,108.847,1.667,14.951,-4.316,0,108.73,1.73,14.9,0,110,0,61.97,-70,1,3269,951,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
72,龚嘴下厂.13.8kV.7#机组,0,0,0,129.41,220,四川.龚嘴下厂.13.952,108.096,-0.203,14.987,-6.666,0,108.1,1.27,14.9,0,110,0,68.17,-40,1,3271,952,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
73,黑河塘厂.13.8kV.1#机组,0,0,0,48,220,四川.黑河塘厂.13.989,22.693,-7.913,13.277,-11.707,0,22.86,-7.39,13.09,0,50,0,5.56,-5.56,1,3339,989,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,7.0,5.0,2.0,10.0,60.0,48.0,0.1,0.05,0.05,12.34
74,黑河塘厂.13.8kV.2#机组,0,0,0,48,220,四川.黑河塘厂.13.989,23.899,-8.211,13.277,-11.707,0,24.08,-7.66,13.09,0,50,0,5.56,-5.56,1,3341,989,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,7.0,5.0,2.0,10.0,60.0,48.0,0.1,0.05,0.05,12.34
75,红房子厂.10.5kV.1#机组,0,0,0,30,220,四川.红房子厂.10.1135,29.11,-1.166,10.058,-6.881,0,29.45,-1.35,6.04,0,30,0,18.59,-20,1,3422,1135,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
76,红房子厂.10.5kV.2#机组,0,0,0,30,220,四川.红房子厂.10.1136,27.305,-1.512,9.931,-5.739,0,26.96,-1.57,6.05,0,30,0,18.59,-20,1,3426,1136,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
77,红房子厂.10.5kV.3#机组,0,0,0,30,220,四川.红房子厂.10.1136,30.202,-2.003,9.931,-5.739,0,29.82,-2.08,6.05,0,30,0,18.59,-20,1,3432,1136,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
78,葫芦坝厂.10.5kV.1#机组,0,0,0,14.12,220,四川.葫芦坝厂.10.1140,9.982,3.462,10.296,-7.365,0,10.16,4.07,10.36,0,12,0,7.44,-7.44,1,3434,1140,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
79,葫芦坝厂.10.5kV.2#机组,0,0,0,12.63,220,四川.葫芦坝厂.10.1140,9.752,3.566,10.296,-7.365,0,9.93,4.19,10.31,0,12,0,3.94,-3.94,1,3436,1140,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
80,吉鱼厂.10.5kV.1#机组,0,0,0,35,220,四川.吉鱼厂.10.1275,18.044,0.328,10.243,-13.151,0,18.08,0.33,0,0,34,0,1,-1,1,3527,1275,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
81,吉鱼厂.10.5kV.2#机组,0,0,0,35,220,四川.吉鱼厂.10.1275,26.968,-0.286,10.243,-13.151,0,27.02,-0.28,0,0,34,0,1,-1,1,3529,1275,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
82,吉鱼厂.10.5kV.3#机组,0,0,0,35,220,四川.吉鱼厂.10.1275,27.159,1.997,10.243,-13.151,0,27.21,2.01,0,0,34,0,1,-1,1,3537,1275,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
83,姜射坝厂.10.5kV.1#机组,0,0,0,37.65,220,四川.姜射坝厂.10.1326,0,0,10.287,-17.508,1,0,0,0,0,32,0,19.83,-25,1,3627,1326,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
84,姜射坝厂.10.5kV.2#机组,0,0,0,37.65,220,四川.姜射坝厂.10.1326,27.907,0.061,10.287,-17.508,0,27.9,2.09,10.24,0,32,0,19.83,-25,1,3637,1326,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
85,姜射坝厂.10.5kV.3#机组,0,0,0,37.65,220,四川.姜射坝厂.10.1327,15.232,-1.146,10.266,-16.632,0,15.2,-0.1,10.26,0,32,0,19.83,-25,1,3639,1327,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
86,姜射坝厂.10.5kV.4#机组,0,0,0,37.65,220,四川.姜射坝厂.10.1327,0,0,10.266,-16.632,1,0,0,0,0,32,0,19.83,-25,1,3641,1327,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
87,柳洪厂.13.8kV.1#机组,0,0,0,68.18,220,四川.柳洪厂.13.1601,26.856,0.513,13.177,0.158,0,27.66,1.13,13.19,0,60,0,32.38,-30,1,3945,1601,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
88,柳洪厂.13.8kV.2#机组,0,0,0,68.18,220,四川.柳洪厂.13.1602,39.568,0.57,13.165,1.601,0,39.92,0.8,13.16,0,60,0,32.38,-30,1,3947,1602,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
89,柳洪厂.13.8kV.3#机组,0,0,0,68.18,220,四川.柳洪厂.13.nd3959,0,0,0,0,1,0,0,13.22,0,60,0,32.38,-30,1,3959,1603,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
90,冷竹关厂.10.5kV.1#机组,0,0,0,66.67,220,四川.冷竹关厂.10.1559,59.357,0.456,9.969,-1.063,0,59.98,-0.41,5.92,0,60,0,29.06,-30,1,18033,1559,0,Unit,10,10.5,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0,66.0,0.2,0.1,0.1,10.0
91,冷竹关厂.10.5kV.2#机组,0,0,0,66.67,220,四川.冷竹关厂.10.1560,60.254,-1.165,9.936,-0.956,0,60.72,-1.98,5.89,0,60,0,29.06,-30,1,18035,1560,0,Unit,10,10.5,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0,66.0,0.2,0.1,0.1,10.0
92,冷竹关厂.10.5kV.3#机组,0,0,0,66.67,220,四川.冷竹关厂.10.1561,58.614,-2.184,9.918,-1.126,0,59.24,-3.05,5.9,0,60,0,29.06,-30,1,18039,1561,0,Unit,10,10.5,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,66.0,66.0,0.2,0.1,0.1,10.0
93,硗碛厂.13.8kV.1#机组,0,0,0,89,220,四川.硗碛厂.13.3746,75.361,-0.114,13.153,-8.68,0,75.83,-0.68,15.13,0,80,0,39,-45,1,5777,3746,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,134.0,12.0,220.0,7.0,27.0,4.0,96.0,94.4,85.0,0.2,0.1,0.1,6.37479
94,硗碛厂.13.8kV.2#机组,0,0,0,89,220,四川.硗碛厂.13.3747,74.385,5.278,13.271,-8.891,0,74.7,4.67,15.25,0,80,0,39,-45,1,5779,3747,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,134.0,12.0,220.0,7.0,27.0,4.0,96.0,94.4,85.0,0.2,0.1,0.1,6.37479
95,硗碛厂.13.8kV.3#机组,0,0,0,89,220,四川.硗碛厂.13.3748,74.001,2.575,13.214,-8.865,0,74.35,2.05,15.18,0,80,0,39,-45,1,5791,3748,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,134.0,12.0,220.0,7.0,27.0,4.0,96.0,94.4,85.0,0.2,0.1,0.1,6.37479
96,天龙湖厂.10.5kV.1#机组,0,0,0,70.588,220,四川.天龙湖厂.10.2990,4.46,-3.414,9.906,-19.639,0,4.54,-3.52,9.92,0,60,0,37.18,-25,1,19467,2990,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
97,天龙湖厂.10.5kV.2#机组,0,0,0,70.588,220,四川.天龙湖厂.10.2988,4.28,-5.947,9.853,-19.644,0,4.39,-6,9.84,0,60,0,37.18,-25,1,18437,2988,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
98,天龙湖厂.10.5kV.3#机组,0,0,0,70.588,220,四川.天龙湖厂.10.2989,3.748,-3.593,9.902,-19.717,0,3.83,-3.67,9.86,0,60,0,37.18,-25,1,18439,2989,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
99,太平驿厂.10.5kV.1#机组,0,0,0,65,220,四川.太平驿厂.10.2838,65.835,36.268,10.447,-15.66,0,65.93,36.14,10.31,0,65,0,40.28,-20,1,4845,2838,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,100.0,12.0,173.0,7.0,1.0,4.0,75.0,76.47,65.0,0.2,0.1,0.1,5.6
100,太平驿厂.10.5kV.2#机组,0,0,0,65,220,四川.太平驿厂.10.2839,64.992,16.389,10.061,-15.424,0,65.04,16.17,10.24,0,65,0,40.28,-20,1,4847,2839,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,100.0,12.0,173.0,7.0,1.0,4.0,75.0,76.47,65.0,0.2,0.1,0.1,5.6
101,太平驿厂.10.5kV.3#机组,0,0,0,65,220,四川.太平驿厂.10.2840,65.277,12.698,9.985,-15.317,0,65.32,12.46,10.23,0,65,0,40.28,-20,1,4853,2840,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,100.0,12.0,173.0,7.0,1.0,4.0,75.0,76.47,65.0,0.2,0.1,0.1,5.6
102,太平驿厂.10.5kV.4#机组,0,0,0,65,220,四川.太平驿厂.10.2841,64.362,12.041,9.974,-15.401,0,64.41,11.83,10.2,0,65,0,40.28,-20,1,4855,2841,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,100.0,12.0,173.0,7.0,1.0,4.0,75.0,76.47,65.0,0.2,0.1,0.1,5.6
103,小沟头厂.10.5kV.1#机组,0,0,0,30,220,四川.小沟头厂.10.3115,13.08,6.735,10.334,-6.017,0,13.68,6.51,10.6,0,30,0,14.53,-13.2,1,5159,3115,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
104,小沟头厂.10.5kV.2#机组,0,0,0,33.3,220,四川.小沟头厂.10.3115,17.238,5.506,10.334,-6.017,0,18.02,5.32,10.55,0,30,0,14.53,-13.2,1,5161,3115,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,187.0,12.0,320.0,8.0,8.0,4.0,140.0,38.82,33.0,0.2,0.1,0.1,5.999
105,小天都厂.13.8kV.1#机组,0,0,0,88.89,220,四川.小天都厂.13.3122,33.679,4.992,13.257,-4.514,0,33.93,5.01,13.28,0,80,0,38.75,-48,1,5180,3122,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,134.0,12.0,220.0,7.0,27.0,4.0,96.0,94.4,85.0,0.2,0.1,0.1,6.37479
106,小天都厂.13.8kV.3#机组,0,0,0,88.89,220,四川.小天都厂.13.3124,7.738,2.342,13.248,-7.771,0,7.87,2.16,13.28,0,80,0,38.75,-48,1,5198,3124,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,134.0,12.0,220.0,7.0,27.0,4.0,96.0,94.4,85.0,0.2,0.1,0.1,6.37479
107,薛城厂.10.5kV.1#机组,0,0,0,25,220,四川.薛城厂.10.3361,16.051,3.387,10.739,-10.281,0,16.08,2.4,10.16,0,25,0,19,-15,1,7710,3361,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
108,薛城厂.10.5kV.2#机组,0,0,0,25,220,四川.薛城厂.10.3362,13.864,2.917,10.088,-13.225,0,11.99,2.31,10.65,0,25,0,19,-15,1,7712,3362,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
109,雨城厂.10.5kV.1#机组,0,0,0,20,220,四川.雨城厂.10.3478,17.554,0.455,10.359,-22.73,0,17.55,0.64,10.33,0,20,0,15,-14,1,21330,3478,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
110,雨城厂.10.5kV.2#机组,0,0,0,20,220,四川.雨城厂.10.3478,0,0,10.359,-22.73,1,0,0,0.18,0,20,0,15,-14,1,21331,3478,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
111,雨城厂.10.5kV.3#机组,0,0,0,20,220,四川.雨城厂.10.3478,18.004,1.223,10.359,-22.73,0,18,1.72,10.35,0,20,0,15,-14,1,21332,3478,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
112,冶勒厂.13.8kV.1#机组,0,0,0,133,220,四川.冶勒厂.13.3408,120.562,2.184,13.144,5.025,0,121.75,4.37,13.04,0,120,0,58,-40,1,5381,3408,0,Unit,13,13.8,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
113,冶勒厂.13.8kV.2#机组,0,0,0,133,220,四川.冶勒厂.13.nd5383,0,0,0,0,1,0.2,-0.16,0,0,120,0,58,-40,1,5383,3409,-1,Unit,13,13.8,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
114,玉龙厂.10.5kV.1#机组,0,0,0,39,220,四川.玉龙厂.10.nd5488,0,0,0,0,1,0,0,0,0,33,0,20.45,-20,1,5488,3487,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,58.0,12.0,98.0,7.0,5.0,4.0,44.0,44.71,38.0,0.2,0.1,0.1,6.19
115,玉龙厂.10.5kV.2#机组,0,0,0,39,220,四川.玉龙厂.10.3488,33.294,-7.505,9.709,-2.736,0,33.75,-5.55,9.51,0,33,0,20.45,-20,1,5490,3488,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,58.0,12.0,98.0,7.0,5.0,4.0,44.0,44.71,38.0,0.2,0.1,0.1,6.19
116,映秀湾厂.10.5kV.3#机组,0,0,0,45,220,四川.映秀湾厂.10.3426,40.92,8.659,9.772,-23.569,0,40.4,10.6,10.5,0,45,0,42,-30,1,5407,3426,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,2.0,12.0,2.0,7.0,1.0,2.0,1.0,50.0,45.0,0.2,0.1,0.1,6.9
117,竹格多厂.10.5kV.1#机组,0,0,0,47,220,四川.竹格多厂.10.3570,35.589,-9.17,10.302,-15.093,0,35.8,-7.71,10.42,0,40,0,25,-20,1,5648,3570,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
118,竹格多厂.10.5kV.2#机组,0,0,0,47,220,四川.竹格多厂.10.3571,35.933,-6.804,10.309,-15.091,0,36.1,-5.39,10.49,0,40,0,25,-20,1,5654,3571,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
119,棕坪溪.10.5kV.1#机组,0,0,0,21.176,220,四川.棕坪溪.10.nd37748,0,0,0,0,1,0,0,0,0,18,0,11,-3.35,1,37748,3620,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
120,棕坪溪.10.5kV.2#机组,0,0,0,21.176,220,四川.棕坪溪.10.nd37749,0,0,0,0,1,0,0,0,0,18,0,11,-3.35,1,37749,3621,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
121,棕坪溪.10.5kV.3#机组,0,0,0,21.176,220,四川.棕坪溪.10.nd37750,0,0,0,0,1,0,0,0,0,18,0,11,-3.35,1,37750,3622,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
122,自一里厂.10.5kV.1#机组,0,0,0,65,220,四川.自一里厂.10.3591,59.134,0.893,10.339,-5.955,0,60.77,2.98,6,0,65,0,36,-20,1,5684,3591,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,100.0,12.0,173.0,7.0,1.0,4.0,75.0,76.47,65.0,0.2,0.1,0.1,5.6
123,自一里厂.10.5kV.2#机组,0,0,0,65,220,四川.自一里厂.10.3592,59.39,0.483,10.336,-6.241,0,60.19,3.23,6,0,65,0,36,-20,1,5686,3592,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,100.0,12.0,173.0,7.0,1.0,4.0,75.0,76.47,65.0,0.2,0.1,0.1,5.6
124,白马新厂.15.75kV.21#机组,0,0,0,258.824,220,四川.白马新厂.15.nd26784,0,0,0,0,1,0,0,0,0,220,132,136.34,-136.34,1,26784,493,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,1733.0,12.0,110.0,7.0,75.0,4.0,51.0,255.55599999999998,250.0,0.2,0.1,0.1,8.62
125,白马新厂.15.75kV.22#机组,0,0,0,235.294,220,四川.白马新厂.15.nd26785,0,0,0,0,1,0,0,0,0,200,132,123.95,-123.95,1,26785,494,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
126,广安厂.20kV.31#机组,0,0,0,300,220,四川.广安厂.20.964,269.784,42.192,19.832,-22.223,0,270.32,42.06,18.37,0,300,180,185.92,-70,1,26786,964,0,Unit,20,20,0.0,,0.0,0.0,3.0,215.0,12.0,367.0,9.0,4.0,4.0,168.0,388.235,300.0,0.2,0.1,0.1,5.272
127,广安厂.20kV.32#机组,0,0,0,300,220,四川.广安厂.20.nd26787,0,0,0,0,1,0,0,0,0,300,180,185.92,-70,1,26787,965,-1,Unit,20,20,0.0,,0.0,0.0,3.0,215.0,12.0,367.0,9.0,4.0,4.0,168.0,388.235,300.0,0.2,0.1,0.1,5.272
128,黄桷庄厂.15.75kV.21#机组,0,0,0,235.29,220,四川.黄桷庄厂.15.nd26788,0,0,0,0,1,0,0,-26.18,0,200,120,123.95,-50,1,26788,1263,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
129,金堂厂.20kV.61#机组,0,0,0,666.67,220,四川.金堂厂.20.1362,355.172,111.843,21.244,-27.065,0,355.02,111.69,21.79,0,600,360,290.59,-80,1,19521,1362,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
130,金堂厂.20kV.62#机组,0,0,0,666.67,220,四川.金堂厂.20.nd19525,0,0,0,0,1,0,0,0.16,0,600,360,290.59,-80,1,19525,1363,-1,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
131,江油新厂.24kV.31#机组,0,0,0,388.24,220,四川.江油新厂.24.nd26789,0,0,0,0,1,0,0,5.94,0,330,198,204.52,-45,1,26789,1340,-1,Unit,24,24,0.0,,0.0,0.0,3.0,1470.0,12.0,398.0,7.0,77.0,4.0,182.0,472.2,375.0,0.2,0.1,0.1,6.4
132,江油新厂.24kV.32#机组,0,0,0,388.24,220,四川.江油新厂.24.1341,205.763,5.699,22.746,-23.453,0,206.35,5.6,23.41,0,330,198,204.52,-45,1,26790,1341,0,Unit,24,24,0.0,,0.0,0.0,3.0,1470.0,12.0,398.0,7.0,77.0,4.0,182.0,472.2,375.0,0.2,0.1,0.1,6.4
133,临巴厂.20kV.31#机组,0,0,0,352.94,500,四川.临巴厂.20.1583,185.836,-0.968,20.453,-21.791,0,186.4,-1.13,21.2,0,300,180,185.92,-70,1,20888,1583,0,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
134,临巴厂.20kV.32#机组,0,0,0,352.94,500,四川.临巴厂.20.nd20884,0,0,0,0,1,-0.11,-0.11,-1.11,0,300,180,185.92,-70,1,20884,1582,-1,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
135,岷江厂.13.8kV.11#机组,0,0,0,159,220,四川.岷江厂.13.nd19907,0,0,0,0,1,0,0,0,0,135,0,84,-35,1,19907,3627,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
136,岷江厂.13.8kV.12#机组,0,0,0,159,220,四川.岷江厂.13.nd19911,0,0,0,0,1,0,0,0,0,135,0,84,-35,1,19911,3628,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
137,太白厂.20kV.31#机组,0,0,0,352.94,500,四川.太白厂.20.nd20015,0,0,0,0,1,0.69,0.69,21.79,0,300,180,185.92,-185.92,1,20015,2823,-1,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
138,太白厂.20kV.32#机组,0,0,0,352.94,500,四川.太白厂.20.nd20019,0,0,0,0,1,-0.29,1.01,21.79,0,300,180,185.92,-185.92,1,20019,2824,-1,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
139,宝州厂.10.5kV.1#机组,0,0,0,54.12,220,四川.宝州厂.10.541,45.087,-1.76,10.023,-10.746,0,44.06,-2.94,10.27,0,46,0,28.51,-28.51,1,2676,541,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
140,宝州厂.10.5kV.2#机组,0,0,0,54.12,220,四川.宝州厂.10.542,43.647,4.404,10.059,-8.063,0,42.59,3.82,10.3,0,46,0,28.51,-28.51,1,2678,542,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
141,宝州厂.10.5kV.3#机组,0,0,0,54.12,220,四川.宝州厂.10.542,42.742,-3.803,10.059,-8.063,0,41.71,-4.56,10.33,0,46,0,28.51,-28.51,1,2688,542,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
142,东风厂.10.5kV.1#机组,0,0,0,24.7,220,四川.东风厂.10.784,-4.037,1.956,10.064,-8.328,0,-3.84,1.97,10.03,0,21,0,90,-20,1,2971,784,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,168.0,12.0,282.0,7.0,1.0,4.0,115.0,28.824,24.5,0.2,0.1,0.1,4.86
143,东风厂.10.5kV.2#机组,0,0,0,24.7,220,四川.东风厂.10.784,10.695,1.936,10.064,-8.328,0,11.26,1.95,10.03,0,21,0,90,-20,1,2973,784,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,168.0,12.0,282.0,7.0,1.0,4.0,115.0,28.824,24.5,0.2,0.1,0.1,4.86
144,二道桥厂.10.5kV.1#机组,0,0,0,32.35,220,四川.二道桥厂.10.877,18.918,-1.267,10.048,-12.612,0,19.02,-1.22,10.09,0,27.5,0,17.04,-17.04,1,3067,877,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,42.36,32.0,0.1,0.05,0.05,10.9
145,二道桥厂.10.5kV.2#机组,0,0,0,32.35,220,四川.二道桥厂.10.877,4.751,-0.315,10.048,-12.612,0,4.78,-0.3,10.09,0,27.5,0,17.04,-17.04,1,3069,877,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,42.36,32.0,0.1,0.05,0.05,10.9
146,金康厂.13.8kV.1#机组,0,0,0,83.33,220,四川.金康厂.13.1356,15.864,7.371,13.287,-7.584,0,16,7.26,12.62,0,75,0,36.32,-35,1,3699,1356,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,36.0,12.0,50.0,1.0,1.0,4.0,26.0,92.2,83.0,0.2,0.1,0.1,5.8
147,金康厂.13.8kV.2#机组,0,0,0,83.33,220,四川.金康厂.13.1357,0,0,13.19,-8.975,1,0,0,0.95,0,75,0,36.32,-35,1,3701,1357,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,36.0,12.0,50.0,1.0,1.0,4.0,26.0,92.2,83.0,0.2,0.1,0.1,5.8
148,栗子坪厂.10.5kV.1#机组,0,0,0,73.33,220,四川.栗子坪厂.10.1563,59.592,1.553,10.012,4.181,0,60.47,0.98,9.77,0,66,0,31.97,-25,1,3843,1563,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
149,栗子坪厂.10.5kV.2#机组,0,0,0,73.33,220,四川.栗子坪厂.10.nd3845,0,0,0,0,1,0.17,-0.22,0,0,66,0,31.97,-25,1,3845,1564,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
150,木座厂.10.5kV.1#机组,0,0,0,55.56,220,四川.木座厂.10.1820,41.262,0.351,10.331,-9.847,0,41.95,0.72,10.7,0,50,0,24.22,-24.22,1,4247,1820,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,236.0,12.0,401.0,8.0,126.0,4.0,186.0,64.71,55.0,0.2,0.1,0.1,7.55
151,木座厂.10.5kV.2#机组,0,0,0,55.56,220,四川.木座厂.10.1821,40.107,1.662,10.36,-9.976,0,40.79,2.02,10.73,0,50,0,24.22,-24.22,1,4249,1821,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,236.0,12.0,401.0,8.0,126.0,4.0,186.0,64.71,55.0,0.2,0.1,0.1,7.55
152,沙坪厂.10.5kV.1#机组,0,0,0,63.53,220,四川.沙坪厂.10.2286,43.284,-6.034,9.904,4.908,0,48.16,-5.24,9.66,0,54,0,33.47,-33.47,1,4510,2286,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,7.0,2.0,2.0,60.0,70.0,63.0,0.2,0.1,0.1,7.5
153,沙坪厂.10.5kV.2#机组,0,0,0,63.53,220,四川.沙坪厂.10.2287,0,0,10.048,2.754,1,0,0,0,0,54,0,33.47,-33.47,1,4512,2287,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,7.0,2.0,2.0,60.0,70.0,63.0,0.2,0.1,0.1,7.5
154,沙坪厂.10.5kV.3#机组,0,0,0,63.53,220,四川.沙坪厂.10.2287,42.274,-0.587,10.048,2.754,0,47.07,0.61,10.31,0,54,0,33.47,-33.47,1,4522,2287,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,7.0,2.0,2.0,60.0,70.0,63.0,0.2,0.1,0.1,7.5
155,田湾河厂.13.8kV.1#机组,0,0,0,133.33,220,四川.田湾河厂.13.3003,99.267,-0.097,13.042,4.939,0,100.12,-0.05,13.38,0,120,0,58.12,-58.12,1,4969,3003,0,Unit,13,13.8,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
156,田湾河厂.13.8kV.2#机组,0,0,0,133.33,220,四川.田湾河厂.13.3004,98.092,-1.245,13.03,4.756,0,99.07,-1.46,13.38,0,120,0,58.12,-58.12,1,4971,3004,0,Unit,13,13.8,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
157,铁厂河厂.10.5kV.1#机组,0,0,0,47.06,220,四川.铁厂河厂.10.3007,0,0,10.048,0.293,1,0,0,0,0,40,0,24.79,-25,1,4989,3007,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
158,铁厂河厂.10.5kV.2#机组,0,0,0,47.06,220,四川.铁厂河厂.10.3007,13.72,-1.446,10.048,0.293,0,14.92,-0.1,10.01,0,40,0,24.79,-25,1,4991,3007,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
159,万和厂.10.5kV.4#机组,0,0,0,40.76,220,四川.万和厂.10.3045,34.717,2.799,10.065,-21.498,0,34.68,2.16,10.21,0,37.5,0,15.97,-20,1,5073,3045,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
160,万和厂.10.5kV.1#机组,0,0,0,40.76,220,四川.万和厂.10.3044,32.817,0,10.117,-22.697,0,32.78,0,10.26,0,37.5,0,15.97,-20,1,5063,3044,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
161,万和厂.10.5kV.2#机组,0,0,0,40.76,220,四川.万和厂.10.3044,34.626,6.247,10.117,-22.697,0,34.58,4.86,10.26,0,37.5,0,15.97,-20,1,5065,3044,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
162,万和厂.10.5kV.3#机组,0,0,0,40.76,220,四川.万和厂.10.3045,33.495,2.489,10.065,-21.498,0,33.46,1.92,10.21,0,37.5,0,15.97,-20,1,5071,3045,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
163,瓦屋山厂.13.8kV.11#机组,0,0,0,152.94,220,四川.瓦屋山厂.13.3041,130.326,13.008,13.328,-5.416,0,130.34,14.2,13.34,0,120,0,80.57,-80.57,1,5049,3041,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
164,瓦屋山厂.13.8kV.12#机组,0,0,0,152.94,220,四川.瓦屋山厂.13.3042,129.136,12.278,13.321,-5.412,0,129.23,13.52,13.24,0,120,0,80.57,-80.57,1,5051,3042,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
165,威州厂.10.5kV.1#机组,0,0,0,26.67,220,四川.威州厂.10.3055,0,0,10.212,-14.905,1,0,0,0,0,24,0,11.62,-23,1,5083,3055,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
166,威州厂.10.5kV.2#机组,0,0,0,26.67,220,四川.威州厂.10.3055,25.426,-3.195,10.212,-14.905,0,25.37,-2.47,10.25,0,24,0,11.62,-23,1,5085,3055,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
167,威州厂.10.5kV.3#机组,0,0,0,26.67,220,四川.威州厂.10.nd5093,0,0,0,0,1,-0.2,-0.16,0,0,24,0,11.62,-23,1,5093,3056,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
168,小关子厂.10.5kV.1#机组,0,0,0,40,220,四川.小关子厂.10.3118,11.045,-0.748,10.097,-17.342,0,11.08,-0.57,10.11,0,40,0,24.79,-25,1,5164,3118,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
169,小关子厂.10.5kV.2#机组,0,0,0,40,220,四川.小关子厂.10.3118,34.617,0.838,10.097,-17.342,0,34.72,1.22,10.13,0,40,0,24.79,-25,1,5174,3118,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
170,小关子厂.10.5kV.3#机组,0,0,0,40,220,四川.小关子厂.10.3119,33.57,1.835,10.128,-15.582,0,33.69,2.09,10.27,0,40,0,24.79,-25,1,5176,3119,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
171,小关子厂.10.5kV.4#机组,0,0,0,40,220,四川.小关子厂.10.3119,33.342,1.668,10.128,-15.582,0,33.47,1.9,10.25,0,40,0,24.79,-25,1,5178,3119,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
172,东岳厂.20kV.31#机组,0,0,0,352.94,220,四川.东岳厂.20.820,186.041,14.18,20.127,-22.549,0,186.03,13.96,-1.04,0,300,180,185.92,-185.92,1,19822,820,0,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
173,东岳厂.20kV.32#机组,0,0,0,352.94,220,四川.东岳厂.20.nd19826,0,0,0,0,1,0,0,12,0,300,180,185.92,-50,1,19826,821,-1,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
174,联补厂.10.5kV.1#机组,0,0,0,72.22,220,四川.联补厂.10.3750,2.5,-8.176,9.816,-3.262,0,2.68,-9.5,9.77,0,65,0,31.48,-25,1,3861,3750,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
175,联补厂.10.5kV.2#机组,0,0,0,72.22,220,四川.联补厂.10.3751,42.477,-10.919,9.639,1.737,0,42.7,-12.6,9.74,0,65,0,31.48,-20,1,3863,3751,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
176,偏桥厂.13.8kV.1#机组,0,0,0,95,220,四川.偏桥厂.13.nd4363,0,0,0,0,1,-0.09,0,0,0,76,0,57,-18,1,4363,3753,-1,Unit,13,13.8,0.0,,0.0,0.0,11.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5,92.5,0.2,0.1,0.1,10.0
177,偏桥厂.13.8kV.2#机组,0,0,0,95,220,四川.偏桥厂.13.3754,68.642,-6.163,12.747,5.72,0,69.05,-4,12.75,0,76,0,57,-18,1,4365,3754,0,Unit,13,13.8,0.0,,0.0,0.0,11.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5,92.5,0.2,0.1,0.1,10.0
178,偏桥厂.13.8kV.3#机组,0,0,0,95,220,四川.偏桥厂.13.3755,61.078,-5.335,12.773,5.077,0,61.58,-3,12.75,0,76,0,57,-18,1,4375,3755,0,Unit,13,13.8,0.0,,0.0,0.0,11.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5,92.5,0.2,0.1,0.1,10.0
179,五一桥厂.10.5kV.1#机组,0,0,0,50,220,四川.五一桥厂.10.3771,34.56,-0.819,10.03,5.046,0,34.78,-0.05,10.11,0,44,0,23.75,-20,1,5852,3771,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
180,五一桥厂.10.5kV.2#机组,0,0,0,50,220,四川.五一桥厂.10.3772,5.286,-0.612,10.067,-0.16,0,5.46,0.42,10.11,0,44,0,23.75,-20,1,5854,3772,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
181,五一桥厂.10.5kV.3#机组,0,0,0,50,220,四川.五一桥厂.10.3772,0,0,10.067,-0.16,1,0,0,0,0,44,0,23.75,-20,1,5864,3772,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
182,姚河坝厂.10.5kV.1#机组,0,0,0,44,220,四川.姚河坝厂.10.3403,36.597,-1.125,10.1,1.733,0,36.68,-0.88,10.13,0,44,0,24,-25,1,5370,3403,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,162.0,12.0,275.0,7.0,1.0,2.0,53.0,51.76,44.0,0.2,0.1,0.1,5.96
183,姚河坝厂.10.5kV.2#机组,0,0,0,44,220,四川.姚河坝厂.10.3404,11.111,-0.904,10.092,-0.361,0,11.13,-0.91,10.1,0,44,0,24,-25,1,5372,3404,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,162.0,12.0,275.0,7.0,1.0,2.0,53.0,51.76,44.0,0.2,0.1,0.1,5.96
184,姚河坝厂.10.5kV.3#机组,0,0,0,44,220,四川.姚河坝厂.10.3404,31.615,-4.12,10.092,-0.361,0,31.67,-4.15,10.1,0,44,0,24,-25,1,5378,3404,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,162.0,12.0,275.0,7.0,1.0,2.0,53.0,51.76,44.0,0.2,0.1,0.1,5.96
185,金窝厂.15.7kV.1#机组,0,0,0,133.33,220,四川.金窝厂.15.3779,116.624,-2.265,14.847,6.274,0,117.35,-2.73,15.19,0,120,0,58.12,-60,1,5900,3779,0,Unit,15,15.75,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
186,金窝厂.15.7kV.2#机组,0,0,0,133.33,220,四川.金窝厂.15.3780,115.6,2.341,14.916,6.181,0,116.56,2.29,15.34,0,120,0,58.12,-60,1,5910,3780,0,Unit,15,15.75,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
187,柳坪厂.10.5kV.1#机组,0,0,0,47.06,220,四川.柳坪厂.10.3783,39.959,1.388,10.32,-11.967,0,40.3,1.3,10.4,0,40,0,24.79,-25,1,5912,3783,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
188,柳坪厂.10.5kV.2#机组,0,0,0,47.06,220,四川.柳坪厂.10.3784,39.976,-0.375,10.364,-10.328,0,40.2,-0.4,0,0,40,0,24.79,-25,1,5914,3784,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
189,柳坪厂.10.5kV.3#机组,0,0,0,47.06,220,四川.柳坪厂.10.3784,39.877,6.581,10.364,-10.328,0,40.1,6.2,0,0,40,0,24.79,-25,1,5924,3784,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
190,圣达厂.15.75kV.1#机组,0,0,0,136.36,220,四川.圣达厂.15.nd5973,0,0,0,0,1,0.13,0.13,15.32,0,120,0,64.77,-50,1,5973,3787,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,77.0,12.0,130.0,1.0,3.0,2.0,30.0,158.8,135.0,0.2,0.1,0.1,8.0
191,圣达厂.15.75kV.2#机组,0,0,0,136.36,220,四川.圣达厂.15.nd5975,0,0,0,0,1,0.57,1.51,15.29,0,120,0,64.77,-50,1,5975,3787,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,77.0,12.0,130.0,1.0,3.0,2.0,30.0,158.8,135.0,0.2,0.1,0.1,8.0
192,圣达厂.15.75kV.3#机组,0,0,0,136.36,220,四川.圣达厂.15.3788,30.712,-6.596,14.929,-11.804,0,30.88,-6.82,0,0,120,0,64.77,-50,1,5985,3788,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,77.0,12.0,130.0,1.0,3.0,2.0,30.0,158.8,135.0,0.2,0.1,0.1,8.0
193,圣达厂.15.75kV.4#机组,0,0,0,136.36,220,四川.圣达厂.15.3788,29.958,-7.574,14.929,-11.804,0,30.12,-7.83,15.34,0,120,0,64.77,-50,1,5987,3788,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,77.0,12.0,130.0,1.0,3.0,2.0,30.0,158.8,135.0,0.2,0.1,0.1,8.0
194,白水河厂.10.5kV.1#机组,0,0,0,12,220,四川.白水河厂.10.3791,10.41,1.418,9.74,-3.007,0,10.45,1.85,9.79,0,12,0,7.44,-7.44,1,6011,3791,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
195,白水河厂.10.5kV.2#机组,0,0,0,12,220,四川.白水河厂.10.3791,10.507,1.396,9.74,-3.007,0,10.55,1.82,9.83,0,12,0,7.44,-7.44,1,6013,3791,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
196,洪一厂.10.5kV.1#机组,0,0,0,47.06,220,四川.洪一厂.10.3795,0,0,10.066,-1.553,1,0,0,0,0,40,0,24.79,-30,1,6039,3795,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
197,洪一厂.10.5kV.2#机组,0,0,0,47.06,220,四川.洪一厂.10.3795,31.102,1.721,10.066,-1.553,0,31.56,2.96,10.01,0,40,0,24.79,-30,1,6041,3795,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
198,久铁厂.10.5kV.1#机组,0,0,0,61.11,220,四川.久铁厂.10.3798,22.137,7.712,10.185,-0.723,0,22.51,6.9,10.21,0,55,0,26.64,-23,1,6047,3798,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
199,久铁厂.10.5kV.2#机组,0,0,0,61.11,220,四川.久铁厂.10.nd6049,0,0,0,0,1,0,0,0,0,55,0,26.64,-23,1,6049,3799,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
200,雅都厂.13.8kV.1#机组,0,0,0,59,220,四川.雅都厂.13.3801,50.857,1.906,13.249,-10.708,0,51.23,1.99,13.58,0,50,0,31,-35,1,6073,3801,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
201,雅都厂.13.8kV.2#机组,0,0,0,59,220,四川.雅都厂.13.3802,50.51,2.925,13.255,-10.423,0,50.75,3.03,13.63,0,50,0,31,-35,1,6075,3802,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
202,雅都厂.13.8kV.3#机组,0,0,0,59,220,四川.雅都厂.13.3802,50.304,4.888,13.255,-10.423,0,50.54,5.06,13.66,0,50,0,31,-35,1,6085,3802,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
203,南坪厂.10.5kV.1#机组,0,0,0,30,220,四川.南坪厂.10.3804,26.14,1.089,10.345,-16.204,0,26.48,1.6,10.11,0,27,0,13.08,-18,1,7771,3804,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
204,南坪厂.10.5kV.2#机组,0,0,0,30,220,四川.南坪厂.10.3804,4.316,2.357,10.345,-16.204,0,4.37,3.47,10.06,0,27,0,13.08,-18,1,7773,3804,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
205,南坪厂.10.5kV.3#机组,0,0,0,30,220,四川.南坪厂.10.3805,16.844,1.79,10.345,-16.189,0,17.24,3.62,10.11,0,27,0,13.08,-18,1,7775,3805,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
206,阴坪厂.10.5kV.1#机组,0,0,0,59,220,四川.阴坪厂.10.3810,45.095,-0.009,10.311,-9.589,0,45.69,0.91,10.71,0,50,0,31,-20,1,6125,3810,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
207,阴坪厂.10.5kV.2#机组,0,0,0,59,220,四川.阴坪厂.10.3811,45.306,0.332,10.318,-9.547,0,45.9,1.19,10.72,0,50,0,31,-20,1,6127,3811,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
208,仁宗海厂.13.8kV.1#机组,0,0,0,133.33,220,四川.仁宗海厂.13.3807,85.547,-0.135,13.067,5.124,0,85.88,-0.86,13.43,0,120,0,58.12,-45,1,6103,3807,0,Unit,13,13.8,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
209,巴郎口厂.10.5kV.1#机组,0,0,0,56.47,220,四川.巴郎口厂.10.3814,20.649,1.763,10.085,-5.37,0,21.12,2.1,10.06,0,48,0,29.74,-16,1,6263,3814,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
210,巴郎口厂.10.5kV.2#机组,0,0,0,56.47,220,四川.巴郎口厂.10.3815,18.956,1.87,10.088,-5.588,0,19.47,2.07,10.07,0,48,0,29.74,-16,1,6265,3815,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
211,宝兴厂.13.8kV.1#机组,0,0,0,72.22,220,四川.宝兴厂.13.nd6165,0,0,0,0,1,0,0,0.95,0,65,0,31.48,-30,1,6165,3817,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
212,宝兴厂.13.8kV.2#机组,0,0,0,72.22,220,四川.宝兴厂.13.3818,52.408,-0.467,13.111,-4.022,0,52.64,-3.46,12.33,0,65,0,31.48,-30,1,6167,3818,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
213,宝兴厂.13.8kV.3#机组,0,0,0,72.22,220,四川.宝兴厂.13.nd6179,0,0,0,0,1,0,0,0.95,0,65,0,31.48,-30,1,6179,3819,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
214,地洛厂.10.5kV.1#机组,0,0,0,55.56,220,四川.地洛厂.10.3821,36.737,-2.645,9.964,1.38,0,37.28,-3.2,9.98,0,50,0,24.2,-20,1,6273,3821,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,236.0,12.0,401.0,8.0,126.0,4.0,186.0,64.71,55.0,0.2,0.1,0.1,7.55
215,地洛厂.10.5kV.2#机组,0,0,0,55.56,220,四川.地洛厂.10.nd6275,0,0,0,0,1,0,0,0,0,50,0,24.2,-20,1,6275,3822,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,236.0,12.0,401.0,8.0,126.0,4.0,186.0,64.71,55.0,0.2,0.1,0.1,7.55
216,仁宗海厂.13.8kV.2#机组,0,0,0,133.3,220,四川.仁宗海厂.13.3808,86.574,1.031,13.082,5.18,0,87,0.55,13.43,0,120,0,58.12,-45,1,6113,3808,0,Unit,13,13.8,0.0,,0.0,0.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0,132.0,0.1,0.05,0.05,20.0
217,下索子厂.10.5kV.1#机组,0,0,0,18.75,220,四川.下索子厂.10.3843,12.022,1.274,10.109,-6.136,0,12.48,1.06,10.08,0,15,0,3.75,-12,1,6313,3843,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
218,下索子厂.10.5kV.2#机组,0,0,0,18.75,220,四川.下索子厂.10.3843,12.292,1.488,10.109,-6.136,0,12.76,1.24,10.08,0,15,0,3.75,-12,1,6314,3843,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
219,狮子坪厂.13.8kV.1#机组,0,0,0,73.86,220,四川.狮子坪厂.13.3850,63.578,-1.871,13.141,-3.954,0,65.26,-1.74,13.09,0,65,0,35.08,-30,1,6345,3850,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
220,狮子坪厂.13.8kV.2#机组,0,0,0,73.86,220,四川.狮子坪厂.13.3851,63.059,-1.474,13.15,-4.017,0,64.72,-1.36,13.14,0,65,0,35.08,-30,1,6347,3851,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
