id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
221,狮子坪厂.13.8kV.3#机组,0,0,0,73.86,220,四川.狮子坪厂.13.3852,61.523,-0.043,13.18,-4.129,0,64.92,-0.17,13.14,0,65,0,35.08,-30,1,6357,3852,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
222,耿达厂.13.8kV.1#机组,0,0,0,47.06,220,四川.耿达厂.13.nd7577,0,0,0,0,1,40.3,10.7,13.82,0,40,0,24.79,-28,1,7577,942,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
223,耿达厂.13.8kV.2#机组,0,0,0,47.06,220,四川.耿达厂.13.nd7579,0,0,0,0,1,40.7,10.5,13.82,0,40,0,24.79,-28,1,7579,942,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,1184.0,12.0,2.0,7.0,1.0,2.0,1.0,54.12,46.0,0.2,0.1,0.1,7.5
224,苏巴姑厂.10.5kV.1#机组,0,0,0,30.59,220,四川.苏巴姑厂.10.4943,0,0,9.945,-1.556,1,0,0,0,0,26,0,16.11,-16,1,7639,4943,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
225,苏巴姑厂.10.5kV.2#机组,0,0,0,30.59,220,四川.苏巴姑厂.10.4943,14.669,-3.723,9.945,-1.556,0,15.04,-2.39,9.93,0,26,0,16.11,-16,1,7647,4943,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
226,江边厂.13.8kV.1#机组,0,0,0,122.2,220,四川.江边厂.13.4922,82.928,-4.684,13.254,1.219,0,82.9,-4.74,13.14,0,110,0,53.28,-35,1,8974,4922,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
227,江边厂.13.8kV.2#机组,0,0,0,122.2,220,四川.江边厂.13.19761,87.587,-10.354,13.251,1.287,0,87.3,-10.43,13.14,0,110,0,53.28,-35,1,8976,19761,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
228,江边厂.13.8kV.3#机组,0,0,0,122.2,220,四川.江边厂.13.nd8978,0,0,0,0,1,0,0,0,0,110,0,53.28,-35,1,8978,4923,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
229,晴朗厂.10.5kV.1#机组,0,0,0,75,220,四川.晴朗厂.10.4928,44.461,-2.947,9.746,-10.255,0,44.72,-3.3,10.36,0,60,0,45,-30,1,7625,4928,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,25.0,12.0,40.0,7.0,4.0,4.0,20.0,83.33,75.0,0.2,0.1,0.1,6.9243
230,晴朗厂.10.5kV.3#机组,0,0,0,75,220,四川.晴朗厂.10.4930,46.131,1.709,9.838,-10.11,0,46.4,1.31,10.31,0,60,0,45,-30,1,7637,4930,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,25.0,12.0,40.0,7.0,4.0,4.0,20.0,83.33,75.0,0.2,0.1,0.1,6.9243
231,踏卡厂.10.5kV.1#机组,0,0,0,57.14,220,四川.踏卡厂.10.4932,33.477,-8.579,9.833,5.158,0,34.03,-6.41,9.8,0,50,0,17.14,-17.14,1,7649,4932,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
232,踏卡厂.10.5kV.2#机组,0,0,0,57.14,220,四川.踏卡厂.10.4933,33.915,-8.674,9.827,5.275,0,34.47,-7.26,9.79,0,50,0,17.14,-17.14,1,7657,4933,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,1250.0,12.0,103.0,8.0,46.0,4.0,48.0,61.11,56.0,0.2,0.1,0.1,9.677
233,新平厂.22kV.1#机组,0,0,0,666.7,220,四川.新平厂.22.4936,366.668,-10.1,21.554,-16.261,0,366.67,-10.1,21.5,0,600,360,290.59,-90,1,19797,4936,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
234,广安二厂.20kV.33#机组,0,0,0,352.941,500,四川.广安二厂.20.4947,197.604,-22.369,19.779,-21.947,0,194.31,-24.7,19.74,0,300,180,185.92,-185.92,1,20049,4947,0,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
235,广安二厂.20kV.34#机组,0,0,0,352.941,500,四川.广安二厂.20.nd20053,0,0,0,0,1,0,0.38,10,0,300,180,185.92,-80,1,20053,4948,-1,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
236,广安二厂.22kV.61#机组,0,0,0,666.67,500,四川.广安二厂.22.4946,366.214,-25.002,21.837,-22.29,0,362.87,-26.83,21.7,0,600,360,290.59,-290.59,1,20061,4946,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
237,广安二厂.22kV.62#机组,0,0,0,666.67,500,四川.广安二厂.22.4945,355.449,-19.971,21.859,-22.427,0,352.12,-21.59,18.86,0,600,360,290.59,-130,1,20057,4945,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
238,渔子溪厂.13.8kV.1#机组,0,0,0,40,220,四川.渔子溪厂.13.5037,40.291,10.405,13.192,-16.907,0,40.6,10.1,13.77,0,40,0,25,-28,1,7720,5037,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
239,渔子溪厂.13.8kV.2#机组,0,0,0,40,220,四川.渔子溪厂.13.5037,40.589,11.641,13.192,-16.907,0,40.9,11.3,13.77,0,40,0,25,-28,1,7722,5037,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
240,渔子溪厂.13.8kV.3#机组,0,0,0,40,220,四川.渔子溪厂.13.5038,39.828,11.537,13.2,-17.065,0,40.2,11.2,13.77,0,40,0,25,-28,1,7728,5038,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
241,渔子溪厂.13.8kV.4#机组,0,0,0,40,220,四川.渔子溪厂.13.5038,39.828,10.919,13.2,-17.065,0,40.2,10.6,13.77,0,40,0,25,-28,1,7730,5038,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
242,足木厂.10.5kV.1#机组,0,0,0,12.5,110,四川.足木厂.10.5118,8.854,0.165,9.884,-12.921,0,8.92,0.11,10.65,0,11,0,7.5,-7.5,1,7834,5118,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
243,足木厂.10.5kV.2#机组,0,0,0,12.5,110,四川.足木厂.10.5118,7.447,-0.051,9.884,-12.921,0,7.5,-0.11,0,0,11,0,7.5,-7.5,1,7832,5118,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
244,足木厂.10.5kV.3#机组,0,0,0,13.125,110,四川.足木厂.10.5119,0,0,9.882,-13.224,1,0,0,10.63,0,10.5,0,7.88,-7.88,1,7828,5119,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
245,足木厂.10.5kV.4#机组,0,0,0,13.125,110,四川.足木厂.10.5119,3.523,0.068,9.882,-13.224,0,3.66,-0.12,0,0,10.5,0,7.88,-7.88,1,7830,5119,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
246,舟坝厂.13.8kV.2#机组,0,0,0,74,220,四川.舟坝厂.13.3555,62.429,5.246,13.16,-6.331,0,62.59,5.26,13.27,0,63,0,39,-12,1,7810,3555,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
247,舟坝厂.13.8kV.1#机组,0,0,0,74,220,四川.舟坝厂.13.3556,62.802,5.665,13.168,-6.068,0,62.86,5.76,13.24,0,63,0,39,-12,1,7826,3556,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,154.0,12.0,257.0,7.0,1.0,2.0,47.0,82.25,72.0,0.2,0.1,0.1,5.7
248,方山厂.22kV.61#机组,0,0,0,666.67,220,四川.方山厂.22.915,360.717,62.53,21.315,-22.491,0,360.94,66.52,20.93,0,600,360,290.59,-290.59,1,19814,915,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
249,方山厂.22kV.62#机组,0,0,0,666.67,220,四川.方山厂.22.nd19818,0,0,0,0,1,0,0,0.13,0,600,360,290.59,-290.59,1,19818,916,-1,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
250,桃坪厂.13.8kV.1#机组,0,0,0,70.59,220,四川.桃坪厂.13.4899,42.54,3.509,13.249,-7.979,0,42.62,2.21,13.21,0,56,0,37.18,-30,1,7925,4899,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
251,桃坪厂.13.8kV.2#机组,0,0,0,70.59,220,四川.桃坪厂.13.4900,41.531,0.248,13.136,-9.938,0,41.57,0.21,13.18,0,56,0,37.18,-30,1,7927,4900,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
252,铜街子厂.13.8kV.11#机组,0,0,0,175,220,四川.铜街子厂.13.3036,172.626,8.784,13.284,-10.098,0,172.8,6.87,12.94,0,175,0,92.96,-80,1,19470,3036,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,107.0,12.0,183.0,8.0,78.0,4.0,80.0,205.9,175.0,0.2,0.1,0.1,6.22
253,铜街子厂.13.8kV.12#机组,0,0,0,175,220,四川.铜街子厂.13.3037,173.911,5.104,13.269,-12.058,0,174.17,3.44,13.22,0,175,0,92.96,-80,1,19472,3037,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,107.0,12.0,183.0,8.0,78.0,4.0,80.0,205.9,175.0,0.2,0.1,0.1,6.22
254,铜街子厂.13.8kV.13#机组,0,0,0,175,220,四川.铜街子厂.13.3038,173.286,5.347,13.254,-10.346,0,173.66,3.58,12.93,0,150,0,92.96,-70,1,19474,3038,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,107.0,12.0,183.0,8.0,78.0,4.0,80.0,205.9,175.0,0.2,0.1,0.1,6.22
255,铜街子厂.13.8kV.14#机组,0,0,0,175,220,四川.铜街子厂.13.3039,172.358,0.595,13.204,-10.353,0,172.53,-1.2,12.9,0,175,0,92.96,-70,1,19476,3039,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,107.0,12.0,183.0,8.0,78.0,4.0,80.0,205.9,175.0,0.2,0.1,0.1,6.22
256,宜宾二厂.13.8kV.12#机组,0,0,0,176.47,220,四川.宜宾二厂.13.nd19774,0,0,0,0,1,0,0,0,0,150,0,92.96,-92.96,1,19774,5066,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,107.0,12.0,183.0,8.0,78.0,4.0,80.0,205.9,175.0,0.2,0.1,0.1,6.22
257,黄桷庄厂.15.75kV.22#机组,0,0,0,235.29,220,四川.黄桷庄厂.15.nd26791,0,0,0,0,1,0,0,-0.37,0,200,120,123.95,-50,1,26791,1264,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
258,棕坪溪.10.5kV.4#机组,0,0,0,4.7,220,四川.棕坪溪.10.nd37751,0,0,0,0,1,0,0,0,0,4,0,11,-11,1,37751,3623,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
259,桃坪厂.13.8kV.3#机组,0,0,0,70.59,220,四川.桃坪厂.13.4900,49.736,2.651,13.136,-9.938,0,49.78,2.21,13.21,0,56,0,37.18,-30,1,7929,4900,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
260,湾坝厂.6.3kV.1#机组,0,0,0,2.353,10,四川.湾坝厂.6.nd19934,0,0,0,0,1,0,0,0,0,2,0,20.44,-20.44,1,19934,5126,-1,Unit,6,6,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
261,铜头厂.10.5kV.1#机组,0,0,0,20,110,四川.铜头厂.10.5137,15.745,-3.345,10.537,-24.04,0,15.9,-3.37,10.16,0,20,0,12.39,-10,1,7932,5137,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
262,铜头厂.10.5kV.2#机组,0,0,0,20,110,四川.铜头厂.10.5137,0,0,10.537,-24.04,1,0,0,0.12,0,20,0,12.39,-10,1,7933,5137,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
263,铜头厂.10.5kV.3#机组,0,0,0,20,110,四川.铜头厂.10.19764,16.425,1.233,10.563,-22.852,0,16.51,1.07,10.22,0,20,0,12.39,-10,1,7938,19764,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
264,铜头厂.10.5kV.4#机组,0,0,0,20,110,四川.铜头厂.10.19764,17.947,-2.559,10.563,-22.852,0,18.05,-3.02,10.26,0,20,0,12.39,-10,1,7943,19764,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
265,红叶厂.6.3kV.1#机组,0,0,0,10,110,四川.红叶厂.6.nd7959,0,0,0,0,1,8.13,2.26,6.36,0,8.5,0,5.27,-5.27,1,7959,5132,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
266,红叶厂.6.3kV.2#机组,0,0,0,10,110,四川.红叶厂.6.nd7960,0,0,0,0,1,8.36,2.05,6.29,0,8.5,0,5.27,-5.27,1,7960,5133,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
267,金龙潭厂.10.5kV.1#机组,0,0,0,70.59,220,四川.金龙潭厂.10.5140,3.708,1.705,10.019,-19.848,0,3.89,1.89,10.02,0,60,0,37.18,-37.18,1,19985,5140,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
268,金龙潭厂.10.5kV.2#机组,0,0,0,70.59,220,四川.金龙潭厂.10.5141,1.26,0.322,9.991,-20.119,0,1.28,0.47,9.98,0,60,0,37.18,-37.18,1,19989,5141,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
269,金龙潭厂.10.5kV.3#机组,0,0,0,70.59,220,四川.金龙潭厂.10.5142,3.632,3.392,10.052,-19.859,0,3.87,3.57,10.04,0,60,0,37.18,-37.18,1,19991,5142,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
270,云潭厂.20kV.31#机组,0,0,0,353,220,四川.云潭厂.20.3508,183.58,-10.56,18.3,-22.053,0,183.39,-10.15,18.69,0,300,180,186,-60,1,19793,3508,0,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
271,金银台厂.10.5kV.1#机组,0,0,0,43.48,220,四川.金银台厂.10.1367,31.537,3.717,10.112,-25.539,0,31.5,3.8,0,0,40,0,17.04,-10,1,8002,1367,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,157.0,12.0,264.0,7.0,3.0,2.0,48.0,50.59,43.0,0.2,0.1,0.1,6.8
272,金银台厂.10.5kV.2#机组,0,0,0,43.48,220,四川.金银台厂.10.1368,31.62,3.745,10.098,-25.606,0,31.6,3.8,0,0,40,0,17.04,-10,1,8004,1368,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,157.0,12.0,264.0,7.0,3.0,2.0,48.0,50.59,43.0,0.2,0.1,0.1,6.8
273,金银台厂.10.5kV.3#机组,0,0,0,43.48,220,四川.金银台厂.10.1368,32.121,3.35,10.098,-25.606,0,32.1,3.4,0,0,40,0,17.04,-10,1,8006,1368,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,157.0,12.0,264.0,7.0,3.0,2.0,48.0,50.59,43.0,0.2,0.1,0.1,6.8
274,刘河坝厂.6.3kV.2#机组,0,0,0,7.06,35,四川.刘河坝厂.6.nd8012,0,0,0,0,1,0.39,1.54,6.31,0,6,0,3.72,-3.72,1,8012,5144,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
275,刘河坝厂.6.3kV.1#机组,0,0,0,7.06,35,四川.刘河坝厂.6.nd8010,0,0,0,0,1,0.36,1.1,6.56,0,6,0,3.72,-3.72,1,8010,5144,-1,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
276,银泉厂.6.3kV.1#机组,0,0,0,1.76,10,四川.银泉厂.6.nd20111,0,0,0,0,1,0,0,0,0,1.5,0,0.93,-0.93,1,20111,5146,-1,Unit,6,6,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
277,水牛家厂.10.5kV.1#机组,0,0,0,39.77,220,四川.水牛家厂.10.2797,33.968,-3.007,10.352,-10.989,0,34.5,0.73,10.76,0,35,0,18.89,-15,1,7701,2797,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,58.0,12.0,98.0,7.0,5.0,4.0,44.0,44.71,38.0,0.2,0.1,0.1,6.19
278,水牛家厂.10.5kV.2#机组,0,0,0,39.77,220,四川.水牛家厂.10.2798,34.161,-2.28,10.354,-10.985,0,34.69,1.46,10.78,0,35,0,18.89,-15,1,7702,2798,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,58.0,12.0,98.0,7.0,5.0,4.0,44.0,44.71,38.0,0.2,0.1,0.1,6.19
279,深溪沟厂.15kV.1#机组,0,0,0,183.33,500,四川.深溪沟厂.15.3854,118.609,6.991,14.839,-1.471,0,118.8,3.79,15.55,0,165,0,79.91,-120,1,8018,3854,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,199.0,12.0,340.0,8.0,117.0,4.0,150.0,200.0,180.0,0.2,0.1,0.1,7.7
280,深溪沟厂.15kV.2#机组,0,0,0,183.33,500,四川.深溪沟厂.15.3854,126.763,7.554,14.839,-1.471,0,126.96,4.09,15.64,0,165,0,79.91,-120,1,8020,3854,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,199.0,12.0,340.0,8.0,117.0,4.0,150.0,200.0,180.0,0.2,0.1,0.1,7.7
281,深溪沟厂.15kV.3#机组,0,0,0,183.33,500,四川.深溪沟厂.15.3855,125.008,4.157,14.827,-1.187,0,124.8,2.42,15.47,0,165,0,79.91,-120,1,8022,3855,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,199.0,12.0,340.0,8.0,117.0,4.0,150.0,200.0,180.0,0.2,0.1,0.1,7.7
282,深溪沟厂.15kV.4#机组,0,0,0,183.33,500,四川.深溪沟厂.15.3855,131.157,9.462,14.827,-1.187,0,130.94,5.51,15.54,0,165,0,79.91,-120,1,8024,3855,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,199.0,12.0,340.0,8.0,117.0,4.0,150.0,200.0,180.0,0.2,0.1,0.1,7.7
283,紫坪铺厂.13.8kV.1#机组,0,0,0,217,500,四川.紫坪铺厂.13.3583,190.149,38.104,14.128,-15.511,0,190.9,37.37,14.13,0,190,0,105,-60,1,8037,3583,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
284,紫坪铺厂.13.8kV.2#机组,0,0,0,217,500,四川.紫坪铺厂.13.3584,188.578,35.449,14.108,-15.554,0,189.29,34.95,14.17,0,190,0,105,-60,1,8039,3584,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
285,紫坪铺厂.13.8kV.3#机组,0,0,0,217,500,四川.紫坪铺厂.13.3585,191.968,39.843,14.141,-15.413,0,192.87,39.3,14.14,0,190,0,105,-60,1,8041,3585,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
286,紫坪铺厂.13.8kV.4#机组,0,0,0,217,500,四川.紫坪铺厂.13.3586,187.673,41.578,14.159,-15.568,0,188.26,41.05,14.15,0,190,0,105,-60,1,8043,3586,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,16.0,12.0,24.0,8.0,9.0,4.0,12.0,222.22,200.0,0.2,0.1,0.1,8.78
287,正源厂.10.5kV.1#机组,0,0,0,12.94,110,四川.正源厂.10.5148,8.428,2.882,10.276,2.425,0,8.65,2.92,10.63,0,11,0,6.81,-6.81,1,8099,5148,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
288,正源厂.10.5kV.2#机组,0,0,0,12.94,110,四川.正源厂.10.5148,8.941,1.831,10.276,2.425,0,9.18,1.85,10.6,0,11,0,6.81,-6.81,1,8101,5148,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
289,白溪厂.6.3kV.1#机组,0,0,0,10,35,四川.白溪厂.6.5111,2.817,-0.407,6.103,-10.548,0,3.05,1.46,5.74,0,8,0,6,-6,1,7804,5111,0,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
290,白溪厂.6.3kV.2#机组,0,0,0,10,35,四川.白溪厂.6.5111,0,0,6.103,-10.548,1,0,0,0,0,8,0,6,-6,1,7806,5111,0,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
291,白溪厂.6.3kV.3#机组,0,0,0,10,35,四川.白溪厂.6.5112,2.409,0.249,6.118,-10.646,0,2.61,1.82,5.79,0,8,0,6,-6,1,7808,5112,0,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
292,五一桥厂.6.3kV.4#机组,0,0,0,2.84,220,四川.五一桥厂.6.3775,0.102,0.741,6.086,0.228,0,0.13,0.27,6.35,0,2.5,0,1.35,-1.35,1,8129,3775,0,Unit,6,6,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
293,五一桥厂.6.3kV.5#机组,0,0,0,2.84,220,四川.五一桥厂.6.3775,1.116,0.435,6.086,0.228,0,1.39,0.16,6.35,0,2.5,0,1.35,-1.35,1,8130,3775,0,Unit,6,6,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
294,热枯河厂.6.3kV.1#机组,0,0,0,5.88,110,四川.热枯河厂.6.5183,0,0,0,0,0,1.98,0.55,6.07,0,5,0,3.1,-3.1,1,8201,5183,11,Unit,6,6,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
295,热枯河厂.6.3kV.2#机组,0,0,0,5.88,110,四川.热枯河厂.6.5183,0,0,0,0,0,1.96,0.42,6.07,0,5,0,3.1,-3.1,1,8205,5183,11,Unit,6,6,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
296,热枯河厂.6.3kV.3#机组,0,0,0,2.35,110,四川.热枯河厂.6.5183,0,0,0,0,1,0,0,0,0,2,0,1.24,-1.24,1,8207,5183,11,Unit,6,6,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
297,热枯河厂.6.3kV.4#机组,0,0,0,7.65,110,四川.热枯河厂.6.5184,0,0,0,0,0,3.59,0.74,6.06,0,6.5,0,4.03,-4.03,1,8209,5184,11,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
298,热枯河厂.6.3kV.5#机组,0,0,0,7.65,110,四川.热枯河厂.6.5184,0,0,0,0,0,3.41,0.55,6.05,0,6.5,0,4.03,-4.03,1,8211,5184,11,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
299,热枯河厂.6.3kV.6#机组,0,0,0,2.94,110,四川.热枯河厂.6.5184,0,0,0,0,1,0,0,0,0,2.5,0,1.55,-1.55,1,8213,5184,11,Unit,6,6,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
300,白水河厂.6.3kV.3#机组,0,0,0,2.35,220,四川.白水河厂.6.3793,0.239,-0.5,5.672,-2.117,0,0.31,0.26,5.67,0,2,0,1.24,-1.24,1,20428,3793,0,Unit,6,6,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
301,瀑布沟厂.20kV.1#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3824,308.314,70.398,19.558,-4.303,0,308.17,60.29,19.9,0,600,0,266.38,-250,1,6215,3824,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
302,瀑布沟厂.20kV.2#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3825,587.998,60.979,19.376,-0.157,0,587.5,49.77,0,0,600,0,266.38,-250,1,6217,3825,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
303,瀑布沟厂.20kV.3#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3826,530.156,56.691,19.391,-0.962,0,526.51,42.91,19.88,0,600,0,266.38,-250,1,6219,3826,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
304,瀑布沟厂.20kV.4#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3827,222.704,53.791,19.502,-5.507,0,222.77,43.4,20.08,0,600,0,266.38,-250,1,6221,3827,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
305,瀑布沟厂.20kV.5#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3828,309.457,58.818,19.502,-4.26,0,308.64,48.18,20.04,0,600,0,266.38,-250,1,6223,3828,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
306,瀑布沟厂.20kV.6#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3829,569.605,59.367,19.379,-0.375,0,569.61,50.26,0,0,600,0,266.38,-250,1,6261,3829,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
307,攀煤电厂.13.8kV.11#机组,0,0,0,158.82,220,四川.攀煤电厂.13.nd7698,0,0,0,0,1,0.32,0.44,0,0,135,81,83.67,-20,1,7698,2162,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
308,攀煤电厂.13.8kV.12#机组,0,0,0,158.82,220,四川.攀煤电厂.13.nd7700,0,0,0,0,1,0.2,0.2,0,0,135,81,83.67,-20,1,7700,2163,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
309,龙潭厂.6.3kV.1#机组,0,0,0,10,110,四川.龙潭厂.6.5153,0,0,0,0,0,8.58,1.8,5.55,0,8,0,2,-6,1,8284,5153,9,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
310,龙潭厂.6.3kV.2#机组,0,0,0,10,110,四川.龙潭厂.6.5154,0,0,0,0,0,7.81,1.74,5.79,0,8,0,2,-6,1,8286,5154,9,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
311,龙潭厂.6.3kV.3#机组,0,0,0,10,110,四川.龙潭厂.6.5154,0,0,0,0,0,7.92,0,5.37,0,8,0,2,-6,1,8287,5154,9,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
312,南桠河厂.13.8kV.1#机组,0,0,0,40,220,四川.南桠河厂.13.5072,40.252,0.15,13.43,5.607,0,40.46,0.63,13.48,0,40,0,19.37,-12,1,7753,5072,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
313,南桠河厂.13.8kV.2#机组,0,0,0,40,220,四川.南桠河厂.13.5073,39.911,0.057,13.338,1.937,0,40.1,0.5,13.38,0,40,0,19.37,-12,1,7761,5073,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
314,南桠河厂.13.8kV.3#机组,0,0,0,40,220,四川.南桠河厂.13.5073,40.389,0.031,13.338,1.937,0,40.58,0.27,13.43,0,40,0,19.37,-19.37,1,7763,5073,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
315,四板沟厂.10.5kV.1#机组,0,0,0,14.118,110,四川.四板沟厂.10.5114,0,0,10.43,-12.645,1,0,0,0,0,12,0,7.44,-6,1,780,5114,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
316,四板沟厂.10.5kV.2#机组,0,0,0,14.118,110,四川.四板沟厂.10.5114,7.668,1.338,10.43,-12.645,0,7.8,1.93,9.95,0,12,0,7.44,-6,1,783,5114,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
317,晴朗厂.10.5kV.2#机组,0,0,0,75,220,四川.晴朗厂.10.nd7635,0,0,0,0,1,-0.01,-0.09,0,0,60,0,45,-30,1,7635,4929,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,25.0,12.0,40.0,7.0,4.0,4.0,20.0,83.33,75.0,0.2,0.1,0.1,6.9243
318,灵溪厂.10.5kV.1#机组,0,0,0,44.7,220,四川.灵溪厂.10.5194,27.449,2.68,9.843,-7.28,0,27.3,2.26,10.06,0,38,0,23.58,-20,1,8768,5194,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,162.0,12.0,275.0,7.0,1.0,2.0,53.0,51.76,44.0,0.2,0.1,0.1,5.96
319,灵溪厂.10.5kV.2#机组,0,0,0,44.7,220,四川.灵溪厂.10.5194,0,0,9.843,-7.28,1,0,0,0,0,38,0,23.58,-20,1,8770,5194,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,162.0,12.0,275.0,7.0,1.0,2.0,53.0,51.76,44.0,0.2,0.1,0.1,5.96
320,戎州厂.22kV.1#机组,0,0,0,666.67,500,四川.戎州厂.22.5196,358.955,90.344,22.395,-17.997,0,360.07,95.01,22.34,0,600,360,290.6,-150,1,21063,5196,0,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
321,戎州厂.22kV.2#机组,0,0,0,666.67,500,四川.戎州厂.22.nd23018,0,0,0,0,1,0,0,0.1,0,600,360,290.6,-150,1,23018,5197,-1,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
322,坪头厂.13.8kV.1#机组,0,0,0,68.57,220,四川.坪头厂.13.5202,32.807,-3.193,12.734,1.486,0,32.93,-2.94,13.07,0,60,0,33.19,-45,1,8786,5202,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
323,坪头厂.13.8kV.2#机组,0,0,0,68.57,220,四川.坪头厂.13.5202,35.054,-4.223,12.734,1.486,0,35.18,-3.89,13.08,0,60,0,33.19,-45,1,8788,5202,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
324,坪头厂.13.8kV.3#机组,0,0,0,68.57,220,四川.坪头厂.13.5203,35.643,-6.734,12.651,1.775,0,34.74,-6.47,13.01,0,60,0,33.19,-25,1,8790,5203,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
325,小天都厂.13.8kV.2#机组,0,0,0,88.89,220,四川.小天都厂.13.nd5182,0,0,0,0,1,0,0,13.4,0,80,0,38.75,-48,1,5182,3123,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,134.0,12.0,220.0,7.0,27.0,4.0,96.0,94.4,85.0,0.2,0.1,0.1,6.37479
326,河门口厂.15.75kV.12#机组,0,0,0,135,220,四川.河门口厂.15.nd9021,0,0,0,0,1,-0.83,-0.78,-0.37,0,135,81,83.67,-83.67,1,9021,5228,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,77.0,12.0,130.0,1.0,3.0,2.0,30.0,158.8,135.0,0.2,0.1,0.1,8.0
327,河门口厂.15.75kV.11#机组,0,0,0,135,220,四川.河门口厂.15.nd21123,0,0,0,0,1,-1.23,-1.23,-0.37,0,135,81,83.67,-83.67,1,21123,5229,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,77.0,12.0,130.0,1.0,3.0,2.0,30.0,158.8,135.0,0.2,0.1,0.1,8.0
328,泸定厂.15.75kV.1#机组,0,0,0,255.6,500,四川.泸定厂.15.5269,142.621,8.548,15.268,-6.597,0,142.76,9.35,15.64,0,230,0,111.39,-120,1,9009,5269,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,1733.0,12.0,110.0,7.0,75.0,4.0,51.0,255.55599999999998,250.0,0.2,0.1,0.1,8.62
329,泸定厂.15.75kV.2#机组,0,0,0,255.6,500,四川.泸定厂.15.nd9011,0,0,0,0,1,-0.2,-1.43,0,0,230,0,111.39,-120,1,9011,5270,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,1733.0,12.0,110.0,7.0,75.0,4.0,51.0,255.55599999999998,250.0,0.2,0.1,0.1,8.62
330,泸定厂.15.75kV.3#机组,0,0,0,255.6,500,四川.泸定厂.15.nd9013,0,0,0,0,1,-0.46,-0.97,0,0,230,0,111.39,-120,1,9013,5271,-1,Unit,15,15.75,0.0,,0.0,0.0,3.0,1733.0,12.0,110.0,7.0,75.0,4.0,51.0,255.55599999999998,250.0,0.2,0.1,0.1,8.62
331,泸定厂.15.75kV.4#机组,0,0,0,255.6,500,四川.泸定厂.15.5272,120.867,-5.157,15.156,-7.269,0,120.82,-4.18,15.5,0,230,0,111.39,-120,1,9015,5272,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,1733.0,12.0,110.0,7.0,75.0,4.0,51.0,255.55599999999998,250.0,0.2,0.1,0.1,8.62
332,绿叶厂.10.5kV.1#机组,0,0,0,35.29,110,四川.绿叶厂.10.5381,0,0,0,0,0,15.09,3.1,10.31,0,30,0,18.59,-18.59,1,9201,5381,12,Unit,10,10.5,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
333,绿叶厂.10.5kV.2#机组,0,0,0,35.29,110,四川.绿叶厂.10.19766,0,0,0,0,0,9.14,2.2,10.26,0,30,0,18.59,-18.59,1,9203,19766,12,Unit,10,10.5,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
334,窦团厂.10.5kV.1#机组,0,0,0,58.8,220,四川.窦团厂.10.nd9231,0,0,0,0,1,0,0,0,0,50,0,30.99,-18,1,9231,5383,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
335,窦团厂.10.5kV.2#机组,0,0,0,58.8,220,四川.窦团厂.10.5384,48.066,7.091,10.185,-21.199,0,46.9,7.1,10.26,0,50,0,30.99,-18,1,9233,5384,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
336,窦团厂.10.5kV.3#机组,0,0,0,58.8,220,四川.窦团厂.10.5385,17.688,3.585,10.14,-25.075,0,17.16,3.77,10.19,0,50,0,30.99,-18,1,9243,5385,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,62.7,58.0,0.2,0.1,0.1,3.3
337,毛尔盖厂.15.75kV.1#机组,0,0,0,155.56,500,四川.毛尔盖厂.15.5515,140.876,10.075,15.117,-12.309,0,141.3,7.9,15.39,0,140,0,67.8,-60,1,9309,5515,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
338,毛尔盖厂.15.75kV.2#机组,0,0,0,155.56,500,四川.毛尔盖厂.15.5516,138.583,20.656,15.25,-12.325,0,138.7,17.6,15.53,0,140,0,67.8,-60,1,9311,5516,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
339,毛尔盖厂.15.75kV.3#机组,0,0,0,155.56,500,四川.毛尔盖厂.15.5516,140.082,5.516,15.25,-12.325,0,140.2,4.7,15.48,0,140,0,67.8,-60,1,9313,5516,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,86.0,12.0,149.0,8.0,65.0,4.0,68.0,176.47,150.0,0.2,0.1,0.1,5.88
340,龙头石厂.15.75kV.11#机组,0,0,0,194.44,500,四川.龙头石厂.15.3766,139.879,28.995,15.16,-0.812,0,140.49,26.63,12.57,0,180,0,84.76,-126,1,8029,3766,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,146.0,12.0,242.0,8.0,95.0,2.0,41.0,217.14,190.0,0.2,0.1,0.1,7.17
341,龙头石厂.15.75kV.12#机组,0,0,0,194.44,500,四川.龙头石厂.15.3766,136.247,35.344,15.16,-0.812,0,136.84,32.46,11.16,0,180,0,84.76,-150,1,8031,3766,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,146.0,12.0,242.0,8.0,95.0,2.0,41.0,217.14,190.0,0.2,0.1,0.1,7.17
342,龙头石厂.15.75kV.13#机组,0,0,0,194.44,500,四川.龙头石厂.15.3767,137.28,35.482,15.143,-0.794,0,137.91,32.43,13.01,0,180,0,84.76,-150,1,8033,3767,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,146.0,12.0,242.0,8.0,95.0,2.0,41.0,217.14,190.0,0.2,0.1,0.1,7.17
343,龙头石厂.15.75kV.14#机组,0,0,0,194.44,500,四川.龙头石厂.15.3767,137.822,26.042,15.143,-0.794,0,138.46,23.8,11.66,0,180,0,84.76,-150,1,8035,3767,0,Unit,15,15.75,0.0,,0.0,0.0,3.0,146.0,12.0,242.0,8.0,95.0,2.0,41.0,217.14,190.0,0.2,0.1,0.1,7.17
344,新平Ⅱ厂.22kV.2#机组,0,0,0,666.7,500,四川.新平Ⅱ厂.22.nd21421,0,0,0,0,1,0,-3.12,0.01,0,600,360,290.59,-150,1,21421,5521,-1,Unit,22,22,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
345,楼方厂.10.5kV.1#机组,0,0,0,28,110,四川.楼方厂.10.5519,22.992,4.063,11.09,-7.881,0,23.2,4.9,10.4,0,28,0,24.79,-15,1,9348,5519,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
346,楼方厂.10.5kV.2#机组,0,0,0,28,110,四川.楼方厂.10.5519,17.719,3.986,11.09,-7.881,0,17.88,4.81,10.4,0,28,0,24.79,-15,1,9350,5519,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
347,映秀湾厂.10.5kV.2#机组,0,0,0,45,220,四川.映秀湾厂.10.3426,31.196,4.493,9.772,-23.569,0,30.8,5.5,10.5,0,45,0,22,-30,1,9422,3426,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,2.0,12.0,2.0,7.0,1.0,2.0,1.0,50.0,45.0,0.2,0.1,0.1,6.9
348,映秀湾厂.10.5kV.1#机组,0,0,0,45,220,四川.映秀湾厂.10.nd9420,0,0,0,0,1,39.6,4.2,10.31,0,45,0,22,-20,1,9420,19757,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,2.0,12.0,2.0,7.0,1.0,2.0,1.0,50.0,45.0,0.2,0.1,0.1,6.9
349,下索子厂.10.5kV.5#机组,0,0,0,15,220,四川.下索子厂.10.nd9554,0,0,0,0,1,0.59,1.41,10.15,0,12,0,9,-8,1,9554,3844,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
350,下索子厂.10.5kV.6#机组,0,0,0,15,220,四川.下索子厂.10.nd9555,0,0,0,0,1,0.54,0.18,10.15,0,12,0,9,-8,1,9555,3844,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
351,下索子厂.6.3kV.3#机组,0,0,0,2.188,220,四川.下索子厂.6.3846,0.677,0.053,6.111,-2.106,0,1.06,0.18,6.13,0,1.75,0,0.44,-0.44,1,9558,3846,0,Unit,6,6,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
352,下索子厂.6.3kV.4#机组,0,0,0,2.188,220,四川.下索子厂.6.3846,0.641,0.08,6.111,-2.106,0,1,0.27,6.12,0,1.75,0,0.44,-0.44,1,9559,3846,0,Unit,6,6,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
353,华山沟厂.10.5kV.1#机组,0,0,0,42.353,220,四川.华山沟厂.10.5629,4.593,-1.743,10.027,-7.122,0,4.83,-1.24,10.03,0,36,0,6.35,-20,1,9645,5629,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
354,华山沟厂.10.5kV.2#机组,0,0,0,42.353,220,四川.华山沟厂.10.5629,4.85,0.422,10.027,-7.122,0,5.1,0.71,10.02,0,36,0,6.35,-20,1,9646,5629,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
355,凤仪厂.10.5kV.1#机组,0,0,0,29.47,220,四川.凤仪厂.10.5647,0,0,10.065,-28.946,1,0,0,0,0,28,0,1.47,-20,1,9698,5647,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
356,凤仪厂.10.5kV.2#机组,0,0,0,29.47,220,四川.凤仪厂.10.5647,0,0,10.065,-28.946,1,0,0,0,0,28,0,1.47,-20,1,9700,5647,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
357,凤仪厂.10.5kV.3#机组,0,0,0,29.47,220,四川.凤仪厂.10.nd9702,0,0,0,0,1,0,0,0,0,28,-2,1.47,-10,1,9702,5648,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
358,沙溪厂.10kV.1#机组,0,0,0,32.22,220,四川.沙溪厂.10.nd9748,0,0,0,0,1,0,0,0,0,29,0,14.04,-12.9,1,9748,5661,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,42.36,32.0,0.1,0.05,0.05,10.9
359,沙溪厂.10kV.2#机组,0,0,0,32.22,220,四川.沙溪厂.10.5662,25.24,0.214,9.781,-30.596,0,25.5,1,10.27,0,29,0,14.04,-12.9,1,9750,5662,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,42.36,32.0,0.1,0.05,0.05,10.9
360,沙溪厂.10kV.3#机组,0,0,0,32.22,220,四川.沙溪厂.10.5662,24.993,0,9.781,-30.596,0,25.25,0,10.27,0,29,0,14.04,-12.9,1,9752,5662,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,42.36,32.0,0.1,0.05,0.05,10.9
361,脚基坪厂.10.5kV.1#机组,0,0,0,30,220,四川.脚基坪厂.10.5723,0,0,9.999,-10.196,1,0,0,0,0,24,0,18,-14,1,9822,5723,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
362,脚基坪厂.10.5kV.2#机组,0,0,0,30,220,四川.脚基坪厂.10.5723,13.677,3.34,9.999,-10.196,0,13.86,3.33,10.31,0,24,0,18,-14,1,9824,5723,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
363,脚基坪厂.10.5kV.3#机组,0,0,0,30,220,四川.脚基坪厂.10.nd9826,0,0,0,0,1,0.24,-0.37,0,0,24,0,18,-14,1,9826,5724,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
364,交财湾厂.10.5kV.1#机组,0,0,0,40,220,四川.交财湾厂.10.6077,25.851,-6.928,10.056,-16.335,0,26.04,-5.69,10.11,0,34,0,0.1,-25,1,9968,6077,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
365,交财湾厂.10.5kV.2#机组,0,0,0,40,220,四川.交财湾厂.10.6077,25.948,2.787,10.056,-16.335,0,26.13,3.57,10.11,0,34,0,0.1,-25,1,9966,6077,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
366,交财湾厂.10.5kV.3#机组,0,0,0,40,220,四川.交财湾厂.10.6076,14.703,2.363,10.071,-16.559,0,15.05,3.68,10.31,0,34,0,0.1,-10,1,9964,6076,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
367,九架棚厂.10.5kV.1#机组,0,0,0,10,35,四川.九架棚厂.10.nd10052,0,0,0,0,1,0.69,0,10.17,0,8,0,6,-4,1,10052,5727,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
368,九架棚厂.10.5kV.2#机组,0,0,0,10,35,四川.九架棚厂.10.nd10054,0,0,0,0,1,0,0,0,0,8,0,6,-4,1,10054,5727,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
369,布西厂.10.5kV.1#机组,0,0,0,11.11,220,四川.布西厂.10.nd10069,0,0,0,0,1,0,0.02,0,0,10,0,4.84,-7,1,10069,6102,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
370,布西厂.10.5kV.2#机组,0,0,0,11.11,220,四川.布西厂.10.nd10071,0,0,0,0,1,0,0.01,0,0,10,0,4.84,-7,1,10071,6102,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
371,烟岗厂.10.5kV.1#机组,0,0,0,70.588,220,四川.烟岗厂.10.6112,0,0,10.151,12.4,1,0,0,0,0,60,0,37.18,-30,1,10079,6112,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
372,烟岗厂.10.5kV.2#机组,0,0,0,70.588,220,四川.烟岗厂.10.6112,30.053,-7.097,10.151,12.4,0,30.12,-7.83,10.15,0,60,0,37.18,-30,1,10081,6112,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
373,跑马坪厂.10.5kV.1#机组,0,0,0,70.588,220,四川.跑马坪厂.10.6118,29.352,-7.067,10.15,12.384,0,29.56,-7.75,10.08,0,60,0,37.18,-30,1,10087,6118,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
374,跑马坪厂.10.5kV.2#机组,0,0,0,70.588,220,四川.跑马坪厂.10.6118,0,0,10.15,12.384,1,0,0,0,0,60,0,37.18,-30,1,10089,6118,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
375,茶布朗厂.10.5kV.1#机组,0,0,0,70.6,220,四川.茶布朗厂.10.nd21852,0,0,0,0,1,0,0,0,0,72,0,37.18,-30,1,21852,6106,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
376,茶布朗厂.10.5kV.2#机组,0,0,0,90,220,四川.茶布朗厂.10.6107,71.153,-3.008,10.152,17.991,0,71.1,-3.28,10.16,0,72,0,18,-18,1,21853,6107,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
377,茶布朗厂.10.5kV.3#机组,0,0,0,70.6,220,四川.茶布朗厂.10.6108,30.974,-2.836,10.191,14.278,0,31.1,-2.33,10.21,0,72,0,37.18,-30,1,21854,6108,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,87.0,12.0,153.0,8.0,46.0,4.0,69.0,80.0,70.0,0.2,0.1,0.1,6.79
378,茶布朗厂.10.5kV.4#机组,0,0,0,90,220,四川.茶布朗厂.10.6109,70.644,4.728,10.28,17.823,0,70.6,4.72,10.26,0,72,0,18,-18,1,21855,6109,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
379,毛尔盖厂.6.3kV.4#机组,0,0,0,6.67,500,四川.毛尔盖厂.6.5517,0.709,0.042,6.375,-11.933,0,1.44,-1.19,5.42,0,6,0,2.91,-2.91,1,9325,5517,0,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
380,三垭河厂.10.5kV.1#机组,0,0,0,17.5,110,四川.三垭河厂.10.6121,7.585,0.514,10.194,4.157,0,7.72,0.83,10.26,0,14,0,9,-8,1,10109,6121,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
381,三垭河厂.10.5kV.2#机组,0,0,0,17.5,110,四川.三垭河厂.10.6122,9.371,0.883,10.148,3.509,0,9.45,1.59,10.26,0,14,0,9,-7,1,10111,6122,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
382,巴溪厂.10.5kV.1#机组,0,0,0,27.06,110,四川.巴溪厂.10.nd10364,0,0,0,0,1,0,0,0,0,20,0,14.25,-16,1,10364,6365,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
383,巴溪厂.10.5kV.2#机组,0,0,0,27.06,110,四川.巴溪厂.10.nd10365,0,0,0,0,1,0,0,0,0,20,0,14.25,-16,1,10365,6365,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
384,丰岩堡厂.10.5kV.1#机组,0,0,0,30.625,220,四川.丰岩堡厂.10.6386,20.731,-3.734,9.78,-15.204,0,19.84,0.03,10.29,0,24.5,0,3.88,-15,1,10504,6386,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
385,丰岩堡厂.10.5kV.2#机组,0,0,0,30.625,220,四川.丰岩堡厂.10.6387,21.639,-2.738,10.003,-15.337,0,20.59,0.04,10.4,0,24.5,0,3.88,-11,1,10506,6387,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
386,小河厂.10.5kV.1#机组,0,0,0,33.125,110,四川.小河厂.10.6390,23.356,-0.867,9.793,-12.592,0,23.16,1.36,9.92,0,26.5,0,4.24,-10,1,10520,6390,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,187.0,12.0,320.0,8.0,8.0,4.0,140.0,38.82,33.0,0.2,0.1,0.1,5.999
387,小河厂.10.5kV.2#机组,0,0,0,33.125,110,四川.小河厂.10.6391,23.568,-1.223,9.788,-12.574,0,23.36,1,9.9,0,26.5,0,4.24,-10,1,10522,6391,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,187.0,12.0,320.0,8.0,8.0,4.0,140.0,38.82,33.0,0.2,0.1,0.1,5.999
388,荣丁厂.10.5kV.1#机组,0,0,0,14.12,110,四川.荣丁厂.10.nd10570,0,0,0,0,1,9.85,1.45,10.7,0,12,0,7.44,-7,1,10570,6489,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
389,紫兰坝厂.10.5kV.3#机组,0,0,0,40,110,四川.紫兰坝厂.10.nd10560,0,0,0,0,1,-0.06,-0.02,10.35,0,34,0,21,-8,1,10560,6493,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
390,紫兰坝厂.10.5kV.2#机组,0,0,0,40,110,四川.紫兰坝厂.10.nd10564,0,0,0,0,1,19.98,0.7,10.5,0,34,0,21,-8,1,10564,6494,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
391,紫兰坝厂.10.5kV.1#机组,0,0,0,40,110,四川.紫兰坝厂.10.nd10568,0,0,0,0,1,-0.15,0.41,0,0,34,0,21,-8,1,10568,6495,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,111.0,12.0,246.0,8.0,99.0,4.0,86.0,47.06,40.0,0.2,0.1,0.1,7.5
392,荣丁厂.10.5kV.2#机组,0,0,0,14.12,110,四川.荣丁厂.10.nd10572,0,0,0,0,1,10.13,1.34,10.7,0,12,0,7.44,-7,1,10572,6489,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
393,磨西厂.10.5kV.1#机组,0,0,0,11.76,110,四川.磨西厂.10.nd10598,0,0,0,0,1,8.88,0.52,9.96,0,10,0,6.2,-6,1,10598,6504,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
394,磨西厂.10.5kV.2#机组,0,0,0,11.76,110,四川.磨西厂.10.nd10600,0,0,0,0,1,0,0,0,0,10,0,6.2,-6,1,10600,6504,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
395,宜宾电厂.10.5kV.11#机组,0,0,0,100,110,四川.宜宾电厂.10.nd22171,0,0,0,0,1,0,0,0,0,100,0,61.97,-61.97,1,22171,6507,-1,Unit,10,10.5,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
396,河口厂.10.5kV.1#机组,0,0,0,21.18,110,四川.河口厂.10.nd10616,0,0,0,0,1,13.34,-2.1,0,0,18,0,11.16,-11.16,1,10616,6510,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
397,河口厂.10.5kV.2#机组,0,0,0,21.18,110,四川.河口厂.10.nd10618,0,0,0,0,1,7,0,0,0,18,0,11.16,-11.16,1,10618,6511,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
398,成都嘉陵厂.18kV.1#机组,0,0,0,142,220,四川.成都嘉陵厂.18.nd26792,0,0,0,0,1,0,0,0,0,142,0,88,-88,1,26792,6397,-1,Unit,18,18,0.0,,0.0,0.0,3.0,65.0,12.0,114.0,1.0,1.0,2.0,25.0,155.56,140.0,0.2,0.1,0.1,8.1
399,成都嘉陵厂.18kV.2#机组,0,0,0,142,220,四川.成都嘉陵厂.18.nd26793,0,0,0,0,1,0,0,0,0,142,0,88,-88,1,26793,6398,-1,Unit,18,18,0.0,,0.0,0.0,3.0,65.0,12.0,114.0,1.0,1.0,2.0,25.0,155.56,140.0,0.2,0.1,0.1,8.1
400,成都嘉陵厂.10.5kV.3#机组,0,0,0,142,220,四川.成都嘉陵厂.10.nd22115,0,0,0,0,1,0,0,0,0,75,0,46.48,-46.48,1,22115,6399,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,65.0,12.0,114.0,1.0,1.0,2.0,25.0,155.56,140.0,0.2,0.1,0.1,8.1
401,金堂燃机厂.10.5kV.1#机组,0,0,0,29.41,110,四川.金堂燃机厂.10.nd10634,0,0,0,0,1,0,0,0,0,25,0,15.49,-15.49,1,10634,6517,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
402,马拟厂.6.3kV.1#机组,0,0,0,8.24,110,四川.马拟厂.6.nd10588,0,0,0,0,1,5.32,1.52,6.3,0,7,0,4.34,-4.34,1,10588,6500,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
403,马拟厂.6.3kV.2#机组,0,0,0,8.24,110,四川.马拟厂.6.nd10590,0,0,0,0,1,5.25,1.43,6.2,0,7,0,4.34,-4.34,1,10590,6500,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
404,岐山厂.10.5kV.1#机组,0,0,0,14.12,110,四川.岐山厂.10.nd10635,0,0,0,0,1,0,0,0,0,12,0,7.44,-7.44,1,10635,6521,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
405,岐山厂.10.5kV.2#机组,0,0,0,14.12,110,四川.岐山厂.10.nd10636,0,0,0,0,1,0,0,0,0,12,0,7.44,-7.44,1,10636,6521,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
406,三瓦窑厂.10.5kV.1#机组,0,0,0,18,110,四川.三瓦窑厂.10.nd10646,0,0,0,0,1,0,0,6.3,0,15,0,9,-9,1,10646,6524,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
407,三瓦窑厂.10.5kV.2#机组,0,0,0,18,110,四川.三瓦窑厂.10.nd10647,0,0,0,0,1,0,0,6.3,0,15,0,9,-9,1,10647,6524,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
408,三瓦窑厂.10.5kV.3#机组,0,0,0,29.4,110,四川.三瓦窑厂.10.nd10656,0,0,0,0,1,0,0,6.3,0,25,0,15.5,-15.5,1,10656,6525,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
409,华阳燃机电厂.10.5kV.1#机组,0,0,0,36.6,110,四川.华阳燃机电厂.10.nd10664,0,0,0,0,1,0,0,0,0,29.4,0,15.49,-15.49,1,10664,6528,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
410,华阳燃机电厂.10.5kV.2#机组,0,0,0,36.6,110,四川.华阳燃机电厂.10.nd10666,0,0,0,0,1,0,0,0,0,29.4,0,15.49,-15.49,1,10666,6529,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,42.36,36.0,0.1,0.05,0.05,10.9
411,华阳燃机电厂.10.5kV.3#机组,0,0,0,29.4,110,四川.华阳燃机电厂.10.nd10676,0,0,0,0,1,0,0,0,0,25,0,15.49,-15.49,1,10676,6530,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
412,小姓厂.10.5kV.1#机组,0,0,0,15,110,四川.小姓厂.10.nd1072,0,0,0,0,1,0,0,0,0,12,0,9,-10,1,1072,6533,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
413,小姓厂.10.5kV.2#机组,0,0,0,15,110,四川.小姓厂.10.nd1071,0,0,0,0,1,7.77,2.94,9.93,0,12,0,9,-10,1,1071,6533,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
414,小三峡厂.10.5kV.1#机组,0,0,0,17.5,110,四川.小三峡厂.10.nd10690,0,0,0,0,1,12.83,0,10.48,0,14,0,10.5,-10.5,1,10690,6535,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
415,小三峡厂.10.5kV.2#机组,0,0,0,17.5,110,四川.小三峡厂.10.nd10692,0,0,0,0,1,13.11,0,10.41,0,14,0,10.5,-10.5,1,10692,6536,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
416,小三峡厂.10.5kV.3#机组,0,0,0,2.5,110,四川.小三峡厂.10.nd10694,0,0,0,0,1,1.46,0.41,10.42,0,2,0,1.5,-1.5,1,10694,6536,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
417,凤凰厂.6.3kV.1#机组,0,0,0,8.24,35,四川.凤凰厂.6.nd10696,0,0,0,0,1,4.7,-5.15,0,0,7,0,4.34,-3,1,10696,6539,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
418,凤凰厂.6.3kV.2#机组,0,0,0,8.24,35,四川.凤凰厂.6.nd10698,0,0,0,0,1,0,-5.05,0,0,7,0,4.34,-3,1,10698,6539,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
419,凤凰厂.6.3kV.3#机组,0,0,0,8.24,35,四川.凤凰厂.6.nd10705,0,0,0,0,1,0,-3.93,0,0,7,0,4.34,-3,1,10705,6540,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
420,凤凰厂.6.3kV.4#机组,0,0,0,0.94,35,四川.凤凰厂.6.nd10707,0,0,0,0,1,0,0,0,0,0.8,0,0.5,-0.5,1,10707,6540,-1,Unit,6,6,0.0,,0.0,0.0,3.0,123.0,1.0,1.0,7.0,14.0,0.0,0.0,1.0,0.8,0.2,0.1,0.1,3.33
421,开建桥厂.10.5kV.1#机组,0,0,0,20,110,四川.开建桥厂.10.nd10709,0,0,0,0,1,9.14,-4.68,10.45,0,16,0,12,-12,1,10709,6543,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
422,开建桥厂.10.5kV.2#机组,0,0,0,20,110,四川.开建桥厂.10.nd10711,0,0,0,0,1,8.39,3.18,10.45,0,16,0,12,-12,1,10711,6543,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
423,开建桥厂.10.5kV.3#机组,0,0,0,20,110,四川.开建桥厂.10.nd10717,0,0,0,0,1,15.34,1.11,10.31,0,16,0,12,-12,1,10717,6544,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
424,金盘子厂.6.3kV.2#机组,0,0,0,10,110,四川.金盘子厂.6.nd10719,0,0,0,0,1,4.28,0.9,6.07,0,10,0,6.2,-6.2,1,10719,6546,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
425,金盘子厂.6.3kV.1#机组,0,0,0,10,110,四川.金盘子厂.6.nd10718,0,0,0,0,1,4.03,0.25,6.08,0,10,0,6.2,-6.2,1,10718,6546,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
426,金盘子厂.6.3kV.3#机组,0,0,0,10,110,四川.金盘子厂.6.nd11659,0,0,0,0,1,7.17,1.29,6.1,0,10,0,6.2,-6.2,1,11659,6547,-1,Unit,6,6,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
427,鱼洞厂.10.5kV.3#机组,0,0,0,25,110,四川.鱼洞厂.10.nd10736,0,0,0,0,1,12.01,2.66,10.16,0,25,0,15.49,-9,1,10736,6553,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
428,鱼洞厂.10.5kV.2#机组,0,0,0,25,110,四川.鱼洞厂.10.nd10734,0,0,0,0,1,0,0,0,0,25,0,15.49,-9,1,10734,6553,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
429,鱼洞厂.10.5kV.1#机组,0,0,0,25,110,四川.鱼洞厂.10.nd10732,0,0,0,0,1,13.41,2.18,10.18,0,25,0,15.49,-9,1,10732,6552,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
430,高坑厂.10.5kV.1#机组,0,0,0,8.82,110,四川.高坑厂.10.nd10738,0,0,0,0,1,3.54,1.58,10.27,0,7.5,0,4.65,-6,1,10738,6556,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
431,高坑厂.10.5kV.2#机组,0,0,0,8.82,110,四川.高坑厂.10.nd10754,0,0,0,0,1,6.75,2.8,10.27,0,7.5,0,4.65,-6,1,10754,6556,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
432,黄浦厂.6.3kV.1#机组,0,0,0,17.65,110,四川.黄浦厂.6.nd10740,0,0,0,0,1,0.53,0.53,0,0,15,0,9.3,-9.3,1,10740,6558,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
433,黄浦厂.6.3kV.2#机组,0,0,0,17.65,110,四川.黄浦厂.6.nd10742,0,0,0,0,1,0.56,0.53,0,0,15,0,9.3,-9.3,1,10742,6559,-1,Unit,6,6,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
434,波罗厂.10.5kV.1#机组,0,0,0,30.59,110,四川.波罗厂.10.nd10778,0,0,0,0,1,24.16,2.16,9.63,0,26,0,16.11,-10,1,10778,6566,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
435,波罗厂.10.5kV.2#机组,0,0,0,30.59,110,四川.波罗厂.10.nd10779,0,0,0,0,1,24.6,1.44,9.63,0,26,0,16.11,-10,1,10779,6566,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
436,七星厂.10.5kV.1#机组,0,0,0,13.33,110,四川.七星厂.10.nd10783,0,0,0,0,1,7.13,0.46,10.11,0,12,0,5.81,-3,1,10783,6568,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
437,七星厂.10.5kV.2#机组,0,0,0,13.33,110,四川.七星厂.10.nd10784,0,0,0,0,1,0,0,0.01,0,12,0,5.81,-3,1,10784,6568,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
438,高坝厂.10.5kV.1#机组,0,0,0,117.65,110,四川.高坝厂.10.nd22308,0,0,0,0,1,0,0,0,0,100,60,61.97,-61.97,1,22308,6562,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,125.4,116.0,0.1,0.05,0.05,6.6
439,红岩子厂.10.5kV.1#机组,0,0,0,30,110,四川.红岩子厂.10.nd10786,0,0,0,0,1,27.73,-0.92,10.3,0,30,0,18.59,-12,1,10786,6572,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
440,红岩子厂.10.5kV.2#机组,0,0,0,30,110,四川.红岩子厂.10.nd10788,0,0,0,0,1,27.28,-1.93,10.3,0,30,0,18.59,-12,1,10788,6572,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
441,红岩子厂.10.5kV.3#机组,0,0,0,30,110,四川.红岩子厂.10.nd10790,0,0,0,0,1,28.09,-1.84,10.28,0,30,0,18.59,-12,1,10790,6573,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
442,攀钢厂.10.5kV.1#机组,0,0,0,117.65,110,四川.攀钢厂.10.nd26794,0,0,0,0,1,0,0,0,0,100,0,61.97,-61.97,1,26794,6577,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,125.4,116.0,0.1,0.05,0.05,6.6
443,攀钢厂.10.5kV.2#机组,0,0,0,117.65,110,四川.攀钢厂.10.nd26795,0,0,0,0,1,0,0,0,0,100,0,61.97,-61.97,1,26795,6578,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,125.4,116.0,0.1,0.05,0.05,6.6
444,攀钢厂.10.5kV.3#机组,0,0,0,117.65,110,四川.攀钢厂.10.nd26796,0,0,0,0,1,0,0,0,0,100,0,61.97,-61.97,1,26796,6579,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,233.0,12.0,145.0,7.0,3.0,2.0,22.0,125.4,116.0,0.1,0.05,0.05,6.6
445,杉树坪厂.10.5kV.1#机组,0,0,0,9,35,四川.杉树坪厂.10.nd10832,0,0,0,0,1,2.23,0.77,10.27,0,7,0,5,-5,1,10832,6584,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
446,杉树坪厂.10.5kV.2#机组,0,0,0,9,35,四川.杉树坪厂.10.nd10834,0,0,0,0,1,2.53,0.91,10.26,0,7,0,5,-5,1,10834,6584,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
447,杉树坪厂.6.3kV.3#机组,0,0,0,4,35,四川.杉树坪厂.10.nd22351,0,0,0,0,1,2.01,0.71,6.48,0,2.8,0,2,-2,1,22351,6585,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
448,杉树坪厂.6.3kV.4#机组,0,0,0,4,35,四川.杉树坪厂.10.nd22353,0,0,0,0,1,1.73,0.58,6.45,0,2.8,0,2,-2,1,22353,6586,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
