id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
1150,芳地坪厂.35kV.1#SVG装置,0,0,0,60,110,四川.芳地坪风电厂.35.nd38043,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,38043,10472,-1,Unit,35,35,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
1151,树堡光伏厂.10.5kV.2#SVG等值发电机,0,0,0,60,110,四川.树堡光伏厂.10.nd38044,0,0,0,0,1,0,0,0,0,0,0,6,-6,1,38044,8115,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
1152,树堡光伏厂.0.27kV.#16011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38045,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38045,8330,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1153,树堡光伏厂.0.27kV.#17011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38046,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38046,8331,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1154,树堡光伏厂.0.27kV.#17012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38047,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38047,8332,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1155,树堡光伏厂.0.27kV.#17021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38048,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38048,8333,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1156,树堡光伏厂.0.27kV.#17022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38049,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38049,8334,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1157,树堡光伏厂.0.27kV.#17031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38050,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38050,8335,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1158,树堡光伏厂.0.27kV.#17032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38051,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38051,8336,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1159,树堡光伏厂.0.27kV.#17041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38052,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38052,8337,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1160,树堡光伏厂.0.27kV.#17042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38053,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38053,8338,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1161,树堡光伏厂.0.27kV.#17051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38054,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38054,8339,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1162,树堡光伏厂.0.27kV.#17052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38055,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38055,8340,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1163,树堡光伏厂.0.27kV.#17061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38056,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38056,8341,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1164,树堡光伏厂.0.27kV.#17062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38057,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38057,8342,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1165,树堡光伏厂.0.27kV.#17071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38058,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38058,8343,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1166,树堡光伏厂.0.27kV.#17072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38059,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38059,8344,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1167,树堡光伏厂.0.27kV.#17081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38060,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38060,8345,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1168,树堡光伏厂.0.27kV.#17082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38061,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38061,8346,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1169,树堡光伏厂.0.27kV.#17091等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38062,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38062,8347,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1170,树堡光伏厂.0.27kV.#17092等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38063,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38063,8348,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1171,树堡光伏厂.0.27kV.#17101等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38064,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38064,8349,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1172,树堡光伏厂.0.27kV.#17102等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38065,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38065,8350,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1173,树堡光伏厂.0.27kV.#16012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38066,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38066,8351,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1174,树堡光伏厂.0.27kV.#16021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38067,0,0,0,0,1,0.31,0,0,0,0.5,0.5,0.09,-0.09,1,38067,8352,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1175,树堡光伏厂.0.27kV.#16022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38068,0,0,0,0,1,0.3,0,0,0,0.5,0.5,0.09,-0.09,1,38068,8353,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1176,树堡光伏厂.0.27kV.#16031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38069,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38069,8354,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1177,树堡光伏厂.0.27kV.#16032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38070,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38070,8355,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1178,树堡光伏厂.0.27kV.#16041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38071,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38071,8356,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1179,树堡光伏厂.0.27kV.#16042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38072,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38072,8357,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1180,树堡光伏厂.0.27kV.#16051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38073,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38073,8358,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1181,树堡光伏厂.0.27kV.#16052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38074,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38074,8359,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1182,树堡光伏厂.0.27kV.#16061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38075,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38075,8360,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1183,树堡光伏厂.0.27kV.#16062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38076,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38076,8361,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1184,树堡光伏厂.0.27kV.#16071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38077,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38077,8362,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1185,树堡光伏厂.0.27kV.#16072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38078,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38078,8363,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1186,树堡光伏厂.0.27kV.#16081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38079,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38079,8364,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1187,树堡光伏厂.0.27kV.#16082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38080,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38080,8365,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1188,树堡光伏厂.0.27kV.#16091等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38081,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38081,8366,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1189,树堡光伏厂.0.27kV.#16092等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38082,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38082,8367,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1190,树堡光伏厂.0.27kV.#16101等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38083,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38083,8368,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1191,树堡光伏厂.0.27kV.#16102等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38084,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38084,8369,-1,Unit,0.27,0.27,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1192,火烈风电厂.0.69kV.#1207机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38085,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38085,10335,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1193,三峰厂.10.5kV.#1机组,0,0,0,15,35,四川.三峰厂.10.nd14546,0,0,0,0,1,9.47,4.84,10.45,0,12,0,2.5,-2.5,1,14546,10639,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1194,白乌光伏厂.35kV.1#SVG装置,0,0,0,13,220,四川.白乌光伏厂.35.nd38086,0,0,0,0,1,0,0,0,0,13,0,13,-13,1,38086,10646,-1,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1195,白乌光伏厂.0.315kV.#13011机组,0,0,0,0.623,220,四川.白乌光伏厂.0.nd38087,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38087,10816,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1196,白乌光伏厂.0.315kV.#13021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38088,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38088,10817,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1197,白乌光伏厂.0.315kV.#13031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38089,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38089,10818,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1198,白乌光伏厂.0.315kV.#13041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38090,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38090,10819,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1199,白乌光伏厂.0.315kV.#13051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38091,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38091,10820,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1200,白乌光伏厂.0.315kV.#13061机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38092,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38092,10821,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1201,白乌光伏厂.0.315kV.#13071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38093,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38093,10822,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1202,白乌光伏厂.0.315kV.#13081机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38094,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38094,10823,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1203,白乌光伏厂.0.315kV.#13091机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38095,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38095,10824,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1204,白乌光伏厂.0.315kV.#13101机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38096,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38096,10825,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1205,白乌光伏厂.0.315kV.#14011机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38097,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38097,10826,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1206,白乌光伏厂.0.315kV.#14021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38098,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38098,10827,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1207,白乌光伏厂.0.315kV.#14031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38099,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38099,10828,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1208,白乌光伏厂.0.315kV.#14041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38100,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38100,10829,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1209,白乌光伏厂.0.315kV.#14051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38101,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38101,10830,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1210,白乌光伏厂.0.315kV.#14061机组,0,0,0,0.623,220,四川.白乌光伏厂.0.nd38102,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38102,10831,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1211,白乌光伏厂.0.315kV.#14071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38103,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38103,10832,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1212,铜陵厂.10.5kV.#1机组,0,0,0,54,220,四川.铜陵厂.10.11132,8.444,-3.175,10.261,-5.151,0,9,-3.16,10.25,0,40.5,0,13,-18,1,14571,11132,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
1213,白乌光伏厂.0.315kV.#15011机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38104,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38104,10833,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1214,白乌光伏厂.0.315kV.#15021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38105,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38105,10834,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1215,白乌光伏厂.0.315kV.#15031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38106,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38106,10835,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1216,白乌光伏厂.0.315kV.#15041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38107,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38107,10836,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1217,白乌光伏厂.0.315kV.#15051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38108,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38108,10837,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1218,白乌光伏厂.0.315kV.#15061机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38109,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38109,10838,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1219,白乌光伏厂.0.315kV.#15071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38110,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38110,10839,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1220,白乌光伏厂.0.315kV.#15081机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38111,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38111,10840,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1221,白乌光伏厂.0.315kV.#15091机组,0,0,0,0.623,220,四川.白乌光伏厂.0.nd38112,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38112,10841,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1222,白乌光伏厂.0.315kV.#15101机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38113,0,0,0,0,1,0.26,0,0,0,0.53,0,0.09,-0.09,1,38113,10842,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1223,铜陵厂.10.5kV.#2机组,0,0,0,54,220,四川.铜陵厂.10.11133,29.695,-3.098,10.253,-2.321,0,30.19,-2.88,10.23,0,40.5,0,13,-18,1,14573,11133,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
1224,唐元厂.10.5kV.#1机组,0,0,0,54,220,四川.唐元厂.10.11135,29.481,-0.511,10.323,-3.395,0,30,-0.63,10.33,0,54,0,13,-28,1,14583,11135,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
1225,唐元厂.10.5kV.#2机组,0,0,0,54,220,四川.唐元厂.10.11136,31.9,-0.455,10.322,-3.14,0,32.5,-0.54,10.31,0,54,0,13,-28,1,14585,11136,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,101.0,12.0,174.0,7.0,4.0,4.0,38.0,63.53,54.0,0.2,0.1,0.1,6.67
1226,白乌光伏厂.0.315kV.#13012机组,0,0,0,0.623,220,四川.白乌光伏厂.0.nd38114,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38114,10843,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1227,白乌光伏厂.0.315kV.#13022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38115,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38115,10844,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1228,白乌光伏厂.0.315kV.#13032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38116,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38116,10845,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1229,白乌光伏厂.0.315kV.#13042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38117,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38117,10846,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1230,白乌光伏厂.0.315kV.#13052机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38118,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38118,10847,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1231,白乌光伏厂.0.315kV.#13062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38119,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38119,10848,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1232,白乌光伏厂.0.315kV.#13072机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38120,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38120,10849,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1233,白乌光伏厂.0.315kV.#13082机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38121,0,0,0,0,1,0.38,0,0,0,0.53,0,0.09,-0.09,1,38121,10850,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1234,白乌光伏厂.0.315kV.#13092机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38122,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38122,10851,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1235,白乌光伏厂.0.315kV.#13102机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38123,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38123,10852,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1236,白乌光伏厂.0.315kV.#14012机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38124,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38124,10853,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1237,白乌光伏厂.0.315kV.#14022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38125,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38125,10854,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1238,白乌光伏厂.0.315kV.#14032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38126,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38126,10855,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1239,白乌光伏厂.0.315kV.#14042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38127,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38127,10856,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1240,白乌光伏厂.0.315kV.#14052机组,0,0,0,0.621,220,四川.白乌光伏厂.0.nd38128,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38128,10857,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1241,白乌光伏厂.0.315kV.#14062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38129,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38129,10858,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1242,白乌光伏厂.0.315kV.#14072机组,0,0,0,0.621,220,四川.白乌光伏厂.0.nd38130,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38130,10859,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1243,白乌光伏厂.0.315kV.#15012机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38131,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38131,10860,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1244,白乌光伏厂.0.315kV.#15022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38132,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38132,10861,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1245,白乌光伏厂.0.315kV.#15032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38133,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38133,10862,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1246,白乌光伏厂.0.315kV.#15042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38134,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38134,10863,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1247,白乌光伏厂.0.315kV.#15052机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38135,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38135,10864,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1248,白乌光伏厂.0.315kV.#15062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38136,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38136,10865,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1249,白乌光伏厂.0.315kV.#15072机组,0,0,0,0.621,220,四川.白乌光伏厂.0.nd38137,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38137,10866,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1250,白乌光伏厂.0.315kV.#15082机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38138,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38138,10867,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1251,白乌光伏厂.0.315kV.#15092机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38139,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38139,10868,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1252,白乌光伏厂.0.315kV.#15102机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38140,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38140,10869,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1253,达拉寨光伏厂.0.315kV.12011#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38141,0,0,0,0,1,0.1,0,0,0,1,0,0.1,-0.1,1,38141,11203,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1254,达拉寨光伏厂.0.315kV.12012#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38142,0,0,0,0,1,0.09,0,0,0,1,0,0.1,-0.1,1,38142,11204,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1255,达拉寨光伏厂.0.315kV.12021#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38143,0,0,0,0,1,0.09,-0.01,0,0,1,0,0.1,-0.1,1,38143,11205,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1256,达拉寨光伏厂.0.315kV.12022#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38144,0,0,0,0,1,0.14,-0.01,0,0,1,0,0.1,-0.1,1,38144,11206,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1257,达拉寨光伏厂.0.315kV.12031#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38145,0,0,0,0,1,0.15,-0.01,0,0,1,0,0.1,-0.1,1,38145,11207,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1258,达拉寨光伏厂.0.315kV.12032#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38146,0,0,0,0,1,0.17,-0.01,0,0,1,0,0.1,-0.1,1,38146,11208,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1259,达拉寨光伏厂.0.315kV.12041#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38147,0,0,0,0,1,0.09,0,0,0,1,0,0.1,-0.1,1,38147,11209,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1260,达拉寨光伏厂.0.315kV.12042#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38148,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38148,11210,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1261,达拉寨光伏厂.0.315kV.12051#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38149,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38149,11211,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1262,达拉寨光伏厂.0.315kV.12052#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38150,0,0,0,0,1,0.08,-0.01,0,0,1,0,0.1,-0.1,1,38150,11212,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1263,达拉寨光伏厂.0.315kV.12061#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38151,0,0,0,0,1,0.11,-0.01,0,0,1,0,0.1,-0.1,1,38151,11213,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1264,达拉寨光伏厂.0.315kV.12062#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38152,0,0,0,0,1,0.13,-0.01,0,0,1,0,0.1,-0.1,1,38152,11214,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1265,达拉寨光伏厂.0.315kV.12071#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38153,0,0,0,0,1,0.39,0,0,0,1,0,0.1,-0.1,1,38153,11215,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1266,达拉寨光伏厂.0.315kV.12072#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38154,0,0,0,0,1,0.39,0,0,0,1,0,0.1,-0.1,1,38154,11216,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1267,达拉寨光伏厂.0.315kV.12081#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38155,0,0,0,0,1,0.43,0,0,0,1,0,0.1,-0.1,1,38155,11217,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1268,达拉寨光伏厂.0.315kV.12082#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38156,0,0,0,0,1,0.44,0,0,0,1,0,0.1,-0.1,1,38156,11218,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1269,达拉寨光伏厂.0.315kV.12091#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38157,0,0,0,0,1,0.45,0,0,0,1,0,0.1,-0.1,1,38157,11219,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1270,达拉寨光伏厂.0.315kV.12092#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38158,0,0,0,0,1,0.43,-0.01,0,0,1,0,0.1,-0.1,1,38158,11220,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1271,达拉寨光伏厂.0.315kV.12101#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38159,0,0,0,0,1,0.45,0,0,0,1,0,0.1,-0.1,1,38159,11221,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1272,达拉寨光伏厂.0.315kV.12102#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38160,0,0,0,0,1,0.43,0,0,0,1,0,0.1,-0.1,1,38160,11222,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1273,达拉寨光伏厂.0.315kV.12111#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38161,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,38161,11223,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1274,达拉寨光伏厂.0.315kV.12112#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38162,0,0,0,0,1,0.49,0.01,0,0,1,0,0.1,-0.1,1,38162,11224,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1275,达拉寨光伏厂.0.315kV.13011#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38163,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38163,11225,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1276,达拉寨光伏厂.0.315kV.13012#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38164,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38164,11226,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1277,达拉寨光伏厂.0.315kV.13021#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38165,0,0,0,0,1,0.06,0,0,0,1,0,0.1,-0.1,1,38165,11227,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1278,达拉寨光伏厂.0.315kV.13022#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38166,0,0,0,0,1,0.07,-0.01,0,0,1,0,0.1,-0.1,1,38166,11228,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1279,达拉寨光伏厂.0.315kV.13031#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38167,0,0,0,0,1,0.09,0,0,0,1,0,0.1,-0.1,1,38167,11229,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1280,达拉寨光伏厂.0.315kV.13032#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38168,0,0,0,0,1,0.1,0,0,0,1,0,0.1,-0.1,1,38168,11230,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1281,达拉寨光伏厂.0.315kV.13041#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38169,0,0,0,0,1,0.1,-0.01,0,0,1,0,0.1,-0.1,1,38169,11231,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1282,达拉寨光伏厂.0.315kV.13042#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38170,0,0,0,0,1,0.13,0,0,0,1,0,0.1,-0.1,1,38170,11232,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1283,达拉寨光伏厂.0.315kV.13051#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38171,0,0,0,0,1,0.2,0,0,0,1,0,0.1,-0.1,1,38171,11233,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1284,达拉寨光伏厂.0.315kV.13052#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38172,0,0,0,0,1,0.4,0,0,0,1,0,0.1,-0.1,1,38172,11234,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1285,达拉寨光伏厂.0.315kV.13061#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38173,0,0,0,0,1,0.05,0,0,0,1,0,0.1,-0.1,1,38173,11235,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1286,达拉寨光伏厂.0.315kV.13062#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38174,0,0,0,0,1,0.07,0,0,0,1,0,0.1,-0.1,1,38174,11236,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1287,达拉寨光伏厂.0.315kV.13071#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38175,0,0,0,0,1,0.05,0,0,0,1,0,0.1,-0.1,1,38175,11237,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1288,达拉寨光伏厂.0.315kV.13072#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38176,0,0,0,0,1,0.05,-0.01,0,0,1,0,0.1,-0.1,1,38176,11238,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1289,达拉寨光伏厂.0.315kV.13081#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38177,0,0,0,0,1,0.06,0,0,0,1,0,0.1,-0.1,1,38177,11239,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1290,达拉寨光伏厂.0.315kV.13082#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38178,0,0,0,0,1,0.07,0,0,0,1,0,0.1,-0.1,1,38178,11240,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1291,达拉寨光伏厂.0.315kV.13091#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38179,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38179,11241,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1292,达拉寨光伏厂.0.315kV.13092#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38180,0,0,0,0,1,0.07,0,0,0,1,0,0.1,-0.1,1,38180,11242,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1293,达拉寨光伏厂.0.315kV.14011#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38181,0,0,0,0,1,0.12,-0.01,0,0,1,0,0.1,-0.1,1,38181,11243,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1294,达拉寨光伏厂.0.315kV.14012#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38182,0,0,0,0,1,0.19,0,0,0,1,0,0.1,-0.1,1,38182,11244,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1295,达拉寨光伏厂.0.315kV.14021#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38183,0,0,0,0,1,0.14,0,0,0,1,0,0.1,-0.1,1,38183,11245,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1296,达拉寨光伏厂.0.315kV.14022#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38184,0,0,0,0,1,0.12,0,0,0,1,0,0.1,-0.1,1,38184,11246,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1297,达拉寨光伏厂.0.315kV.14031#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38185,0,0,0,0,1,0.07,0,0,0,1,0,0.1,-0.1,1,38185,11247,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1298,达拉寨光伏厂.0.315kV.14032#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38186,0,0,0,0,1,0.06,0,0,0,1,0,0.1,-0.1,1,38186,11248,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1299,达拉寨光伏厂.0.315kV.14041#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38187,0,0,0,0,1,0.11,-0.01,0,0,1,0,0.1,-0.1,1,38187,11249,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1300,达拉寨光伏厂.0.315kV.14042#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38188,0,0,0,0,1,0.13,0,0,0,1,0,0.1,-0.1,1,38188,11250,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1301,达拉寨光伏厂.0.315kV.14051#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38189,0,0,0,0,1,0.11,0,0,0,1,0,0.1,-0.1,1,38189,11251,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1302,达拉寨光伏厂.0.315kV.14052#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38190,0,0,0,0,1,0.11,0,0,0,1,0,0.1,-0.1,1,38190,11252,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1303,达拉寨光伏厂.0.315kV.14061#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38191,0,0,0,0,1,0.14,0,0,0,1,0,0.1,-0.1,1,38191,11253,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1304,达拉寨光伏厂.0.315kV.14062#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38192,0,0,0,0,1,0.18,0,0,0,1,0,0.1,-0.1,1,38192,11254,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1305,达拉寨光伏厂.0.315kV.14071#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38193,0,0,0,0,1,0.39,0,0,0,1,0,0.1,-0.1,1,38193,11255,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1306,达拉寨光伏厂.0.315kV.14072#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38194,0,0,0,0,1,0.3,0,0,0,1,0,0.1,-0.1,1,38194,11256,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1307,达拉寨光伏厂.0.315kV.14081#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38195,0,0,0,0,1,0.41,0,0,0,1,0,0.1,-0.1,1,38195,11257,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1308,达拉寨光伏厂.0.315kV.14082#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38196,0,0,0,0,1,0.4,0,0,0,1,0,0.1,-0.1,1,38196,11258,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1309,达拉寨光伏厂.0.315kV.14091#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38197,0,0,0,0,1,0.12,-0.01,0,0,1,0,0.1,-0.1,1,38197,11259,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1310,达拉寨光伏厂.0.315kV.14092#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38198,0,0,0,0,1,0.12,0,0,0,1,0,0.1,-0.1,1,38198,11260,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1311,达拉寨光伏厂.0.315kV.14101#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38199,0,0,0,0,1,0.12,-0.01,0,0,1,0,0.1,-0.1,1,38199,11261,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1312,达拉寨光伏厂.0.315kV.14102#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38200,0,0,0,0,1,0.37,0,0,0,1,0,0.1,-0.1,1,38200,11262,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1313,达拉寨光伏厂.10kV.SVG等值机组,0,0,0,6,35,四川.达拉寨光伏厂.10.nd38201,0,0,0,0,1,0,0,0,0,0,0,6,-6,1,38201,11172,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,141.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5,6.0,0.2,0.1,0.1,5.33333
1314,出龙沟厂.6.3kV.3#机组,0,0,0,7,110,四川.出龙沟厂.6.7617,1.391,0.424,6.066,0.259,0,1.57,0.29,6.3,0,7,0,1.75,-1,1,14602,7617,0,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
1315,出龙沟厂.6.3kV.4#机组,0,0,0,7,110,四川.出龙沟厂.6.7617,1.322,0.278,6.066,0.259,0,1.49,0.19,6.37,0,7,0,1.75,-1,1,14604,7617,0,Unit,6,6,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
1316,卡基娃厂.10.5kV.1#机组,0,0,0,122,500,四川.卡基娃厂.10.11343,0,0,9.968,9.026,1,0,0,0,0,110,0,12.2,-70,1,14634,11343,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
1317,卡基娃厂.10.5kV.2#机组,0,0,0,122,500,四川.卡基娃厂.10.11343,26.898,15.621,9.968,9.026,0,27.17,12.02,14.12,0,110,0,12.2,-70,1,14636,11343,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
1318,卡基娃厂.10.5kV.3#机组,0,0,0,122,500,四川.卡基娃厂.10.11344,58.418,22.563,10.009,10.154,0,58.63,19.93,14.17,0,110,0,12.2,-70,1,14638,11344,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
1319,卡基娃厂.10.5kV.4#机组,0,0,0,122,500,四川.卡基娃厂.10.11344,0,0,10.009,10.154,1,0,0,0,0,110,0,12.2,-70,1,14640,11344,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,30.0,12.0,44.0,8.0,8.0,4.0,23.0,155.5,120.0,0.2,0.1,0.1,8.2
1320,卡基娃厂.6.3kV.5#机组,0,0,0,6.2,500,四川.卡基娃厂.6.11345,4.896,1.791,6.425,19.644,0,5.05,1.08,6.31,0,6.2,0,12,-12.2,1,14648,11345,0,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
1321,卡基娃厂.6.3kV.6#机组,0,0,0,6.2,500,四川.卡基娃厂.6.11345,2.965,5.263,6.425,19.644,0,3.06,3.19,6.31,0,6.2,0,12.2,-12.2,1,14649,11345,0,Unit,6,6,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
1322,溪古厂.13.8kV.1#机组,0,0,0,92,220,四川.溪古厂.13.nd14667,0,0,0,0,1,0.04,-0.12,0,0,83,0,25,-30,1,14667,11352,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
1323,溪古厂.13.8kV.2#机组,0,0,0,92,220,四川.溪古厂.13.11350,80.736,4.465,13.641,7.398,0,81.49,5,13.63,0,83,0,25,-30,1,14663,11350,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
1324,溪古厂.13.8kV.3#机组,0,0,0,92,220,四川.溪古厂.13.11351,80.864,4.605,13.647,7.157,0,81.62,5.21,13.68,0,83,0,25,-30,1,14665,11351,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
1325,国如厂.10.5kV.1#机组,0,0,0,30,220,四川.国如厂.10.nd14675,0,0,0,0,1,0,-0.02,0.02,0,24,0,-6,-12,1,14675,11360,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
1326,国如厂.10.5kV.2#机组,0,0,0,30,220,四川.国如厂.10.nd14677,0,0,0,0,1,-0.05,0.01,0,0,24,0,-6,-12,1,14677,11360,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
1327,白乌光伏厂.0.315kV.#11011机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38202,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38202,10870,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1328,白乌光伏厂.0.315kV.#11012机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38203,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38203,10871,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1329,白乌光伏厂.0.315kV.#11021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38204,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38204,10872,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1330,白乌光伏厂.0.315kV.#11022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38205,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38205,10873,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1331,白乌光伏厂.0.315kV.#11031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38206,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38206,10874,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1332,白乌光伏厂.0.315kV.#11032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38207,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38207,10875,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1333,白乌光伏厂.0.315kV.#11041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38208,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38208,10876,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1334,白乌光伏厂.0.315kV.#11042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38209,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38209,10877,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1335,白乌光伏厂.0.315kV.#11051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38210,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38210,10878,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1336,白乌光伏厂.0.315kV.#11052机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38211,0,0,0,0,1,0.28,0,0,0,0.53,0,0.09,-0.09,1,38211,10879,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1337,白乌光伏厂.0.315kV.#11061机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38212,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38212,10880,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1338,白乌光伏厂.0.315kV.#11062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38213,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38213,10881,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1339,白乌光伏厂.0.315kV.#11071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38214,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38214,10882,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1340,白乌光伏厂.0.315kV.#11072机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38215,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38215,10883,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1341,白乌光伏厂.0.315kV.#11081机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38216,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38216,10884,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1342,白乌光伏厂.0.315kV.#11082机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38217,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38217,10885,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1343,白乌光伏厂.0.315kV.#11091机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38218,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38218,10886,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1344,白乌光伏厂.0.315kV.#11092机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38219,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38219,10887,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1345,白乌光伏厂.0.315kV.#11101机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38220,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38220,10888,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1346,白乌光伏厂.0.315kV.#11102机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38221,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38221,10889,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1347,白乌光伏厂.0.315kV.#12011机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38222,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38222,10890,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1348,白乌光伏厂.0.315kV.#12012机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38223,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38223,10891,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1349,白乌光伏厂.0.315kV.#12021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38224,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38224,10892,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1350,白乌光伏厂.0.315kV.#12022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38225,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38225,10893,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1351,白乌光伏厂.0.315kV.#12031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38226,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38226,10894,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1352,白乌光伏厂.0.315kV.#12032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38227,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38227,10895,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1353,白乌光伏厂.0.315kV.#12041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38228,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38228,10896,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1354,白乌光伏厂.0.315kV.#12042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38229,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38229,10897,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1355,白乌光伏厂.0.315kV.#12051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38230,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38230,10898,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1356,白乌光伏厂.0.315kV.#12052机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38231,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38231,10899,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1357,白乌光伏厂.0.315kV.#12061机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38232,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38232,10900,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1358,白乌光伏厂.0.315kV.#12062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38233,0,0,0,0,1,0.28,0,0,0,0.53,0,0.09,-0.09,1,38233,10901,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1359,白乌光伏厂.0.315kV.#12071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38234,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38234,10902,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1360,白乌光伏厂.0.315kV.#12072机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38235,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38235,10903,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1361,白乌光伏厂.0.315kV.#12081机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38236,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38236,10904,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1362,白乌光伏厂.0.315kV.#12082机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38237,0,0,0,0,1,0.38,0,0,0,0.53,0,0.09,-0.09,1,38237,10905,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1363,白乌光伏厂.0.315kV.#12091机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38238,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38238,10906,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1364,白乌光伏厂.0.315kV.#12092机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38239,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38239,10907,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1365,白乌光伏厂.0.315kV.#12101机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38240,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38240,10908,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1366,白乌光伏厂.0.315kV.#12102机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38241,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38241,10909,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1367,梭罗沟厂.10.5kV.3#机组,0,0,0,8.75,110,四川.梭罗沟厂.10.nd14688,0,0,0,0,1,0,0,0,0,8.35,0,1.75,-2.5,1,14688,8023,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
1368,梭罗沟厂.10.5kV.4#机组,0,0,0,8.75,110,四川.梭罗沟厂.10.nd14689,0,0,0,0,1,-3.73,1.32,10.67,0,8.35,0,1.75,-2.5,1,14689,8023,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
1369,梭罗沟厂.10.5kV.5#机组,0,0,0,8.75,110,四川.梭罗沟厂.10.nd14690,0,0,0,0,1,7.5,1.74,10.79,0,8.35,0,1.75,-2.5,1,14690,8024,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,10.0,8.0,0.2,0.1,0.1,5.45
1370,广武厂.10.5kV.1#机组,0,0,0,15,35,四川.广武厂.10.nd14705,0,0,0,0,1,5.48,4.65,10.1,0,12,0,3,-4,1,14705,11430,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1371,花海光伏厂.10.5kV.1#SVG机组,0,0,0,4,35,四川.花海光伏厂.10.nd38242,0,0,0,0,1,0,0,0,0,0,0,4,-4,1,38242,11385,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
1372,花海光伏厂.0.48kV.#1101机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38243,0,0,0,0,1,1.01,-0.06,0,0,1,0,0.25,-0.25,1,38243,11386,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1373,花海光伏厂.0.48kV.#1102机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38244,0,0,0,0,1,1,0,0,0,1,0,0.25,-0.25,1,38244,11387,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
