id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
1829,火烈风电厂.0.69kV.#2208机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38657,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38657,10377,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1830,火烈风电厂.0.69kV.#2301机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38658,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38658,10378,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1831,火烈风电厂.0.69kV.#2302机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38659,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38659,10379,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1832,火烈风电厂.0.69kV.#2303机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38660,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38660,10380,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1833,火烈风电厂.0.69kV.#2304机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38661,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38661,10381,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1834,火烈风电厂.0.69kV.#2305机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38662,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38662,10382,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1835,火烈风电厂.0.69kV.#2306机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38663,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38663,10383,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1836,火烈风电厂.0.69kV.#2307机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38664,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38664,10384,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1837,火烈风电厂.0.69kV.#2308机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38665,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38665,10385,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1838,火烈风电厂.10.5kV.3#SVG装置,0,0,0,10,220,四川.火烈风电厂.10.nd38666,0,0,0,0,1,0,0,0,0,2,0,0.11,-10,1,38666,10301,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
1839,火烈风电厂.10.5kV.4#SVG装置,0,0,0,10,220,四川.火烈风电厂.10.nd38667,0,0,0,0,1,0,0,0,0,2,0,10,-10,1,38667,10302,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
1840,油坊沟厂.10.5kV.#1机组,0,0,0,15.63,220,四川.油坊沟厂.10.10140,6.625,0.335,9.974,-23.183,0,7.07,0.25,0,0,12.5,0,10,-7,1,14269,10140,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1841,油坊沟厂.10.5kV.#2机组,0,0,0,15.63,220,四川.油坊沟厂.10.10140,9.772,-1.332,9.974,-23.183,0,10.43,-2.08,0,0,12.5,0,10,-7,1,14271,10140,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1842,德昌风电厂.12kV.4#SVG等值发电机,0,0,0,18,220,四川.德昌风电厂.11.nd38668,0,0,0,0,1,0,0,0,0,0,0,18,-18,1,38668,6903,-1,Unit,11,11,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
1843,德昌风电厂.0.69kV.3201#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38669,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.13,-0.13,1,38669,6994,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1844,德昌风电厂.0.69kV.3202#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38670,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38670,6995,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1845,德昌风电厂.0.69kV.3203#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38671,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38671,6996,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1846,德昌风电厂.0.69kV.3204#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38672,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38672,6997,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1847,德昌风电厂.0.69kV.3205#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38673,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38673,6998,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1848,德昌风电厂.0.69kV.3206#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38674,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38674,6999,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1849,德昌风电厂.0.69kV.3207#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38675,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38675,7000,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1850,德昌风电厂.0.69kV.3208#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38676,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38676,7001,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1851,德昌风电厂.0.69kV.3209#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38677,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38677,7002,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1852,德昌风电厂.0.69kV.3210#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38678,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.13,-0.13,1,38678,7003,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1853,德昌风电厂.0.69kV.3301#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38679,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38679,7004,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1854,德昌风电厂.0.69kV.3302#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38680,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38680,7005,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1855,德昌风电厂.0.69kV.3303#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38681,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38681,7006,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1856,德昌风电厂.0.69kV.3304#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38682,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38682,7007,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1857,德昌风电厂.0.69kV.3305#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38683,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38683,7008,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1858,德昌风电厂.0.69kV.3306#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38684,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38684,7009,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1859,德昌风电厂.0.69kV.3307#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38685,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38685,7010,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1860,德昌风电厂.0.69kV.3308#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38686,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38686,7011,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1861,德昌风电厂.0.69kV.3309#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38687,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38687,7012,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1862,德昌风电厂.0.69kV.4201#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38688,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38688,7013,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1863,德昌风电厂.0.69kV.4202#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38689,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38689,7014,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1864,德昌风电厂.0.69kV.4203#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38690,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38690,7015,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1865,德昌风电厂.0.69kV.4204#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38691,0,0,0,0,1,-0.01,0.11,0,0,2.5,0,0.13,-0.13,1,38691,7016,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1866,德昌风电厂.0.69kV.4205#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38692,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38692,7017,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1867,德昌风电厂.0.69kV.4206#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38693,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38693,7018,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1868,德昌风电厂.0.69kV.4207#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38694,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38694,7019,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1869,德昌风电厂.0.69kV.4208#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38695,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38695,7020,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1870,德昌风电厂.0.69kV.4209#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38696,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38696,7021,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1871,德昌风电厂.0.69kV.4210#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38697,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38697,7022,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1872,德昌风电厂.0.69kV.4211#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38698,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38698,7023,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1873,德昌风电厂.0.69kV.4301#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38699,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38699,7024,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1874,德昌风电厂.0.69kV.4302#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38700,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38700,7025,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1875,德昌风电厂.0.69kV.4303#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38701,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38701,7026,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1876,德昌风电厂.0.69kV.4304#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38702,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38702,7027,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1877,德昌风电厂.0.69kV.4305#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38703,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38703,7028,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1878,德昌风电厂.0.69kV.4306#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38704,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38704,7029,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1879,德昌风电厂.0.69kV.4307#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38705,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38705,7030,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
1880,广都.66kV.1#SVC相控电抗器等值发电机,0,0,0,180,500,四川.广都.60.nd38706,0,0,0,0,1,0,0,0,0,1,0,1800,-1800,1,38706,13312,-1,Unit,60,66,0.0,,0.0,0.0,3.0,199.0,12.0,340.0,8.0,117.0,4.0,150.0,200.0,180.0,0.2,0.1,0.1,7.7
1881,广都.66kV.2#SVC相控电抗器等值发电机,0,0,0,180,500,四川.广都.60.nd38707,0,0,0,0,1,0,0,0,0,1,0,1800,-1800,1,38707,13313,-1,Unit,60,66,0.0,,0.0,0.0,3.0,199.0,12.0,340.0,8.0,117.0,4.0,150.0,200.0,180.0,0.2,0.1,0.1,7.7
1882,大德厂.35kV.1#SVG等值发电机,0,0,0,30,220,四川.大德厂.35.nd38708,0,0,0,0,1,0,0,0,0,1,0,30,-30,1,38708,13501,-1,Unit,35,35,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
1883,大德厂.0.69kV.1201#机组,0,0,0,2.52,220,四川.大德厂.0.nd38709,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38709,13634,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1884,大德厂.0.69kV.1202#机组,0,0,0,2.52,220,四川.大德厂.0.nd38710,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38710,13635,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1885,大德厂.0.69kV.1203#机组,0,0,0,2.52,220,四川.大德厂.0.nd38711,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38711,13636,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1886,大德厂.0.69kV.1204#机组,0,0,0,2.52,220,四川.大德厂.0.nd38712,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38712,13637,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1887,大德厂.0.69kV.1205#机组,0,0,0,2.52,220,四川.大德厂.0.nd38713,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38713,13638,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1888,大德厂.0.69kV.1206#机组,0,0,0,2.52,220,四川.大德厂.0.nd38714,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38714,13639,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1889,大德厂.0.69kV.1207#机组,0,0,0,2.52,220,四川.大德厂.0.nd38715,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38715,13640,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1890,大德厂.0.69kV.1208#机组,0,0,0,2.52,220,四川.大德厂.0.nd38716,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38716,13641,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1891,大德厂.0.69kV.1209#机组,0,0,0,2.52,220,四川.大德厂.0.nd38717,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38717,13642,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1892,大德厂.0.69kV.1210#机组,0,0,0,2.52,220,四川.大德厂.0.nd38718,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38718,13643,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1893,大德厂.0.69kV.1301#机组,0,0,0,2.52,220,四川.大德厂.0.nd38719,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38719,13644,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1894,大德厂.0.69kV.1302#机组,0,0,0,2.52,220,四川.大德厂.0.nd38720,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38720,13645,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1895,大德厂.0.69kV.1303#机组,0,0,0,2.52,220,四川.大德厂.0.nd38721,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38721,13646,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1896,大德厂.0.69kV.1304#机组,0,0,0,2.52,220,四川.大德厂.0.nd38722,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38722,13647,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1897,大德厂.0.69kV.1305#机组,0,0,0,2.52,220,四川.大德厂.0.nd38723,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38723,13648,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1898,大德厂.0.69kV.1306#机组,0,0,0,2.52,220,四川.大德厂.0.nd38724,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38724,13649,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1899,大德厂.0.69kV.1307#机组,0,0,0,2.52,220,四川.大德厂.0.nd38725,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38725,13650,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1900,大德厂.0.69kV.1308#机组,0,0,0,2.52,220,四川.大德厂.0.nd38726,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38726,13651,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1901,大德厂.0.69kV.1309#机组,0,0,0,2.52,220,四川.大德厂.0.nd38727,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38727,13652,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1902,大德厂.0.69kV.1401#机组,0,0,0,2.52,220,四川.大德厂.0.nd38728,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38728,13653,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1903,大德厂.0.69kV.1402#机组,0,0,0,2.52,220,四川.大德厂.0.nd38729,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38729,13654,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1904,大德厂.0.69kV.1403#机组,0,0,0,2.52,220,四川.大德厂.0.nd38730,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38730,13655,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1905,大德厂.0.69kV.1404#机组,0,0,0,2.52,220,四川.大德厂.0.nd38731,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38731,13656,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1906,大德厂.0.69kV.1405#机组,0,0,0,2.52,220,四川.大德厂.0.nd38732,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38732,13657,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1907,大德厂.0.69kV.1406#机组,0,0,0,2.52,220,四川.大德厂.0.nd38733,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38733,13658,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1908,大德厂.0.69kV.1407#机组,0,0,0,2.52,220,四川.大德厂.0.nd38734,0,0,0,0,1,-0.02,-0.06,0,0,2.5,0,0.02,-0.02,1,38734,13659,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1909,大德厂.0.69kV.1408#机组,0,0,0,2.52,220,四川.大德厂.0.nd38735,0,0,0,0,1,-0.02,0.07,0,0,2.5,0,0.02,-0.02,1,38735,13660,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1910,大德厂.0.69kV.1409#机组,0,0,0,2.52,220,四川.大德厂.0.nd38736,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38736,13661,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1911,大德厂.0.69kV.1410#机组,0,0,0,2.52,220,四川.大德厂.0.nd38737,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.02,-0.02,1,38737,13662,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1912,大德厂.0.69kV.1501#机组,0,0,0,2.52,220,四川.大德厂.0.nd38738,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38738,13663,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1913,大德厂.0.69kV.1502#机组,0,0,0,2.52,220,四川.大德厂.0.nd38739,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38739,13664,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1914,大德厂.0.69kV.1503#机组,0,0,0,2.52,220,四川.大德厂.0.nd38740,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38740,13665,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1915,大德厂.0.69kV.1504#机组,0,0,0,2.52,220,四川.大德厂.0.nd38741,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38741,13666,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1916,大德厂.0.69kV.1505#机组,0,0,0,2.52,220,四川.大德厂.0.nd38742,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38742,13667,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1917,大德厂.0.69kV.1506#机组,0,0,0,2.52,220,四川.大德厂.0.nd38743,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38743,13668,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1918,大德厂.0.69kV.1507#机组,0,0,0,2.52,220,四川.大德厂.0.nd38744,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38744,13669,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1919,大德厂.0.69kV.1508#机组,0,0,0,2.52,220,四川.大德厂.0.nd38745,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38745,13670,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1920,大德厂.0.69kV.1509#机组,0,0,0,2.52,220,四川.大德厂.0.nd38746,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38746,13671,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1921,卓坤厂.400V.1301#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38747,0,0,0,0,1,1.4,1,0,0,1,0,30,-30,1,38747,13917,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1922,卓坤厂.400V.1302#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38748,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38748,13918,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1923,卓坤厂.400V.1303#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38749,0,0,0,0,1,1.4,-1,0,0,1,0,30,-30,1,38749,13919,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1924,卓坤厂.400V.1304#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38750,0,0,0,0,1,1.4,1,0,0,1,0,30,-30,1,38750,13920,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1925,卓坤厂.400V.1305#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38751,0,0,0,0,1,1.4,0.1,0,0,1,0,30,-30,1,38751,13921,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1926,卓坤厂.400V.1306#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38752,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38752,13922,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1927,卓坤厂.400V.1307#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38753,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38753,13923,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1928,卓坤厂.400V.1401#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38754,0,0,0,0,1,1.37,-1,0,0,1,0,30,-30,1,38754,13924,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1929,卓坤厂.400V.1402#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38755,0,0,0,0,1,1.37,-1,0,0,1,0,30,-30,1,38755,13925,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1930,卓坤厂.400V.1403#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38756,0,0,0,0,1,1.4,0,0,0,1,0,30,-30,1,38756,13926,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1931,卓坤厂.400V.1404#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38757,0,0,0,0,1,1.4,0,0,0,1,0,30,-30,1,38757,13927,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1932,卓坤厂.400V.1405#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38758,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38758,13928,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1933,卓坤厂.400V.1406#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38759,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38759,13929,-1,Unit,0.4,0.4,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1934,卓坤厂.10.5kV.#1SVG等值发电机,0,0,0,1.5,110,四川.卓坤厂.10.nd38760,0,0,0,0,1,0,0,0,0,1,0,30,-30,1,38760,13916,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1935,硕淉厂.10.5kV.1#机组,0,0,0,68.571,220,四川.硕淉厂.10.13984,59.505,17.512,10.247,21.633,0,57.5,12.5,10.4,0,60,0,0.1,-30,1,15344,13984,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
1936,硕淉厂.10.5kV.2#机组,0,0,0,68.571,220,四川.硕淉厂.10.13985,51.37,11.148,10.061,18.424,0,48.37,11.4,10.36,0,60,0,0.1,-30,1,15346,13985,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
1937,硕淉厂.10.5kV.3#机组,0,0,0,68.571,220,四川.硕淉厂.10.13985,50.945,10.463,10.061,18.424,0,47.97,10.7,10.36,0,60,0,0.1,-30,1,15348,13985,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,19.0,12.0,31.0,7.0,2.0,2.0,9.0,80.0,68.0,0.1,0.05,0.05,16.0
1938,上石盘厂.10.5kV.1#发电机组,0,0,0,16.3,110,四川.上石盘厂.10.13991,0,0,0,0,0,13.99,2.02,10.36,0,15,0,0.1,-0.1,1,15359,13991,35,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
1939,上石盘厂.10.5kV.2#发电机组,0,0,0,16.3,110,四川.上石盘厂.10.13991,0,0,0,0,0,13.48,3.4,10.36,0,15,0,0.1,-0.1,1,15360,13991,35,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
1940,拉角沟厂.10.5kV.4#机组,0,0,0,10,220,四川.拉角沟厂.10.nd15362,0,0,0,0,1,0,0,0,0,8,0,1.7,-1.7,1,15362,11850,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
1941,白乌光伏厂.35kV.2#SVG装置,0,0,0,13,220,四川.白乌光伏厂.35.nd38761,0,0,0,0,1,0,0,0,0,13,0,13,-13,1,38761,10647,-1,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
1942,白乌光伏厂.0.48kV.#1901机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38762,0,0,0,0,1,1204.78,0.02,0,0,1.72,0,0.3,-0.3,1,38762,10910,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1943,白乌光伏厂.0.48kV.#1902机组,0,0,0,2.01,220,四川.白乌光伏厂.0.nd38763,0,0,0,0,1,1173.16,0,0,0,1.71,0,0.3,-0.3,1,38763,10911,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1944,白乌光伏厂.0.48kV.#1903机组,0,0,0,2.01,220,四川.白乌光伏厂.0.nd38764,0,0,0,0,1,1170.27,-0.01,0,0,1.71,0,0.3,-0.3,1,38764,10912,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1945,白乌光伏厂.0.48kV.#1904机组,0,0,0,1.98,220,四川.白乌光伏厂.0.nd38765,0,0,0,0,1,1104.99,-0.04,0,0,1.68,0,0.3,-0.3,1,38765,10913,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,2.439,1.95,0.06666699999999999,0.033333,0.033333,6.1908
1946,白乌光伏厂.0.48kV.#1905机组,0,0,0,2.01,220,四川.白乌光伏厂.0.nd38766,0,0,0,0,1,1120.08,0.02,0,0,1.71,0,0.3,-0.3,1,38766,10914,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1947,白乌光伏厂.0.48kV.#2001机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38767,0,0,0,0,1,1346.28,-0.04,0,0,1.82,0,0.32,-0.32,1,38767,10915,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1948,白乌光伏厂.0.48kV.#2002机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38768,0,0,0,0,1,1144.53,-0.03,0,0,1.72,0,0.3,-0.3,1,38768,10916,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1949,白乌光伏厂.0.48kV.#2003机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38769,0,0,0,0,1,1340.27,0.01,0,0,1.83,0,0.32,-0.32,1,38769,10917,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1950,白乌光伏厂.0.48kV.#2004机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38770,0,0,0,0,1,1346.67,0,0,0,1.82,0,0.32,0.32,1,38770,10918,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1951,白乌光伏厂.0.48kV.#2005机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38771,0,0,0,0,1,1358.56,0,0,0,1.83,0,0.32,-0.32,1,38771,10919,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1952,白乌光伏厂.0.48kV.#2101机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38772,0,0,0,0,1,1184.63,0,0,0,1.72,0,0.3,-0.3,1,38772,10920,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1953,白乌光伏厂.0.48kV.#2102机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38773,0,0,0,0,1,1182.61,0.02,0,0,1.72,0,0.3,-0.3,1,38773,10921,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1954,白乌光伏厂.0.48kV.#2103机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38774,0,0,0,0,1,1193.86,0,0,0,1.72,0,0.3,-0.3,1,38774,10922,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1955,白乌光伏厂.0.48kV.#2104机组,0,0,0,2.01,220,四川.白乌光伏厂.0.nd38775,0,0,0,0,1,1189.64,0,0,0,1.71,0,0.3,-0.3,1,38775,10923,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1956,白乌光伏厂.0.48kV.#2105机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38776,0,0,0,0,1,1253.39,0,0,0,1.72,0,0.3,-0.3,1,38776,10924,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1957,白乌光伏厂.0.48kV.#2106机组,0,0,0,1.81,220,四川.白乌光伏厂.0.nd38777,0,0,0,0,1,1076.95,-0.01,0,0,1.54,0,0.27,-0.27,1,38777,10925,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1958,白乌光伏厂.0.48kV.#2201机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38778,0,0,0,0,1,1199.99,0,0,0,1.82,0,0.32,-0.32,1,38778,10926,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1959,白乌光伏厂.0.48kV.#2202机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38779,0,0,0,0,1,1108.43,0.01,0,0,1.72,0,0.3,-0.3,1,38779,10927,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1960,白乌光伏厂.0.48kV.#2203机组,0,0,0,1.87,220,四川.白乌光伏厂.0.nd38780,0,0,0,0,1,1026.43,0,0,0,1.59,0,0.28,-0.28,1,38780,10928,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1961,白乌光伏厂.0.48kV.#2204机组,0,0,0,1.98,220,四川.白乌光伏厂.0.nd38781,0,0,0,0,1,1101.12,0.01,0,0,1.68,0,0.3,-0.3,1,38781,10929,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,2.439,1.95,0.06666699999999999,0.033333,0.033333,6.1908
1962,白乌光伏厂.0.48kV.#2205机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd38782,0,0,0,0,1,1079.39,0.01,0,0,1.6,0,0.28,-0.28,1,38782,10930,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1963,白乌光伏厂.0.48kV.#2206机组,0,0,0,1.858,220,四川.白乌光伏厂.0.nd38783,0,0,0,0,1,1008.59,0.02,0,0,1.58,0,0.28,-0.28,1,38783,10931,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1964,白乌光伏厂.0.48kV.#2207机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd38784,0,0,0,0,1,1169.62,-0.01,0,0,1.49,0,0.26,-0.26,1,38784,10932,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1965,白乌光伏厂.0.48kV.#2301机组,0,0,0,2.18,220,四川.白乌光伏厂.0.nd38785,0,0,0,0,1,1253.33,0,0,0,1.85,0,0.33,-0.33,1,38785,10933,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1966,白乌光伏厂.0.48kV.#2302机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38786,0,0,0,0,1,1204.06,0,0,0,1.82,0,0.32,-0.32,1,38786,10934,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
1967,白乌光伏厂.0.48kV.#2303机组,0,0,0,1.81,220,四川.白乌光伏厂.0.nd38787,0,0,0,0,1,1100.7,0.01,0,0,1.54,0,0.27,-0.27,1,38787,10935,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1968,白乌光伏厂.0.48kV.#2304机组,0,0,0,1.41,220,四川.白乌光伏厂.0.nd38788,0,0,0,0,1,1084.92,0.01,0,0,1.2,0,0.21,-0.21,1,38788,10936,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
1969,白乌光伏厂.0.48kV.#2305机组,0,0,0,1.53,220,四川.白乌光伏厂.0.nd38789,0,0,0,0,1,1104.1,0.01,0,0,1.3,0,0.23,-0.23,1,38789,10937,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
1970,白乌光伏厂.0.48kV.#2306机组,0,0,0,1.85,220,四川.白乌光伏厂.0.nd38790,0,0,0,0,1,918.99,0.02,0,0,1.57,0,0.28,-0.28,1,38790,10938,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1971,白乌光伏厂.0.48kV.#2307机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd38791,0,0,0,0,1,823.21,0.01,0,0,1.6,0,0.28,-0.28,1,38791,10939,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
1972,兴泸厂.10.5kV.#1机组,0,0,0,17.647,110,四川.兴泸厂.10.14001,0,0,0,0,0,10.41,5.03,10.16,0,15,0,0.1,-3,1,15408,14001,36,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
1973,兴泸厂.10.5kV.#2机组,0,0,0,17.647,110,四川.兴泸厂.10.19802,0,0,0,0,0,6.97,2.69,10.03,0,15,0,0.1,-3,1,15409,19802,36,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
1974,立洲厂.13.8kV.#1机组,0,0,0,127.778,220,四川.立洲厂.13.nd15421,0,0,0,0,1,0,0,0,0,115,0,0.1,-0.1,1,15421,14004,-1,Unit,13,13.8,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
1975,立洲厂.13.8kV.#2机组,0,0,0,127.778,220,四川.立洲厂.13.14005,82.446,12.232,13.308,15.696,0,81.29,13.66,13.64,0,115,0,0.1,-0.1,1,15423,14005,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
1976,立洲厂.13.8kV.#3机组,0,0,0,127.778,220,四川.立洲厂.13.14006,0,0,13.169,11.017,0,0,0,0.02,0,115,0,0.1,-0.1,1,15425,14006,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,206.0,12.0,354.0,1.0,6.0,4.0,158.0,147.0,125.0,0.2,0.1,0.1,5.972
1977,立洲厂.10.5kV.#4机组,0,0,0,6.25,220,四川.立洲厂.10.14007,3.366,0.276,9.922,12.85,0,4.86,0.26,10.52,0,5,0,0.1,-0.1,1,15426,14007,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
1978,立洲厂.10.5kV.#5机组,0,0,0,6.25,220,四川.立洲厂.10.14007,3.392,0.405,9.922,12.85,0,4.9,0.38,10.52,0,5,0,0.1,-0.1,1,15427,14007,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
1979,攀钢电厂.20kV.#31机组,0,0,0,352.94,220,四川.攀钢电厂.20.nd1787,0,0,0,0,1,0,0,0.42,0,300,0,0.1,-0.1,1,1787,14010,-1,Unit,20,20,0.0,,0.0,0.0,3.0,155.0,12.0,258.0,4.0,15.0,4.0,108.0,388.2,350.0,0.2,0.1,0.1,12.55
1980,陈边.10.5kV.#1机组,0,0,0,35.29,110,四川.陈边厂.10.nd15435,0,0,0,0,1,18.77,9.4,10.45,0,30,0,0.1,-0.1,1,15435,14012,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
1981,汗牛河厂.10.5kV.#1机组,0,0,0,35.29,220,四川.汗牛河厂.10.14016,4.624,3.314,10.476,-4.877,0,6.15,3.41,10.49,0,30,0,0.1,-12,1,15441,14016,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
1982,汗牛河厂.10.5kV.#2机组,0,0,0,35.29,220,四川.汗牛河厂.10.14017,14.345,3.084,10.465,-2.963,0,15.97,3.24,10.48,0,30,0,0.1,-12,1,15447,14017,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,35.0,12.0,1872.0,1.0,1.0,4.0,1258.0,50.0,35.0,0.2,0.1,0.1,6.2
1983,塘泥湾光伏厂.10.5kV.1#SVG装置,0,0,0,15,220,四川.塘泥湾光伏厂.10.nd38792,0,0,0,0,1,0,0,0,0,15,0,15,-15,1,38792,14199,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
1984,塘泥湾光伏厂.0.38kV.#12011机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38793,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38793,14240,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1985,塘泥湾光伏厂.0.38kV.#12012机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38794,0,0,0,0,1,0.32,0.2,0,0,0.5,0,0.09,-0.09,1,38794,14241,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1986,塘泥湾光伏厂.0.38kV.#12101机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38795,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38795,14242,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1987,塘泥湾光伏厂.0.38kV.#12102机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38796,0,0,0,0,1,0.33,0.08,0,0,0.5,0,0.09,-0.09,1,38796,14243,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1988,塘泥湾光伏厂.0.38kV.#12021机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38797,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38797,14244,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1989,塘泥湾光伏厂.0.38kV.#12022机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38798,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38798,14245,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1990,塘泥湾光伏厂.0.38kV.#12031机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38799,0,0,0,0,1,0.33,0.2,0,0,0.5,0,0.09,-0.09,1,38799,14246,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1991,塘泥湾光伏厂.0.38kV.#12032机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38800,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38800,14247,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1992,塘泥湾光伏厂.0.38kV.#12041机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38801,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38801,14248,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1993,塘泥湾光伏厂.0.38kV.#12042机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38802,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38802,14249,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1994,塘泥湾光伏厂.0.38kV.#12051机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38803,0,0,0,0,1,0.35,0.03,0,0,0.5,0,0.09,-0.09,1,38803,14250,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1995,塘泥湾光伏厂.0.38kV.#12052机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38804,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38804,14251,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1996,塘泥湾光伏厂.0.38kV.#12061机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38805,0,0,0,0,1,0.33,-0.03,0,0,0.5,0,0.09,-0.09,1,38805,14252,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1997,塘泥湾光伏厂.0.38kV.#12062机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38806,0,0,0,0,1,0.35,0.06,0,0,0.5,0,0.09,-0.09,1,38806,14253,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1998,塘泥湾光伏厂.0.38kV.#12071机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38807,0,0,0,0,1,0.35,0.08,0,0,0.5,0,0.09,-0.09,1,38807,14254,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
1999,塘泥湾光伏厂.0.38kV.#12072机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38808,0,0,0,0,1,0.35,0.1,0,0,0.5,0,0.09,-0.09,1,38808,14255,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2000,塘泥湾光伏厂.0.38kV.#12081机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38809,0,0,0,0,1,0.35,0.08,0,0,0.5,0,0.09,-0.09,1,38809,14256,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2001,塘泥湾光伏厂.0.38kV.#12082机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38810,0,0,0,0,1,0.34,0.11,0,0,0.5,0,0.09,-0.09,1,38810,14257,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2002,塘泥湾光伏厂.0.38kV.#12091机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38811,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38811,14258,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2003,塘泥湾光伏厂.0.38kV.#12092机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38812,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38812,14259,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2004,塘泥湾光伏厂.0.38kV.#13011机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38813,0,0,0,0,1,0.32,0.15,0,0,0.5,0,0.09,-0.09,1,38813,14260,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2005,塘泥湾光伏厂.0.38kV.#13012机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38814,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38814,14261,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2006,塘泥湾光伏厂.0.38kV.#13101机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38815,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38815,14262,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2007,塘泥湾光伏厂.0.38kV.#13102机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38816,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38816,14263,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2008,塘泥湾光伏厂.0.38kV.#13021机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38817,0,0,0,0,1,0.34,0.16,0,0,0.5,0,0.09,-0.09,1,38817,14264,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2009,塘泥湾光伏厂.0.38kV.#13022机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38818,0,0,0,0,1,0.34,0.2,0,0,0.5,0,0.09,-0.09,1,38818,14265,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2010,塘泥湾光伏厂.0.38kV.#13031机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38819,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38819,14266,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2011,塘泥湾光伏厂.0.38kV.#13032机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38820,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38820,14267,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2012,塘泥湾光伏厂.0.38kV.#13041机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38821,0,0,0,0,1,0.33,-0.02,0,0,0.5,0,0.09,-0.09,1,38821,14268,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2013,塘泥湾光伏厂.0.38kV.#13042机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38822,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38822,14269,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2014,塘泥湾光伏厂.0.38kV.#13051机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38823,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38823,14270,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2015,塘泥湾光伏厂.0.38kV.#13052机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38824,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38824,14271,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2016,塘泥湾光伏厂.0.38kV.#13061机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38825,0,0,0,0,1,0.35,0.1,0,0,0.5,0,0.09,-0.09,1,38825,14272,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2017,塘泥湾光伏厂.0.38kV.#13062机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38826,0,0,0,0,1,0.35,0.11,0,0,0.5,0,0.09,-0.09,1,38826,14273,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2018,塘泥湾光伏厂.0.38kV.#13071机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38827,0,0,0,0,1,0.35,0.03,0,0,0.5,0,0.09,-0.09,1,38827,14274,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2019,塘泥湾光伏厂.0.38kV.#13072机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38828,0,0,0,0,1,0.34,0.15,0,0,0.5,0,0.09,-0.09,1,38828,14275,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2020,塘泥湾光伏厂.0.38kV.#13081机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38829,0,0,0,0,1,0.34,0.15,0,0,0.5,0,0.09,-0.09,1,38829,14276,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2021,塘泥湾光伏厂.0.38kV.#13082机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38830,0,0,0,0,1,0.34,0.04,0,0,0.5,0,0.09,-0.09,1,38830,14277,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2022,塘泥湾光伏厂.0.38kV.#13091机组,0,0,0,15,220,四川.塘泥湾光伏厂.0.nd38831,0,0,0,0,1,0.35,0.14,0,0,1,0,1,-1,1,38831,14278,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
2023,塘泥湾光伏厂.0.38kV.#13092机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38832,0,0,0,0,1,0.34,0.08,0,0,0.5,0,0.09,-0.09,1,38832,14279,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2024,塘泥湾光伏厂.0.38kV.#14011机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38833,0,0,0,0,1,0.35,0.05,0,0,0.5,0,0.09,-0.09,1,38833,14280,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2025,塘泥湾光伏厂.0.38kV.#14012机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38834,0,0,0,0,1,0.34,0.16,0,0,0.5,0,0.09,-0.09,1,38834,14281,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2026,塘泥湾光伏厂.0.38kV.#14101机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38835,0,0,0,0,1,0.35,0.15,0,0,0.5,0,0.09,-0.09,1,38835,14282,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2027,塘泥湾光伏厂.0.38kV.#14102机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38836,0,0,0,0,1,0.35,0.04,0,0,0.5,0,0.09,-0.09,1,38836,14283,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2028,塘泥湾光伏厂.0.38kV.#14021机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38837,0,0,0,0,1,0.33,0.15,0,0,0.5,0,0.09,-0.09,1,38837,14284,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2029,塘泥湾光伏厂.0.38kV.#14022机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38838,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38838,14285,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2030,塘泥湾光伏厂.0.38kV.#14031机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38839,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38839,14286,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2031,塘泥湾光伏厂.0.38kV.#14032机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38840,0,0,0,0,1,0.32,0.2,0,0,0.5,0,0.09,-0.09,1,38840,14287,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2032,塘泥湾光伏厂.0.38kV.#14041机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38841,0,0,0,0,1,0.32,0.14,0,0,0.5,0,0.09,-0.09,1,38841,14288,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2033,塘泥湾光伏厂.0.38kV.#14042机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38842,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38842,14289,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2034,塘泥湾光伏厂.0.38kV.#14051机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38843,0,0,0,0,1,0.33,0.18,0,0,0.5,0,0.09,-0.09,1,38843,14290,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2035,塘泥湾光伏厂.0.38kV.#14052机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38844,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38844,14291,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2036,塘泥湾光伏厂.0.38kV.#14061机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38845,0,0,0,0,1,0.33,0.15,0,0,0.5,0,0.09,-0.09,1,38845,14292,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2037,塘泥湾光伏厂.0.38kV.#14062机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38846,0,0,0,0,1,0.34,0.1,0,0,0.5,0,0.09,-0.09,1,38846,14293,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2038,塘泥湾光伏厂.0.38kV.#14071机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38847,0,0,0,0,1,0.34,0.04,0,0,0.5,0,0.09,-0.09,1,38847,14294,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2039,塘泥湾光伏厂.0.38kV.#14072机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38848,0,0,0,0,1,0.34,-0.01,0,0,0.5,0,0.09,-0.09,1,38848,14295,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2040,塘泥湾光伏厂.0.38kV.#14081机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38849,0,0,0,0,1,0.35,-0.01,0,0,0.5,0,0.09,-0.09,1,38849,14296,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2041,塘泥湾光伏厂.0.38kV.#14082机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38850,0,0,0,0,1,0.35,0.14,0,0,0.5,0,0.09,-0.09,1,38850,14297,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2042,塘泥湾光伏厂.0.38kV.#14091机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38851,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38851,14298,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2043,塘泥湾光伏厂.0.38kV.#14092机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38852,0,0,0,0,1,0.33,0.2,0,0,0.5,0,0.09,-0.09,1,38852,14299,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2044,塘泥湾光伏厂.0.38kV.#15011机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38853,0,0,0,0,1,0.35,0.17,0,0,0.5,0,0.09,-0.09,1,38853,14300,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2045,塘泥湾光伏厂.0.38kV.#15012机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38854,0,0,0,0,1,0.35,0.1,0,0,0.5,0,0.09,-0.09,1,38854,14301,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2046,塘泥湾光伏厂.0.38kV.#15101机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38855,0,0,0,0,1,0.35,0.1,0,0,0.5,0,0.09,-0.09,1,38855,14302,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2047,塘泥湾光伏厂.0.38kV.#15102机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38856,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,38856,14303,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2048,塘泥湾光伏厂.0.38kV.#15021机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38857,0,0,0,0,1,0.35,0.05,0,0,0.5,0,0.09,-0.09,1,38857,14304,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2049,塘泥湾光伏厂.0.38kV.#15022机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38858,0,0,0,0,1,0.34,0.14,0,0,0.5,0,0.09,-0.09,1,38858,14305,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2050,塘泥湾光伏厂.0.38kV.#15031机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38859,0,0,0,0,1,0.34,0.08,0,0,0.5,0,0.09,-0.09,1,38859,14306,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2051,塘泥湾光伏厂.0.38kV.#15032机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38860,0,0,0,0,1,0.34,0.16,0,0,0.5,0,0.09,-0.09,1,38860,14307,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2052,塘泥湾光伏厂.0.38kV.#15041机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38861,0,0,0,0,1,1.65,1,0,0,0.5,0,0.09,-0.09,1,38861,14308,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
