id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
2277,浑水塘光伏厂.0.38kV.#12052机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39080,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39080,15169,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2278,浑水塘光伏厂.0.38kV.#12061机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39081,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39081,15170,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2279,浑水塘光伏厂.0.38kV.#12062机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39082,0,0,0,0,1,0.31,0,0,0,0.5,0,0.09,-0.09,1,39082,15171,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2280,浑水塘光伏厂.0.38kV.#12071机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39083,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39083,15172,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2281,浑水塘光伏厂.0.38kV.#12072机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39084,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39084,15173,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2282,浑水塘光伏厂.0.38kV.#12081机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39085,0,0,0,0,1,0.38,0,0,0,0.5,0,0.09,-0.09,1,39085,15174,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2283,浑水塘光伏厂.0.38kV.#12082机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39086,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39086,15175,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2284,浑水塘光伏厂.0.38kV.#12091机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39087,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39087,15176,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2285,浑水塘光伏厂.0.38kV.#12092机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39088,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39088,15177,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2286,浑水塘光伏厂.0.38kV.#12101机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39089,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39089,15178,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2287,浑水塘光伏厂.0.38kV.#12102机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39090,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39090,15179,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2288,浑水塘光伏厂.0.38kV.#12111机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39091,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39091,15180,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2289,浑水塘光伏厂.0.38kV.#12112机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39092,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39092,15181,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2290,浑水塘光伏厂.0.38kV.#12121机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39093,0,0,0,0,1,0.3,0,0,0,0.5,0,0.09,-0.09,1,39093,15182,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2291,浑水塘光伏厂.0.38kV.#12122机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39094,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39094,15183,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2292,浑水塘光伏厂.0.38kV.#12131机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39095,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39095,15184,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2293,浑水塘光伏厂.0.38kV.#12132机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39096,0,0,0,0,1,0.38,0,0,0,0.5,0,0.09,-0.09,1,39096,15185,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2294,浑水塘光伏厂.0.38kV.#12141机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39097,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39097,15186,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2295,浑水塘光伏厂.0.38kV.#12142机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39098,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39098,15187,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2296,浑水塘光伏厂.0.38kV.#12151机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39099,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39099,15188,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2297,浑水塘光伏厂.0.38kV.#12152机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39100,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39100,15189,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2298,益门光伏厂.10.5kV.2#SVG装置,0,0,0,13,220,四川.益门光伏厂.10.nd39101,0,0,0,0,1,0,0,0,0,11.05,0,1.95,-1.85,1,39101,14999,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
2299,益门光伏厂.0.38kV.#2001机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39102,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39102,15000,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2300,益门光伏厂.0.38kV.#2002机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39103,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39103,15001,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2301,益门光伏厂.0.38kV.#2003机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39104,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39104,15002,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2302,益门光伏厂.0.38kV.#2004机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39105,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39105,15003,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2303,益门光伏厂.0.38kV.#2005机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39106,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39106,15004,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2304,益门光伏厂.0.38kV.#2006机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39107,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39107,15005,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2305,益门光伏厂.0.38kV.#2007机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39108,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39108,15006,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2306,益门光伏厂.0.38kV.#2008机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39109,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39109,15007,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2307,益门光伏厂.0.38kV.#2101机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39110,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39110,15008,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2308,益门光伏厂.0.38kV.#2102机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39111,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39111,15009,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2309,益门光伏厂.0.38kV.#2103机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39112,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39112,15010,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2310,益门光伏厂.0.38kV.#2104机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39113,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39113,15011,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2311,益门光伏厂.0.38kV.#2105机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39114,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39114,15012,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2312,益门光伏厂.0.38kV.#2106机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39115,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39115,15013,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2313,益门光伏厂.0.38kV.#2107机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39116,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39116,15014,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2314,益门光伏厂.0.38kV.#2108机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39117,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39117,15015,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2315,益门光伏厂.0.38kV.#2201机组,0,0,0,1.18,220,四川.益门光伏厂.0.nd39118,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,39118,15016,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2316,益门光伏厂.0.38kV.#2202机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39119,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39119,15017,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2317,益门光伏厂.0.38kV.#2203机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39120,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39120,15018,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2318,益门光伏厂.0.38kV.#2204机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39121,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39121,15019,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2319,益门光伏厂.0.38kV.#2205机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39122,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39122,15020,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2320,益门光伏厂.0.38kV.#2206机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39123,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39123,15021,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2321,益门光伏厂.0.38kV.#2207机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39124,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39124,15022,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2322,益门光伏厂.0.38kV.#2301机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39125,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39125,15023,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2323,益门光伏厂.0.38kV.#2302机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39126,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39126,15024,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2324,益门光伏厂.0.38kV.#2303机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39127,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39127,15025,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2325,益门光伏厂.0.38kV.#2304机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39128,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39128,15026,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2326,益门光伏厂.0.38kV.#2305机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39129,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39129,15027,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2327,益门光伏厂.0.38kV.#2306机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39130,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39130,15028,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2328,益门光伏厂.0.38kV.#2307机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39131,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39131,15029,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2329,益门光伏厂.0.38kV.#2308机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39132,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39132,15030,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2330,益门光伏厂.0.38kV.#2309机组,0,0,0,1.18,220,四川.益门光伏厂.0.nd39133,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,39133,15031,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2331,桃乡.66kV.1#SVC相控电抗器等值发电机,0,0,0,30,500,四川.桃乡.60.nd39134,0,0,0,0,1,0,0,0,0,0,0,30,-30,1,39134,4715,-1,Unit,60,66,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
2332,桃乡.66kV.2#SVC相控电抗器等值发电机,0,0,0,30,500,四川.桃乡.60.nd39135,0,0,0,0,1,0,0,0,0,0,0,30,-30,1,39135,4716,-1,Unit,60,66,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
2333,广金坝厂.10.5kV.1#机组,0,0,0,11.76,110,四川.广金坝厂.10.15254,0,0,0,0,0,1.96,1.98,10.26,0,10,0,1.76,-1.76,1,15725,15254,41,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2334,广金坝厂.10.5kV.2#机组,0,0,0,11.76,110,四川.广金坝厂.10.15254,0,0,0,0,0,4.69,2.28,10.27,0,10,0,1.76,-1.76,1,15727,15254,41,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2335,彰冠光伏厂.10.5kV.1#SVG装置,0,0,0,7.53,35,四川.彰冠光伏厂.10.nd39136,0,0,0,0,1,0,0,0,0,6.4,0,1.13,-1.13,1,39136,15257,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
2336,彰冠光伏厂.0.38kV.#1101机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39137,0,0,0,0,1,1.18,-0.42,0,0,1.54,0,0.27,-0.27,1,39137,15275,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2337,彰冠光伏厂.0.38kV.#1102机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39138,0,0,0,0,1,1.16,-0.26,0,0,1.54,0,0.27,-0.27,1,39138,15276,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2338,彰冠光伏厂.0.38kV.#1103机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39139,0,0,0,0,1,1.23,-0.35,0,0,1.54,0,0.27,-0.27,1,39139,15277,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2339,彰冠光伏厂.0.38kV.#1104机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39140,0,0,0,0,1,1.27,-0.25,0,0,1.54,0,0.27,-0.27,1,39140,15278,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2340,彰冠光伏厂.0.38kV.#1201机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39141,0,0,0,0,1,1.24,-0.26,0,0,1.54,0,0.27,-0.27,1,39141,15279,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2341,彰冠光伏厂.0.38kV.#1202机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39142,0,0,0,0,1,1.15,-0.25,0,0,1.54,0,0.27,-0.27,1,39142,15280,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2342,彰冠光伏厂.0.38kV.#1203机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39143,0,0,0,0,1,0,0,0,0,1.54,0,0.27,-0.27,1,39143,15281,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2343,彰冠光伏厂.0.38kV.#1301机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39144,0,0,0,0,1,1.2,-0.23,0,0,1.54,0,0.27,-0.27,1,39144,15282,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2344,彰冠光伏厂.0.38kV.#1302机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39145,0,0,0,0,1,1.17,-0.27,0,0,1.54,0,0.27,-0.27,1,39145,15283,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2345,彰冠光伏厂.0.38kV.#1303机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39146,0,0,0,0,1,1.18,-0.31,0,0,1.54,0,0.27,-0.27,1,39146,15284,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2346,彰冠光伏厂.0.38kV.#1401机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39147,0,0,0,0,1,1.24,0,0,0,1.54,0,0.27,-0.27,1,39147,15285,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2347,彰冠光伏厂.0.38kV.#1402机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39148,0,0,0,0,1,1.18,0,0,0,1.54,0,0.27,-0.27,1,39148,15286,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2348,彰冠光伏厂.0.38kV.#1403机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39149,0,0,0,0,1,1.05,-0.35,0,0,1.54,0,0.27,-0.27,1,39149,15287,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2349,洛乌沟光伏厂.10.5kV.1#SVG装置,0,0,0,17.65,110,四川.洛乌沟光伏厂.10.nd39150,0,0,0,0,1,0,0,0,0,15,0,2.65,-2.65,1,39150,15484,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
2350,洛乌沟光伏厂.10.5kV.2#SVG装置,0,0,0,17.65,110,四川.洛乌沟光伏厂.10.nd39151,0,0,0,0,1,0,0,0,0,15,0,2.65,-2.65,1,39151,15485,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
2351,洛乌沟光伏厂.0.38kV.#13011机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39152,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39152,15516,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2352,洛乌沟光伏厂.0.38kV.#13012机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39153,0,0,0,0,1,0.46,0,0,0,0.5,0,0.09,-0.09,1,39153,15517,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2353,洛乌沟光伏厂.0.38kV.#13021机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39154,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39154,15518,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2354,洛乌沟光伏厂.0.38kV.#13022机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39155,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39155,15519,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2355,洛乌沟光伏厂.0.38kV.#13031机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39156,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39156,15520,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2356,洛乌沟光伏厂.0.38kV.#13032机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39157,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39157,15521,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2357,洛乌沟光伏厂.0.38kV.#13041机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39158,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39158,15522,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2358,洛乌沟光伏厂.0.38kV.#13042机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39159,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39159,15523,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2359,洛乌沟光伏厂.0.38kV.#13051机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39160,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39160,15524,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2360,洛乌沟光伏厂.0.38kV.#13052机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39161,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39161,15525,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2361,洛乌沟光伏厂.0.38kV.#13061机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39162,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39162,15526,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2362,洛乌沟光伏厂.0.38kV.#13062机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39163,0,0,0,0,1,0.4,0,0,0,0.5,0,0.09,-0.09,1,39163,15527,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2363,洛乌沟光伏厂.0.38kV.#13071机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39164,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39164,15528,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2364,洛乌沟光伏厂.0.38kV.#13072机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39165,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39165,15529,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2365,洛乌沟光伏厂.0.38kV.#13081机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39166,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39166,15530,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2366,洛乌沟光伏厂.0.38kV.#13082机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39167,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39167,15531,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2367,洛乌沟光伏厂.0.38kV.#13091机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39168,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39168,15532,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2368,洛乌沟光伏厂.0.38kV.#13092机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39169,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39169,15533,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2369,洛乌沟光伏厂.0.38kV.#13101机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39170,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39170,15534,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2370,洛乌沟光伏厂.0.38kV.#13102机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39171,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39171,15535,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2371,洛乌沟光伏厂.0.38kV.#13111机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39172,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39172,15536,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2372,洛乌沟光伏厂.0.38kV.#13112机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39173,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39173,15537,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2373,洛乌沟光伏厂.0.38kV.#13121机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39174,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39174,15538,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2374,洛乌沟光伏厂.0.38kV.#13122机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39175,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39175,15539,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2375,洛乌沟光伏厂.0.38kV.#13131机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39176,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39176,15540,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2376,洛乌沟光伏厂.0.38kV.#13132机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39177,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39177,15541,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2377,洛乌沟光伏厂.0.38kV.#13141机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39178,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39178,15542,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2378,洛乌沟光伏厂.0.38kV.#13142机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39179,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39179,15543,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2379,洛乌沟光伏厂.0.38kV.#13151机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39180,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39180,15544,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2380,洛乌沟光伏厂.0.38kV.#13152机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39181,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39181,15545,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2381,洛乌沟光伏厂.0.38kV.#14011机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39182,0,0,0,0,1,0.49,0,0,0,0.5,0,0.09,-0.09,1,39182,15546,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2382,洛乌沟光伏厂.0.38kV.#14012机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39183,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39183,15547,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2383,洛乌沟光伏厂.0.38kV.#14021机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39184,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39184,15548,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2384,洛乌沟光伏厂.0.38kV.#14022机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39185,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39185,15549,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2385,洛乌沟光伏厂.0.38kV.#14031机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39186,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39186,15550,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2386,洛乌沟光伏厂.0.38kV.#14032机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39187,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39187,15551,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2387,洛乌沟光伏厂.0.38kV.#14041机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39188,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39188,15552,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2388,洛乌沟光伏厂.0.38kV.#14042机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39189,0,0,0,0,1,0.24,0,0,0,0.5,0,0.09,-0.09,1,39189,15553,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2389,洛乌沟光伏厂.0.38kV.#14051机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39190,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39190,15554,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2390,洛乌沟光伏厂.0.38kV.#14052机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39191,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39191,15555,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2391,洛乌沟光伏厂.0.38kV.#14061机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39192,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39192,15556,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2392,洛乌沟光伏厂.0.38kV.#14062机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39193,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39193,15557,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2393,洛乌沟光伏厂.0.38kV.#14071机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39194,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39194,15558,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2394,洛乌沟光伏厂.0.38kV.#14072机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39195,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39195,15559,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2395,洛乌沟光伏厂.0.38kV.#14081机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39196,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39196,15560,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2396,洛乌沟光伏厂.0.38kV.#14082机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39197,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39197,15561,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2397,洛乌沟光伏厂.0.38kV.#14091机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39198,0,0,0,0,1,0.08,0,0,0,0.5,0,0.09,-0.09,1,39198,15562,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2398,洛乌沟光伏厂.0.38kV.#14092机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39199,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39199,15563,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2399,洛乌沟光伏厂.0.38kV.#14101机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39200,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39200,15564,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2400,洛乌沟光伏厂.0.38kV.#14102机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39201,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39201,15565,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2401,洛乌沟光伏厂.0.38kV.#14111机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39202,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39202,15566,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2402,洛乌沟光伏厂.0.38kV.#14112机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39203,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39203,15567,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2403,洛乌沟光伏厂.0.38kV.#14121机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39204,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39204,15568,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2404,洛乌沟光伏厂.0.38kV.#14122机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39205,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39205,15569,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2405,洛乌沟光伏厂.0.38kV.#14131机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39206,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39206,15570,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2406,洛乌沟光伏厂.0.38kV.#14132机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39207,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39207,15571,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2407,洛乌沟光伏厂.0.38kV.#14141机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39208,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39208,15572,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2408,洛乌沟光伏厂.0.38kV.#14142机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39209,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39209,15573,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2409,洛乌沟光伏厂.0.38kV.#14151机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39210,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39210,15574,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2410,洛乌沟光伏厂.0.38kV.#14152机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39211,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39211,15575,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2411,包谷坪光伏厂.0.38kV.#22011机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39212,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39212,15750,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2412,包谷坪光伏厂.0.38kV.#22012机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39213,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39213,15751,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2413,包谷坪光伏厂.0.38kV.#22021机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39214,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39214,15752,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2414,包谷坪光伏厂.0.38kV.#22022机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39215,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39215,15753,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2415,包谷坪光伏厂.0.38kV.#22031机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39216,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39216,15754,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2416,包谷坪光伏厂.0.38kV.#22032机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39217,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39217,15755,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2417,包谷坪光伏厂.0.38kV.#22041机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39218,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39218,15756,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2418,包谷坪光伏厂.0.38kV.#22042机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39219,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39219,15757,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2419,包谷坪光伏厂.0.38kV.#22051机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39220,0,0,0,0,1,0.21,0,0,0,0.5,0,0.09,-0.09,1,39220,15758,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2420,包谷坪光伏厂.0.38kV.#22052机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39221,0,0,0,0,1,0.2,0,0,0,0.5,0,0.09,-0.09,1,39221,15759,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2421,包谷坪光伏厂.0.38kV.#22061机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39222,0,0,0,0,1,0.4,0,0,0,0.5,0,0.09,-0.09,1,39222,15760,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2422,包谷坪光伏厂.0.38kV.#22062机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39223,0,0,0,0,1,0.21,0,0,0,0.5,0,0.09,-0.09,1,39223,15761,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2423,包谷坪光伏厂.0.38kV.#22071机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39224,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39224,15762,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2424,包谷坪光伏厂.0.38kV.#22072机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39225,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39225,15763,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2425,包谷坪光伏厂.0.38kV.#22081机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39226,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39226,15764,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2426,包谷坪光伏厂.0.38kV.#22082机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39227,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39227,15765,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2427,包谷坪光伏厂.0.38kV.#22091机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39228,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39228,15766,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2428,包谷坪光伏厂.0.38kV.#22092机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39229,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39229,15767,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2429,包谷坪光伏厂.0.38kV.#22101机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39230,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39230,15768,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2430,包谷坪光伏厂.0.38kV.#22102机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39231,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39231,15769,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2431,包谷坪光伏厂.0.38kV.#22111机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39232,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39232,15770,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2432,包谷坪光伏厂.0.38kV.#22112机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39233,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39233,15771,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2433,包谷坪光伏厂.0.38kV.#22121机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39234,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39234,15772,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2434,包谷坪光伏厂.0.38kV.#22122机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39235,0,0,0,0,1,0.08,0,0,0,0.5,0,0.09,-0.09,1,39235,15773,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2435,包谷坪光伏厂.0.38kV.#23011机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39236,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39236,15774,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2436,包谷坪光伏厂.0.38kV.#23012机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39237,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39237,15775,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2437,包谷坪光伏厂.0.38kV.#23021机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39238,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39238,15776,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2438,包谷坪光伏厂.0.38kV.#23022机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39239,0,0,0,0,1,0.06,0,0,0,0.5,0,0.09,-0.09,1,39239,15777,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2439,包谷坪光伏厂.0.38kV.#23031机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39240,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39240,15778,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2440,包谷坪光伏厂.0.38kV.#23032机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39241,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39241,15779,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2441,包谷坪光伏厂.0.38kV.#23041机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39242,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39242,15780,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2442,包谷坪光伏厂.0.38kV.#23042机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39243,0,0,0,0,1,0.08,0,0,0,0.5,0,0.09,-0.09,1,39243,15781,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2443,包谷坪光伏厂.0.38kV.#23051机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39244,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39244,15782,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2444,包谷坪光伏厂.0.38kV.#23052机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39245,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39245,15783,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2445,包谷坪光伏厂.0.38kV.#23061机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39246,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39246,15784,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2446,包谷坪光伏厂.0.38kV.#23062机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39247,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39247,15785,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2447,包谷坪光伏厂.0.38kV.#23071机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39248,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39248,15786,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2448,包谷坪光伏厂.0.38kV.#23072机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39249,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39249,15787,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2449,包谷坪光伏厂.0.38kV.#23081机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39250,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39250,15788,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2450,包谷坪光伏厂.0.38kV.#23082机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39251,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39251,15789,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2451,包谷坪光伏厂.0.38kV.#23091机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39252,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39252,15790,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2452,包谷坪光伏厂.0.38kV.#23092机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39253,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39253,15791,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2453,包谷坪光伏厂.0.38kV.#23101机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39254,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39254,15792,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2454,包谷坪光伏厂.0.38kV.#23102机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39255,0,0,0,0,1,0.19,0,0,0,0.5,0,0.09,-0.09,1,39255,15793,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2455,包谷坪光伏厂.0.38kV.#23111机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39256,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39256,15794,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2456,包谷坪光伏厂.0.38kV.#23112机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39257,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39257,15795,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2457,包谷坪光伏厂.0.38kV.#23121机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39258,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39258,15796,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2458,包谷坪光伏厂.0.38kV.#23122机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39259,0,0,0,0,1,0.07,0,0,0,0.5,0,0.09,-0.09,1,39259,15797,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2459,包谷坪光伏厂.0.38kV.#24011机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39260,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39260,15798,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2460,包谷坪光伏厂.0.38kV.#24012机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39261,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39261,15799,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2461,包谷坪光伏厂.0.38kV.#24021机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39262,0,0,0,0,1,0.44,0,0,0,0.5,0,0.09,-0.09,1,39262,15800,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2462,包谷坪光伏厂.0.38kV.#24022机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39263,0,0,0,0,1,0.42,0,0,0,0.5,0,0.09,-0.09,1,39263,15801,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2463,包谷坪光伏厂.0.38kV.#24031机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39264,0,0,0,0,1,0.44,0,0,0,0.5,0,0.09,-0.09,1,39264,15802,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2464,包谷坪光伏厂.0.38kV.#24032机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39265,0,0,0,0,1,0.44,0,0,0,0.5,0,0.09,-0.09,1,39265,15803,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2465,包谷坪光伏厂.0.38kV.#24041机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39266,0,0,0,0,1,0.3,0,0,0,0.5,0,0.09,-0.09,1,39266,15804,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2466,包谷坪光伏厂.0.38kV.#24042机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39267,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39267,15805,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2467,包谷坪光伏厂.0.38kV.#24051机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39268,0,0,0,0,1,0.4,0,0,0,0.5,0,0.09,-0.09,1,39268,15806,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2468,包谷坪光伏厂.0.38kV.#24052机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39269,0,0,0,0,1,0.42,0,0,0,0.5,0,0.09,-0.09,1,39269,15807,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2469,包谷坪光伏厂.0.38kV.#24061机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39270,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39270,15808,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2470,包谷坪光伏厂.0.38kV.#24062机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39271,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39271,15809,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2471,包谷坪光伏厂.0.38kV.#24071机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39272,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39272,15810,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2472,包谷坪光伏厂.0.38kV.#24072机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39273,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39273,15811,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2473,包谷坪光伏厂.0.38kV.#24081机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39274,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39274,15812,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2474,包谷坪光伏厂.0.38kV.#24082机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39275,0,0,0,0,1,0.21,0,0,0,0.5,0,0.09,-0.09,1,39275,15813,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2475,包谷坪光伏厂.0.38kV.#24091机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39276,0,0,0,0,1,0.52,0,0,0,0.5,0,0.09,-0.09,1,39276,15814,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2476,包谷坪光伏厂.0.38kV.#24092机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39277,0,0,0,0,1,0.4,0,0,0,0.5,0,0.09,-0.09,1,39277,15815,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2477,包谷坪光伏厂.0.38kV.#24101机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39278,0,0,0,0,1,0.23,0,0,0,0.5,0,0.09,-0.09,1,39278,15816,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2478,包谷坪光伏厂.0.38kV.#24102机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39279,0,0,0,0,1,0.45,0,0,0,0.5,0,0.09,-0.09,1,39279,15817,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2479,包谷坪光伏厂.0.38kV.#24111机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39280,0,0,0,0,1,0.27,0,0,0,0.5,0,0.09,-0.09,1,39280,15818,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2480,包谷坪光伏厂.0.38kV.#24112机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39281,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39281,15819,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2481,包谷坪光伏厂.0.38kV.#24121机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39282,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39282,15820,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2482,包谷坪光伏厂.0.38kV.#24122机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39283,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39283,15821,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2483,包谷坪光伏厂.0.38kV.#24131机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39284,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39284,15822,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2484,包谷坪光伏厂.0.38kV.#24132机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39285,0,0,0,0,1,0.23,0,0,0,0.5,0,0.09,-0.09,1,39285,15823,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2485,包谷坪光伏厂.0.38kV.#25011机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39286,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39286,15824,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2486,包谷坪光伏厂.0.38kV.#25012机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39287,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39287,15825,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2487,包谷坪光伏厂.0.38kV.#25021机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39288,0,0,0,0,1,0.21,0,0,0,0.5,0,0.09,-0.09,1,39288,15826,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2488,包谷坪光伏厂.0.38kV.#25022机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39289,0,0,0,0,1,0.23,0,0,0,0.5,0,0.09,-0.09,1,39289,15827,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2489,包谷坪光伏厂.0.38kV.#25031机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39290,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39290,15828,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2490,包谷坪光伏厂.0.38kV.#25032机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39291,0,0,0,0,1,0.42,0,0,0,0.5,0,0.09,-0.09,1,39291,15829,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2491,包谷坪光伏厂.0.38kV.#25041机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39292,0,0,0,0,1,0.27,0,0,0,0.5,0,0.09,-0.09,1,39292,15830,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2492,包谷坪光伏厂.0.38kV.#25042机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39293,0,0,0,0,1,0.26,0,0,0,0.5,0,0.09,-0.09,1,39293,15831,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2493,包谷坪光伏厂.0.38kV.#25051机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39294,0,0,0,0,1,0.27,0,0,0,0.5,0,0.09,-0.09,1,39294,15832,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2494,包谷坪光伏厂.0.38kV.#25052机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39295,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39295,15833,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2495,包谷坪光伏厂.0.38kV.#25061机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39296,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39296,15834,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2496,包谷坪光伏厂.0.38kV.#25062机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39297,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39297,15835,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2497,包谷坪光伏厂.0.38kV.#25071机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39298,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39298,15836,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2498,包谷坪光伏厂.0.38kV.#25072机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39299,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39299,15837,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2499,包谷坪光伏厂.0.38kV.#25081机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39300,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39300,15838,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2500,包谷坪光伏厂.0.38kV.#25082机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39301,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39301,15839,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2501,包谷坪光伏厂.0.38kV.#25091机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39302,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39302,15840,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2502,包谷坪光伏厂.0.38kV.#25092机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39303,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39303,15841,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2503,包谷坪光伏厂.0.38kV.#25101机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39304,0,0,0,0,1,0.07,0,0,0,0.5,0,0.09,-0.09,1,39304,15842,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2504,包谷坪光伏厂.0.38kV.#25102机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39305,0,0,0,0,1,0.07,0,0,0,0.5,0,0.09,-0.09,1,39305,15843,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
