id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
2505,包谷坪光伏厂.0.38kV.#25111机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39306,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39306,15844,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2506,包谷坪光伏厂.0.38kV.#25112机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39307,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39307,15845,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2507,包谷坪光伏厂.0.38kV.#25121机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39308,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39308,15846,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2508,包谷坪光伏厂.0.38kV.#25122机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39309,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39309,15847,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2509,包谷坪光伏厂.0.38kV.#25131机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39310,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39310,15848,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2510,包谷坪光伏厂.0.38kV.#25132机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39311,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39311,15849,-1,Unit,0.38,0.38,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
2511,柏栎箐光伏厂.10.5kV.#1SVG装置,0,0,0,9.41,110,四川.柏栎箐光伏厂.10.nd39312,0,0,0,0,1,0,0,0,0,8,0,1.41,-1.41,1,39312,15348,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
2512,柏栎箐光伏厂.0.38kV.#1101机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39313,0,0,0,0,1,0.73,0.05,0,0,1.6,0,0.28,-0.28,1,39313,15369,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2513,柏栎箐光伏厂.0.38kV.#1102机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39314,0,0,0,0,1,1.42,0.05,0,0,1.6,0,0.28,-0.28,1,39314,15370,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2514,柏栎箐光伏厂.0.38kV.#1103机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39315,0,0,0,0,1,0.78,0.05,0,0,1.6,0,0.28,-0.28,1,39315,15371,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2515,柏栎箐光伏厂.0.38kV.#1104机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39316,0,0,0,0,1,0.44,0.05,0,0,1.6,0,0.28,-0.28,1,39316,15372,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2516,柏栎箐光伏厂.0.38kV.#1105机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39317,0,0,0,0,1,1.12,0.05,0,0,1.6,0,0.28,-0.28,1,39317,15373,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2517,柏栎箐光伏厂.0.38kV.#1106机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39318,0,0,0,0,1,0.79,0.05,0,0,1.6,0,0.28,-0.28,1,39318,15374,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2518,柏栎箐光伏厂.0.38kV.#1107机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39319,0,0,0,0,1,0.96,0.05,0,0,1.6,0,0.28,-0.28,1,39319,15375,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2519,柏栎箐光伏厂.0.38kV.#1108机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39320,0,0,0,0,1,0.31,0.05,0,0,1.6,0,0.28,-0.28,1,39320,15376,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2520,柏栎箐光伏厂.0.38kV.#1109机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39321,0,0,0,0,1,0.29,0.05,0,0,1.6,0,0.28,-0.28,1,39321,15377,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2521,柏栎箐光伏厂.0.38kV.#1201机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39322,0,0,0,0,1,0.38,0.05,0,0,1.6,0,0.28,-0.28,1,39322,15378,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2522,柏栎箐光伏厂.0.38kV.#1202机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39323,0,0,0,0,1,0.38,0.05,0,0,1.6,0,0.28,-0.28,1,39323,15379,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2523,柏栎箐光伏厂.0.38kV.#1203机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39324,0,0,0,0,1,0.41,0.05,0,0,1.6,0,0.28,-0.28,1,39324,15380,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2524,柏栎箐光伏厂.0.38kV.#1204机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39325,0,0,0,0,1,0.56,0.05,0,0,1.6,0,0.28,-0.28,1,39325,15381,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2525,柏栎箐光伏厂.0.38kV.#1205机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39326,0,0,0,0,1,0.94,0.05,0,0,1.6,0,0.28,-0.28,1,39326,15382,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2526,柏栎箐光伏厂.0.38kV.#1206机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39327,0,0,0,0,1,1.23,0.05,0,0,1.6,0,0.28,-0.28,1,39327,15383,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2527,柏栎箐光伏厂.0.38kV.#1207机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39328,0,0,0,0,1,1.33,0.05,0,0,1.6,0,0.28,-0.28,1,39328,15384,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2528,柏栎箐光伏厂.0.38kV.#1208机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39329,0,0,0,0,1,1.2,0.05,0,0,1.6,0,0.28,-0.28,1,39329,15385,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2529,柏栎箐光伏厂.0.38kV.#1209机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39330,0,0,0,0,1,1.25,0.05,0,0,1.6,0,0.28,-0.28,1,39330,15386,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2530,柏栎箐光伏厂.0.38kV.#1210机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39331,0,0,0,0,1,1.5,0.05,0,0,1.6,0,0.28,-0.28,1,39331,15387,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2531,柏栎箐光伏厂.0.38kV.#1211机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39332,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39332,15388,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2532,柏栎箐光伏厂.0.38kV.#1212机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39333,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39333,15389,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2533,巴青厂.10.5kV.1#机组,0,0,0,10,110,四川.巴青厂.10.15951,0,0,0,0,0,5.99,0.89,10.3,0,8,0,0.1,-0.1,1,15767,15951,45,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2534,巴青厂.10.5kV.2#机组,0,0,0,10,110,四川.巴青厂.10.15951,0,0,0,0,0,5.62,0.49,10.29,0,8,0,0.1,-0.1,1,15769,15951,45,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2535,纳瓦厂.10.5kV.1#机组,0,0,0,11.76,110,四川.纳瓦厂.10.15953,0,0,0,0,0,10.4,0,10.66,0,10,0,0.1,-0.1,1,15771,15953,45,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2536,纳瓦厂.10.5kV.2#机组,0,0,0,17.41,110,四川.纳瓦厂.10.15953,0,0,0,0,0,14.64,0,10.72,0,14.8,0,0.1,-0.1,1,15773,15953,45,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
2537,马鸣风电厂.35kV.1#SVG装置,0,0,0,11.76,35,四川.马鸣风电厂.35.nd39334,0,0,0,0,1,0,0,0,0,10,0,1.76,-1.76,1,39334,15955,-1,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2538,马鸣风电厂.0.38kV.#1101机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39335,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39335,15975,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2539,马鸣风电厂.0.38kV.#1102机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39336,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39336,15976,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2540,马鸣风电厂.0.38kV.#1103机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39337,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39337,15977,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2541,马鸣风电厂.0.38kV.#1104机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39338,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39338,15978,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2542,马鸣风电厂.0.38kV.#1105机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39339,0,0,0,0,1,0.14,-0.03,0,0,2,0,0.11,-0.11,1,39339,15979,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2543,马鸣风电厂.0.38kV.#1106机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39340,0,0,0,0,1,0.06,0.03,0,0,2,0,0.11,-0.11,1,39340,15980,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2544,马鸣风电厂.0.38kV.#1107机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39341,0,0,0,0,1,0.01,-0.03,0,0,2,0,0.11,-0.11,1,39341,15981,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2545,马鸣风电厂.0.38kV.#1108机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39342,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39342,15982,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2546,马鸣风电厂.0.38kV.#1109机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39343,0,0,0,0,1,-0.01,-0.01,0,0,2,0,0.11,-0.11,1,39343,15983,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2547,马鸣风电厂.0.38kV.#1110机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39344,0,0,0,0,1,-0.01,-0.01,0,0,2,0,0.11,-0.11,1,39344,15984,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2548,马鸣风电厂.0.38kV.#1111机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39345,0,0,0,0,1,-0.01,-0.01,0,0,2,0,0.11,-0.11,1,39345,15985,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2549,马鸣风电厂.0.38kV.#1112机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39346,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39346,15986,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2550,马鸣风电厂.0.38kV.#1113机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39347,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39347,15987,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2551,马鸣风电厂.0.38kV.#1114机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39348,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39348,15988,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2552,马鸣风电厂.0.38kV.#1115机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39349,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39349,15989,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2553,马鸣风电厂.0.38kV.#1116机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39350,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39350,15990,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2554,马鸣风电厂.0.38kV.#1117机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39351,0,0,0,0,1,-0.01,-0.01,0,0,2,0,0.11,-0.11,1,39351,15991,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2555,马鸣风电厂.0.38kV.#1118机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39352,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39352,15992,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2556,鲁基风电厂.35kV.1#SVG装置,0,0,0,30,220,四川.鲁基厂.35.nd39353,0,0,0,0,1,0,0,0,0,0,0,30,-30,1,39353,16013,-1,Unit,35,35,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
2557,鲁基风电厂.0.38kV.#1101机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39354,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39354,16085,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2558,鲁基风电厂.0.38kV.#1102机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39355,0,0,0,0,1,0.03,0,0,0,1.5,0,0.08,-0.08,1,39355,16086,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2559,鲁基风电厂.0.38kV.#1103机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39356,0,0,0,0,1,0.04,0,0,0,1.5,0,0.08,-0.08,1,39356,16087,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2560,鲁基风电厂.0.38kV.#1104机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39357,0,0,0,0,1,0.05,0,0,0,1.5,0,0.08,-0.08,1,39357,16088,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2561,鲁基风电厂.0.38kV.#1105机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39358,0,0,0,0,1,0.06,0,0,0,1.5,0,0.08,-0.08,1,39358,16089,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2562,鲁基风电厂.0.38kV.#1106机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39359,0,0,0,0,1,0.07,0,0,0,1.5,0,0.08,-0.08,1,39359,16090,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2563,鲁基风电厂.0.38kV.#1107机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39360,0,0,0,0,1,0.05,0,0,0,1.5,0,0.08,-0.08,1,39360,16091,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2564,鲁基风电厂.0.38kV.#1108机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39361,0,0,0,0,1,0.05,0,0,0,1.5,0,0.08,-0.08,1,39361,16092,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2565,鲁基风电厂.0.38kV.#1109机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39362,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39362,16093,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2566,鲁基风电厂.0.38kV.#1110机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39363,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39363,16094,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2567,鲁基风电厂.0.38kV.#1111机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39364,0,0,0,0,1,0.06,0,0,0,1.5,0,0.08,-0.08,1,39364,16095,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2568,鲁基风电厂.0.38kV.#1112机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39365,0,0,0,0,1,0.12,0,0,0,1.5,0,0.08,-0.08,1,39365,16096,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2569,鲁基风电厂.0.38kV.#1113机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39366,0,0,0,0,1,0.09,0,0,0,1.5,0,0.08,-0.08,1,39366,16097,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2570,鲁基风电厂.0.38kV.#1114机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39367,0,0,0,0,1,0.1,0,0,0,1.5,0,0.08,-0.08,1,39367,16098,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2571,鲁基风电厂.0.38kV.#1115机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39368,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39368,16099,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2572,鲁基风电厂.0.38kV.#1116机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39369,0,0,0,0,1,0.08,0,0,0,1.5,0,0.08,-0.08,1,39369,16100,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2573,鲁基风电厂.0.38kV.#1201机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39370,0,0,0,0,1,0.08,0,0,0,1.5,0,0.08,-0.08,1,39370,16101,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2574,鲁基风电厂.0.38kV.#1202机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39371,0,0,0,0,1,0.1,0,0,0,1.5,0,0.08,-0.08,1,39371,16102,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2575,鲁基风电厂.0.38kV.#1203机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39372,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.08,-0.08,1,39372,16103,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2576,鲁基风电厂.0.38kV.#1204机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39373,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.08,-0.08,1,39373,16104,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2577,鲁基风电厂.0.38kV.#1205机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39374,0,0,0,0,1,0.1,0,0,0,1.5,0,0.08,-0.08,1,39374,16105,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2578,鲁基风电厂.0.38kV.#1206机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39375,0,0,0,0,1,0.08,0,0,0,1.5,0,0.08,-0.08,1,39375,16106,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2579,鲁基风电厂.0.38kV.#1207机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39376,0,0,0,0,1,0.12,0,0,0,1.5,0,0.08,-0.08,1,39376,16107,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2580,鲁基风电厂.0.38kV.#1208机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39377,0,0,0,0,1,0.18,0,0,0,1.5,0,0.08,-0.08,1,39377,16108,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2581,鲁基风电厂.0.38kV.#1209机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39378,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.08,-0.08,1,39378,16109,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2582,鲁基风电厂.0.38kV.#1210机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39379,0,0,0,0,1,0.3,0,0,0,1.5,0,0.08,-0.08,1,39379,16110,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2583,鲁基风电厂.0.38kV.#1211机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39380,0,0,0,0,1,-0.01,0.01,0,0,1.5,0,0.08,-0.08,1,39380,16111,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2584,鲁基风电厂.0.38kV.#1212机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39381,0,0,0,0,1,0.19,0,0,0,1.5,0,0.08,-0.08,1,39381,16112,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2585,鲁基风电厂.0.38kV.#1213机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39382,0,0,0,0,1,0.22,0,0,0,1.5,0,0.08,-0.08,1,39382,16113,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2586,鲁基风电厂.0.38kV.#1214机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39383,0,0,0,0,1,0.19,0.34,0,0,1.5,0,0.08,-0.08,1,39383,16114,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2587,鲁基风电厂.0.38kV.#1215机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39384,0,0,0,0,1,0.21,0,0,0,1.5,0,0.08,-0.08,1,39384,16115,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2588,鲁基风电厂.0.38kV.#1216机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39385,0,0,0,0,1,0.25,0,0,0,1.5,0,0.08,-0.08,1,39385,16116,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2589,鲁基风电厂.0.38kV.#1217机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39386,0,0,0,0,1,0.22,0,0,0,1.5,0,0.08,-0.08,1,39386,16117,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2590,鲁基风电厂.0.38kV.#1301机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39387,0,0,0,0,1,0.28,-0.02,0,0,1.5,0,0.08,-0.08,1,39387,16118,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2591,鲁基风电厂.0.38kV.#1302机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39388,0,0,0,0,1,0.15,-0.02,0,0,1.5,0,0.08,-0.08,1,39388,16119,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2592,鲁基风电厂.0.38kV.#1303机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39389,0,0,0,0,1,0.22,-0.03,0,0,1.5,0,0.08,-0.08,1,39389,16120,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2593,鲁基风电厂.0.38kV.#1304机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39390,0,0,0,0,1,0.22,-0.02,0,0,1.5,0,0.08,-0.08,1,39390,16121,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2594,鲁基风电厂.0.38kV.#1305机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39391,0,0,0,0,1,0.16,-0.02,0,0,1.5,0,0.08,-0.08,1,39391,16122,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2595,鲁基风电厂.0.38kV.#1306机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39392,0,0,0,0,1,0.16,-0.02,0,0,1.5,0,0.08,-0.08,1,39392,16123,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2596,鲁基风电厂.0.38kV.#1307机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39393,0,0,0,0,1,-0.01,-0.02,0,0,1.5,0,0.08,-0.08,1,39393,16124,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2597,鲁基风电厂.0.38kV.#1308机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39394,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39394,16125,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2598,鲁基风电厂.0.38kV.#1309机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39395,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39395,16126,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2599,鲁基风电厂.0.38kV.#1310机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39396,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.08,-0.08,1,39396,16127,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2600,鲁基风电厂.0.38kV.#1311机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39397,0,0,0,0,1,0.09,-0.02,0,0,1.5,0,0.08,-0.08,1,39397,16128,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2601,鲁基风电厂.0.38kV.#1312机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39398,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39398,16129,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2602,鲁基风电厂.0.38kV.#1313机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39399,0,0,0,0,1,0.11,0.04,0,0,1.5,0,0.08,-0.08,1,39399,16130,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2603,鲁基风电厂.0.38kV.#1314机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39400,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39400,16131,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2604,鲁基风电厂.0.38kV.#1315机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39401,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39401,16132,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2605,鲁基风电厂.0.38kV.#1316机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39402,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.08,-0.08,1,39402,16133,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2606,鲁基风电厂.0.38kV.#1317机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39403,0,0,0,0,1,0.16,-0.02,0,0,1.5,0,0.08,-0.08,1,39403,16134,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2607,鲁基风电厂.0.38kV.#1401机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39404,0,0,0,0,1,0.2,-0.02,0,0,1.5,0,0.08,-0.08,1,39404,16135,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2608,鲁基风电厂.0.38kV.#1402机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39405,0,0,0,0,1,0.1,-0.02,0,0,1.5,0,0.08,-0.08,1,39405,16136,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2609,鲁基风电厂.0.38kV.#1403机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39406,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.08,-0.08,1,39406,16137,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2610,鲁基风电厂.0.38kV.#1404机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39407,0,0,0,0,1,0.28,-0.02,0,0,1.5,0,0.08,-0.08,1,39407,16138,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2611,鲁基风电厂.0.38kV.#1405机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39408,0,0,0,0,1,0.46,-0.01,0,0,1.5,0,0.08,-0.08,1,39408,16139,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2612,鲁基风电厂.0.38kV.#1406机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39409,0,0,0,0,1,0.33,-0.02,0,0,1.5,0,0.08,-0.08,1,39409,16140,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2613,鲁基风电厂.0.38kV.#1407机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39410,0,0,0,0,1,0.21,-0.03,0,0,1.5,0,0.08,-0.08,1,39410,16141,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2614,鲁基风电厂.0.38kV.#1408机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39411,0,0,0,0,1,0.27,-0.03,0,0,1.5,0,0.08,-0.08,1,39411,16142,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2615,鲁基风电厂.0.38kV.#1409机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39412,0,0,0,0,1,0.36,-0.02,0,0,1.5,0,0.08,-0.08,1,39412,16143,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2616,鲁基风电厂.0.38kV.#1410机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39413,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39413,16144,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2617,鲁基风电厂.0.38kV.#1411机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39414,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39414,16145,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2618,鲁基风电厂.0.38kV.#1412机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39415,0,0,0,0,1,0.18,-0.02,0,0,1.5,0,0.08,-0.08,1,39415,16146,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2619,鲁基风电厂.0.38kV.#1413机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39416,0,0,0,0,1,0.11,-0.02,0,0,1.5,0,0.08,-0.08,1,39416,16147,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2620,鲁基风电厂.0.38kV.#1414机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39417,0,0,0,0,1,0.18,-0.02,0,0,1.5,0,0.08,-0.08,1,39417,16148,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2621,鲁基风电厂.0.38kV.#1415机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39418,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39418,16149,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2622,鲁基风电厂.0.38kV.#1416机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39419,0,0,0,0,1,0.03,-0.02,0,0,1.5,0,0.08,-0.08,1,39419,16150,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
2623,海涯寨厂.10.5kV.#1机组,0,0,0,15,110,四川.海涯寨厂.10.nd15825,0,0,0,0,1,11,4.25,10.23,0,12,0,3,-3,1,15825,16233,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
2624,海涯寨厂.10.5kV.#2机组,0,0,0,15,110,四川.海涯寨厂.10.nd15827,0,0,0,0,1,0,0,0,0,12,0,3,-3,1,15827,16233,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
2625,果多厂.10.5kV.#1机组,0,0,0,10,220,西藏.果多厂.10.16824,0,0,0,0,0,24.57,-0.56,0,0,15,0,5,-5,1,15865,16824,27,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2626,果多厂.10.5kV.#2机组,0,0,0,10,220,西藏.果多厂.10.16821,0,0,0,0,0,32.7,0,0,0,15,0,5,-5,1,15864,16821,27,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2627,果多厂.10.5kV.#3机组,0,0,0,10,220,西藏.果多厂.10.16823,0,0,0,0,0,22.61,0.32,0,0,15,0,5,-5,1,15860,16823,27,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2628,果多厂.10.5kV.#4机组,0,0,0,10,220,西藏.果多厂.10.16822,0,0,0,0,0,26.09,0.44,0,0,15,0,5,-5,1,15857,16822,27,Unit,10,10.5,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
2629,白乌光伏厂.0.48kV.#3601机组,0,0,0,1.76,220,四川.白乌光伏厂.0.nd39420,0,0,0,0,1,1.12,0,0,0,1.5,0,0.26,-0.26,1,39420,10940,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2630,白乌光伏厂.0.48kV.#3602机组,0,0,0,1.61,220,四川.白乌光伏厂.0.nd39421,0,0,0,0,1,0.99,0,0,0,1.37,0,0.24,-0.24,1,39421,10941,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2631,白乌光伏厂.0.48kV.#3603机组,0,0,0,1.61,220,四川.白乌光伏厂.0.nd39422,0,0,0,0,1,1.13,0,0,0,1.37,0,0.24,-0.24,1,39422,10942,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2632,白乌光伏厂.0.48kV.#3604机组,0,0,0,1.89,220,四川.白乌光伏厂.0.nd39423,0,0,0,0,1,1.1,0,0,0,1.61,0,0.28,-0.28,1,39423,10943,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2633,白乌光伏厂.0.48kV.#3605机组,0,0,0,1.79,220,四川.白乌光伏厂.0.nd39424,0,0,0,0,1,1.21,0,0,0,1.52,0,0.27,-0.27,1,39424,10944,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2634,白乌光伏厂.0.48kV.#3606机组,0,0,0,1.79,220,四川.白乌光伏厂.0.nd39425,0,0,0,0,1,1.05,0,0,0,1.52,0,0.27,-0.27,1,39425,10945,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2635,白乌光伏厂.0.48kV.#3607机组,0,0,0,1.93,220,四川.白乌光伏厂.0.nd39426,0,0,0,0,1,1.17,0,0,0,1.64,0,0.29,-0.29,1,39426,10946,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2636,白乌光伏厂.0.48kV.#3608机组,0,0,0,1.85,220,四川.白乌光伏厂.0.nd39427,0,0,0,0,1,1.32,0,0,0,1.57,0,0.28,-0.28,1,39427,10947,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2637,白乌光伏厂.0.48kV.#3609机组,0,0,0,1.91,220,四川.白乌光伏厂.0.nd39428,0,0,0,0,1,1.29,0,0,0,1.62,0,0.29,-0.29,1,39428,10948,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2638,白乌光伏厂.0.48kV.#3610机组,0,0,0,1.84,220,四川.白乌光伏厂.0.nd39429,0,0,0,0,1,1.34,0,0,0,1.56,0,0.28,-0.28,1,39429,10949,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2639,白乌光伏厂.0.48kV.#3611机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd39430,0,0,0,0,1,1.23,0,0,0,1.49,0,0.26,-0.26,1,39430,10950,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2640,白乌光伏厂.0.48kV.#3612机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd39431,0,0,0,0,1,1.21,0,0,0,1.6,0,0.28,-0.28,1,39431,10951,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2641,白乌光伏厂.0.48kV.#3613机组,0,0,0,1.92,220,四川.白乌光伏厂.0.nd39432,0,0,0,0,1,1.28,0,0,0,1.63,0,0.29,-0.29,1,39432,10952,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2642,白乌光伏厂.0.48kV.#3614机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd39433,0,0,0,0,1,1.13,0,0,0,1.49,0,0.26,-0.26,1,39433,10953,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2643,白乌光伏厂.0.48kV.#3615机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd39434,0,0,0,0,1,1.15,0,0,0,1.49,0,0.26,-0.26,1,39434,10954,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2644,白乌光伏厂.0.48kV.#3616机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd39435,0,0,0,0,1,1.22,0,0,0,1.6,0,0.28,-0.28,1,39435,10955,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2645,白乌光伏厂.0.48kV.#3501机组,0,0,0,1.86,220,四川.白乌光伏厂.0.nd39436,0,0,0,0,1,1.19,0,0,0,1.58,0,0.28,-0.28,1,39436,10956,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2646,白乌光伏厂.0.48kV.#3502机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd39437,0,0,0,0,1,1.2,0,0,0,1.49,0,0.26,-0.26,1,39437,10957,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2647,白乌光伏厂.0.48kV.#3503机组,0,0,0,1.86,220,四川.白乌光伏厂.0.nd39438,0,0,0,0,1,1.28,0,0,0,1.58,0,0.28,-0.28,1,39438,10958,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2648,白乌光伏厂.0.48kV.#3504机组,0,0,0,1.91,220,四川.白乌光伏厂.0.nd39439,0,0,0,0,1,1.19,0,0,0,1.63,0,0.28,-0.28,1,39439,10959,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2649,白乌光伏厂.0.48kV.#3505机组,0,0,0,1.86,220,四川.白乌光伏厂.0.nd39440,0,0,0,0,1,1.25,0,0,0,1.58,0,0.28,-0.28,1,39440,10960,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2650,白乌光伏厂.0.48kV.#3506机组,0,0,0,1.86,220,四川.白乌光伏厂.0.nd39441,0,0,0,0,1,1.22,0,0,0,1.58,0,0.28,-0.28,1,39441,10961,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2651,白乌光伏厂.0.48kV.#3507机组,0,0,0,1.84,220,四川.白乌光伏厂.0.nd39442,0,0,0,0,1,1.27,0,0,0,1.56,0,0.28,-0.28,1,39442,10962,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2652,白乌光伏厂.0.48kV.#3508机组,0,0,0,1.89,220,四川.白乌光伏厂.0.nd39443,0,0,0,0,1,1.3,0,0,0,1.61,0,0.28,-0.28,1,39443,10963,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2653,白乌光伏厂.0.48kV.#3509机组,0,0,0,1.91,220,四川.白乌光伏厂.0.nd39444,0,0,0,0,1,1.27,0,0,0,1.63,0,0.28,-0.28,1,39444,10964,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2654,白乌光伏厂.0.48kV.#3510机组,0,0,0,1.89,220,四川.白乌光伏厂.0.nd39445,0,0,0,0,1,1.23,0,0,0,1.61,0,0.28,-0.28,1,39445,10965,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2655,白乌光伏厂.0.48kV.#3511机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd39446,0,0,0,0,1,1.22,0,0,0,1.6,0,0.28,-0.28,1,39446,10966,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2656,白乌光伏厂.0.48kV.#3512机组,0,0,0,1.95,220,四川.白乌光伏厂.0.nd39447,0,0,0,0,1,0,0,0,0,1.66,0,0.29,-0.28,1,39447,10967,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,127.0,1.0,1.0,7.0,14.0,0.0,0.0,2.439,1.95,0.06666699999999999,0.033333,0.033333,6.1908
2657,白乌光伏厂.0.48kV.#3513机组,0,0,0,1.84,220,四川.白乌光伏厂.0.nd39448,0,0,0,0,1,1.11,0,0,0,1.56,0,0.28,-0.28,1,39448,10968,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2658,白乌光伏厂.0.48kV.#3514机组,0,0,0,1.94,220,四川.白乌光伏厂.0.nd39449,0,0,0,0,1,1.2,0,0,0,1.65,0,0.29,-0.29,1,39449,10969,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2659,白乌光伏厂.0.48kV.#3515机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd39450,0,0,0,0,1,1.22,0,0,0,1.6,0,0.28,-0.28,1,39450,10970,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2660,白乌光伏厂.0.48kV.#3516机组,0,0,0,1.84,220,四川.白乌光伏厂.0.nd39451,0,0,0,0,1,1.22,0,0,0,1.56,0,0.28,-0.28,1,39451,10971,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2661,春厂坝厂.10.5kV.#3机组,0,0,0,21.78,220,四川.春厂坝厂.10.16237,6.252,2.072,10.433,-3.596,0,6.86,2.13,10.42,0,18,0,3.78,-3.78,1,15898,16237,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
2662,春厂坝厂.10.5kV.#2机组,0,0,0,21.78,220,四川.春厂坝厂.10.16236,14.036,1.419,10.398,-2.645,0,14.7,1.43,10.42,0,18,0,3.78,-3.78,1,15894,16236,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
2663,春厂坝厂.10.5kV.#1机组,0,0,0,21.78,220,四川.春厂坝厂.10.16236,0,0,10.398,-2.645,1,0,0,0,0,18,0,3.78,-3.78,1,15896,16236,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
2664,卓坤厂.0.48kV.2205#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39452,0,0,0,0,1,0.93,0,0,0,1.18,0,0.18,-0.18,1,39452,13930,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
2665,卓坤厂.0.48kV.2201#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39453,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39453,13931,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
2666,卓坤厂.0.48kV.2202#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39454,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39454,13932,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
2667,卓坤厂.0.48kV.2203#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39455,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39455,13933,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
2668,卓坤厂.0.48kV.2204#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39456,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39456,13934,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
2669,卓坤厂.0.48kV.2206#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39457,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39457,13935,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
2670,卓坤厂.0.48kV.2207#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39458,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39458,13936,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
2671,白乌光伏厂.0.315kV.#14081机组,0,0,0,1.056,220,四川.白乌光伏厂.0.nd39459,0,0,0,0,1,0.34,0,0,0,1.06,0,2,-2,1,39459,10972,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2672,白乌光伏厂.0.315kV.#14082机组,0,0,0,1.056,220,四川.白乌光伏厂.0.nd39460,0,0,0,0,1,0.34,0,0,0,1.06,0,2,-2,1,39460,10973,-1,Unit,0.315,0.315,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2673,昌盛光伏厂.0.38kV.#21011机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39461,0,0,0,0,1,0.12,-0.01,0,0,1.1,0,0.19,-0.19,1,39461,16671,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2674,昌盛光伏厂.0.38kV.#21012机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39462,0,0,0,0,1,0.14,-0.02,0,0,1.1,0,0.19,-0.19,1,39462,16672,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2675,昌盛光伏厂.0.38kV.#21021机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39463,0,0,0,0,1,0.16,-0.02,0,0,1.1,0,0.19,-0.19,1,39463,16673,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2676,昌盛光伏厂.0.38kV.#21022机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39464,0,0,0,0,1,0.15,-0.01,0,0,1.1,0,0.19,-0.19,1,39464,16674,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2677,昌盛光伏厂.0.38kV.#21031机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39465,0,0,0,0,1,0.15,-0.01,0,0,1.1,0,0.19,-0.19,1,39465,16675,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2678,昌盛光伏厂.0.38kV.#21032机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39466,0,0,0,0,1,0.14,-0.02,0,0,1.1,0,0.19,-0.19,1,39466,16676,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2679,昌盛光伏厂.0.38kV.#21041机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39467,0,0,0,0,1,0.14,-0.01,0,0,1.1,0,0.19,-0.19,1,39467,16677,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2680,昌盛光伏厂.0.38kV.#21042机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39468,0,0,0,0,1,0.13,-0.02,0,0,1.1,0,0.19,-0.19,1,39468,16678,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2681,昌盛光伏厂.0.38kV.#21051机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39469,0,0,0,0,1,0.15,-0.01,0,0,1,0,0.18,-0.18,1,39469,16679,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2682,昌盛光伏厂.0.38kV.#21052机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39470,0,0,0,0,1,0.16,-0.02,0,0,1,0,0.18,-0.18,1,39470,16680,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2683,昌盛光伏厂.0.38kV.#21061机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39471,0,0,0,0,1,0.15,-0.02,0,0,1,0,0.18,-0.18,1,39471,16681,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2684,昌盛光伏厂.0.38kV.#21062机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39472,0,0,0,0,1,0.15,-0.02,0,0,1,0,0.18,-0.18,1,39472,16682,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2685,昌盛光伏厂.0.38kV.#21071机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39473,0,0,0,0,1,0.16,-0.02,0,0,1.1,0,0.19,-0.19,1,39473,16683,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2686,昌盛光伏厂.0.38kV.#21072机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39474,0,0,0,0,1,0.15,0,0,0,1.1,0,0.19,-0.19,1,39474,16684,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2687,昌盛光伏厂.0.38kV.#21081机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39475,0,0,0,0,1,0.13,-0.01,0,0,1.1,0,0.19,-0.19,1,39475,16685,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2688,昌盛光伏厂.0.38kV.#21082机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39476,0,0,0,0,1,0.12,-0.01,0,0,1.1,0,0.19,-0.19,1,39476,16686,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2689,昌盛光伏厂.0.38kV.#21091机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39477,0,0,0,0,1,0.16,-0.01,0,0,1.1,0,0.19,-0.19,1,39477,16687,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2690,昌盛光伏厂.0.38kV.#21092机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39478,0,0,0,0,1,0.15,-0.01,0,0,1.1,0,0.19,-0.19,1,39478,16688,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2691,昌盛光伏厂.0.38kV.#21101机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39479,0,0,0,0,1,0.15,-0.02,0,0,1.1,0,0.19,-0.19,1,39479,16689,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2692,昌盛光伏厂.0.38kV.#21102机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39480,0,0,0,0,1,0,0,0,0,1.1,0,0.19,-0.19,1,39480,16690,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2693,昌盛光伏厂.0.38kV.#22011机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39481,0,0,0,0,1,0.17,-0.01,0,0,1,0,0.18,-0.18,1,39481,16691,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2694,昌盛光伏厂.0.38kV.#22012机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39482,0,0,0,0,1,0.17,-0.01,0,0,1,0,0.18,-0.18,1,39482,16692,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2695,昌盛光伏厂.0.38kV.#22021机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39483,0,0,0,0,1,0.14,-0.01,0,0,1.1,0,0.19,-0.19,1,39483,16693,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2696,昌盛光伏厂.0.38kV.#22022机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39484,0,0,0,0,1,0.14,-0.02,0,0,1.1,0,0.19,-0.19,1,39484,16694,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2697,昌盛光伏厂.0.38kV.#22031机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39485,0,0,0,0,1,0.17,-0.01,0,0,1,0,0.18,-0.18,1,39485,16695,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2698,昌盛光伏厂.0.38kV.#22032机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39486,0,0,0,0,1,0.11,-0.01,0,0,1,0,0.18,-0.18,1,39486,16696,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2699,昌盛光伏厂.0.38kV.#22041机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39487,0,0,0,0,1,0.13,-0.01,0,0,1.1,0,0.19,-0.19,1,39487,16697,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2700,昌盛光伏厂.0.38kV.#22042机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39488,0,0,0,0,1,0.14,-0.01,0,0,1.1,0,0.19,-0.19,1,39488,16698,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2701,昌盛光伏厂.0.38kV.#22051机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39489,0,0,0,0,1,0.2,-0.02,0,0,1,0,0.18,-0.18,1,39489,16699,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2702,昌盛光伏厂.0.38kV.#22052机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39490,0,0,0,0,1,0.2,-0.02,0,0,1,0,0.18,-0.18,1,39490,16700,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2703,昌盛光伏厂.0.38kV.#22061机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39491,0,0,0,0,1,0.14,-0.01,0,0,1,0,0.18,-0.18,1,39491,16701,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2704,昌盛光伏厂.0.38kV.#22062机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39492,0,0,0,0,1,0.15,-0.02,0,0,1,0,0.18,-0.18,1,39492,16702,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2705,昌盛光伏厂.0.38kV.#22071机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39493,0,0,0,0,1,0.13,-0.02,0,0,1.1,0,0.19,-0.19,1,39493,16703,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2706,昌盛光伏厂.0.38kV.#22072机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39494,0,0,0,0,1,0.13,-0.01,0,0,1.1,0,0.19,-0.19,1,39494,16704,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2707,昌盛光伏厂.0.38kV.#22081机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39495,0,0,0,0,1,0.05,-0.01,0,0,1.1,0,0.19,-0.19,1,39495,16705,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2708,昌盛光伏厂.0.38kV.#22082机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39496,0,0,0,0,1,0.12,-0.01,0,0,1.1,0,0.19,-0.19,1,39496,16706,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2709,昌盛光伏厂.0.38kV.#22091机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39497,0,0,0,0,1,0.15,-0.01,0,0,1,0,0.18,-0.18,1,39497,16707,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2710,昌盛光伏厂.0.38kV.#22092机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39498,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,39498,16708,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2711,云潭厂.110kV.马八线等值机组,0,0,0,50,220,四川.云潭厂.110.nd1863,0,0,0,0,1,0,0,0,0,40,0,10,-10,1,1863,3507,-1,Unit,110,115,0.0,,0.0,0.0,3.0,160.0,12.0,269.0,1.0,1.0,4.0,110.0,62.5,50.0,0.06666699999999999,0.033333,0.033333,15.677999999999999
2712,竹林坡光伏厂.0.38kV.#12061机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39499,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39499,16451,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2713,竹林坡光伏厂.0.38kV.#12062机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39500,0,0,0,0,1,0.36,0,0,0,1.14,0,0.2,-0.2,1,39500,16452,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2714,竹林坡光伏厂.0.38kV.#12071机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39501,0,0,0,0,1,0.36,0,0,0,1.14,0,0.2,-0.2,1,39501,16453,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2715,竹林坡光伏厂.0.38kV.#12072机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39502,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39502,16454,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2716,竹林坡光伏厂.0.38kV.#12081机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39503,0,0,0,0,1,0.43,0,0,0,1.14,0,0.2,-0.2,1,39503,16455,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2717,竹林坡光伏厂.0.38kV.#12082机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39504,0,0,0,0,1,0.4,0,0,0,1.14,0,0.2,-0.2,1,39504,16456,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2718,竹林坡光伏厂.0.38kV.#12091机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39505,0,0,0,0,1,0.28,0,0,0,1.14,0,0.2,-0.2,1,39505,16457,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2719,竹林坡光伏厂.0.38kV.#12092机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39506,0,0,0,0,1,0.37,0,0,0,1.14,0,0.2,-0.2,1,39506,16458,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2720,竹林坡光伏厂.0.38kV.#12101机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39507,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39507,16459,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2721,竹林坡光伏厂.0.38kV.#12102机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39508,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39508,16460,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2722,竹林坡光伏厂.0.38kV.#12111机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39509,0,0,0,0,1,0.33,0,0,0,1.14,0,0.2,-0.2,1,39509,16461,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2723,竹林坡光伏厂.0.38kV.#12112机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39510,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39510,16462,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2724,竹林坡光伏厂.0.38kV.#13011机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39511,0,0,0,0,1,0.3,0,0,0,1.14,0,0.2,-0.2,1,39511,16463,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2725,竹林坡光伏厂.0.38kV.#13012机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39512,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39512,16464,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
2726,竹林坡光伏厂.0.38kV.#13021机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39513,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39513,16465,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
