id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
2951,鲁南厂.0.69kV.#1603机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39718,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39718,9510,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2952,鲁南厂.0.69kV.#1604机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39719,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39719,9511,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2953,鲁南厂.0.69kV.#1605机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39720,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39720,9512,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2954,鲁南厂.0.69kV.#1606机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39721,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39721,9513,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2955,鲁南厂.0.69kV.#1607机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39722,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39722,9514,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2956,鲁南厂.0.69kV.#1608机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39723,0,0,0,0,1,0,-0.01,0,0,2,0,0.11,-0.11,1,39723,9515,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2957,鲁南厂.0.69kV.#1609机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39724,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39724,9516,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2958,鲁南厂.0.69kV.#1610机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39725,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39725,9517,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2959,鲁南厂.0.69kV.#1611机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39726,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39726,9518,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2960,鲁南厂.0.69kV.#1612机组,0,0,0,1.6,110,四川.鲁南厂.0.nd39727,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,39727,9519,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
2961,鲁南厂.0.69kV.#1501机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39728,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39728,9520,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2962,鲁南厂.0.69kV.#1502机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39729,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39729,9521,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2963,鲁南厂.0.69kV.#1503机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39730,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39730,9522,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2964,鲁南厂.0.69kV.#1504机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39731,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39731,9523,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2965,鲁南厂.0.69kV.#1505机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39732,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39732,9524,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2966,鲁南厂.0.69kV.#1506机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39733,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39733,9525,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2967,鲁南厂.0.69kV.#1507机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39734,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39734,9526,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2968,鲁南厂.0.69kV.#1508机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39735,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39735,9527,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2969,鲁南厂.0.69kV.#1509机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39736,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39736,9528,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2970,鲁南厂.0.69kV.#1510机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39737,0,0,0,0,1,0,-0.01,0,0,2,0,0.11,-0.11,1,39737,9529,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2971,鲁南厂.0.69kV.#1511机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39738,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39738,9530,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2972,鲁南厂.0.69kV.#1512机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39739,0,0,0,0,1,0,-5.4,0,0,2,0,0.11,-0.11,1,39739,9531,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2973,鲁南厂.0.69kV.#1513机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39740,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39740,9532,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2974,猴子岩厂.10.5kV.#1机组,0,0,0,472.22,500,四川.猴子岩厂.10.nd16160,0,0,0,0,1,0,0,0.04,0,425,0,47.22,-47.22,1,16160,17200,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,214.0,12.0,365.0,4.0,27.0,4.0,166.0,100.0,467.0,0.2,0.1,0.1,28.02658
2975,猴子岩厂.10.5kV.#2机组,0,0,0,472.22,500,四川.猴子岩厂.10.17203,379.676,-10.961,10.061,-1.967,0,381.44,-10.48,10.12,0,425,0,47.22,-47.22,1,16166,17203,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,214.0,12.0,365.0,4.0,27.0,4.0,166.0,100.0,467.0,0.2,0.1,0.1,28.02658
2976,猴子岩厂.10.5kV.#3机组,0,0,0,472.22,500,四川.猴子岩厂.10.nd16162,0,0,0,0,1,0,0,0.04,0,425,0,47.22,-47.22,1,16162,17201,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,214.0,12.0,365.0,4.0,27.0,4.0,166.0,100.0,467.0,0.2,0.1,0.1,28.02658
2977,猴子岩厂.10.5kV.#4机组,0,0,0,472.22,500,四川.猴子岩厂.10.17202,379.284,-11.193,10.06,-1.974,0,381.2,-10.62,10.13,0,425,0,47.22,-47.22,1,16164,17202,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,214.0,12.0,365.0,4.0,27.0,4.0,166.0,100.0,467.0,0.2,0.1,0.1,28.02658
2978,龙洞厂.10.5kV.#1机组,0,0,0,61,220,四川.龙洞厂.10.17205,35.386,-9.865,9.967,-2.77,0,35.7,-9.9,13.04,0,55,0,14.5,-20,1,16180,17205,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
2979,龙洞厂.10.5kV.#2机组,0,0,0,61,220,四川.龙洞厂.10.17206,35.914,-9.871,9.968,-2.734,0,36.2,-9.9,13.09,0,55,0,14.5,-20,1,16182,17206,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
2980,龙洞厂.10.5kV.#3机组,0,0,0,61,220,四川.龙洞厂.10.17207,35.705,-9.787,9.97,-2.747,0,36,-9.8,13.09,0,55,0,14.5,-20,1,16184,17207,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,26.0,12.0,41.0,7.0,2.0,2.0,11.0,70.59,60.0,0.2,0.1,0.1,4.9126
2981,博能厂.10.5kV.#1机组,0,0,0,15,35,四川.博能厂.10.nd16188,0,0,0,0,1,10.74,2.03,10.15,0,12,0,3,-3,1,16188,17209,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
2982,红和风电厂.0.38kV.#2101机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39741,0,0,0,0,1,-0.03,-0.04,0,0,2,0,0.03,-0.03,1,39741,11586,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2983,红和风电厂.0.38kV.#2102机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39742,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39742,11587,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2984,红和风电厂.0.38kV.#2103机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39743,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39743,11588,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2985,红和风电厂.0.38kV.#2104机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39744,0,0,0,0,1,0,-0.01,0,0,2,0,0.03,-0.03,1,39744,11589,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2986,红和风电厂.0.38kV.#2105机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39745,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39745,11590,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2987,红和风电厂.0.38kV.#2106机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39746,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39746,11591,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2988,红和风电厂.0.38kV.#2107机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39747,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39747,11592,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2989,红和风电厂.0.38kV.#2108机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39748,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39748,11593,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2990,红和风电厂.0.38kV.#2109机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39749,0,0,0,0,1,-0.02,-0.01,0,0,2,0,0.03,-0.03,1,39749,11594,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2991,红和风电厂.0.38kV.#2110机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39750,0,0,0,0,1,-0.01,-0.02,0,0,2,0,0.03,-0.03,1,39750,11595,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2992,红和风电厂.0.38kV.#2111机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39751,0,0,0,0,1,-0.02,-0.02,0,0,2,0,0.03,-0.03,1,39751,11596,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2993,红和风电厂.0.38kV.#2112机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39752,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39752,11597,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2994,红和风电厂.0.38kV.#2113机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39753,0,0,0,0,1,0,-0.02,0,0,2,0,0.03,-0.03,1,39753,11598,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2995,红和风电厂.0.38kV.#2201机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39754,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39754,11599,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2996,红和风电厂.0.38kV.#2202机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39755,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39755,11600,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2997,红和风电厂.0.38kV.#2203机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39756,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39756,11601,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2998,红和风电厂.0.38kV.#2204机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39757,0,0,0,0,1,0.04,0.02,0,0,2,0,0.03,-0.03,1,39757,11602,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
2999,红和风电厂.0.38kV.#2205机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39758,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39758,11603,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3000,红和风电厂.0.38kV.#2206机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39759,0,0,0,0,1,0.01,-0.01,0,0,2,0,0.03,-0.03,1,39759,11604,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3001,红和风电厂.0.38kV.#2207机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39760,0,0,0,0,1,0.05,-0.02,0,0,2,0,0.03,-0.03,1,39760,11605,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3002,红和风电厂.0.38kV.#2208机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39761,0,0,0,0,1,0.07,-0.02,0,0,2,0,0.03,-0.03,1,39761,11606,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3003,红和风电厂.0.38kV.#2209机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39762,0,0,0,0,1,-0.02,-0.02,0,0,2,0,0.03,-0.03,1,39762,11607,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3004,红和风电厂.0.38kV.#2210机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39763,0,0,0,0,1,0,-0.01,0,0,2,0,0.03,-0.03,1,39763,11608,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3005,红和风电厂.0.38kV.#2211机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39764,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39764,11609,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3006,红和风电厂.0.38kV.#2212机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39765,0,0,0,0,1,-0.01,-0.02,0,0,2,0,0.03,-0.03,1,39765,11610,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3007,红和风电厂.0.38kV.#2405机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39766,0,0,0,0,1,0.17,-0.02,0,0,2,0,0.03,-0.03,1,39766,11611,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3008,红和风电厂.0.38kV.#2301机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39767,0,0,0,0,1,0.14,-0.02,0,0,2,0,0.03,-0.03,1,39767,11612,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3009,红和风电厂.0.38kV.#2302机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39768,0,0,0,0,1,0.22,-0.02,0,0,2,0,0.03,-0.03,1,39768,11613,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3010,红和风电厂.0.38kV.#2303机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39769,0,0,0,0,1,0.17,-0.02,0,0,2,0,0.03,-0.03,1,39769,11614,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3011,红和风电厂.0.38kV.#2304机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39770,0,0,0,0,1,0.15,-0.02,0,0,2,0,0.03,-0.03,1,39770,11615,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3012,红和风电厂.0.38kV.#2305机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39771,0,0,0,0,1,0.11,-0.02,0,0,2,0,0.03,-0.03,1,39771,11616,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3013,红和风电厂.0.38kV.#2306机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39772,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39772,11617,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3014,红和风电厂.0.38kV.#2307机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39773,0,0,0,0,1,0.12,-0.02,0,0,2,0,0.03,-0.03,1,39773,11618,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3015,红和风电厂.0.38kV.#2308机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39774,0,0,0,0,1,0.08,-0.02,0,0,2,0,0.03,-0.03,1,39774,11619,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3016,红和风电厂.0.38kV.#2309机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39775,0,0,0,0,1,0.01,-0.02,0,0,2,0,0.03,-0.03,1,39775,11620,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3017,红和风电厂.0.38kV.#2310机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39776,0,0,0,0,1,0,-0.01,0,0,2,0,0.03,-0.03,1,39776,11621,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3018,红和风电厂.0.38kV.#2311机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39777,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39777,11622,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3019,红和风电厂.0.38kV.#2312机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39778,0,0,0,0,1,-0.02,-0.02,0,0,2,0,0.03,-0.03,1,39778,11623,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3020,红和风电厂.0.38kV.#2402机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39779,0,0,0,0,1,0.19,-0.05,0,0,2,0,0.03,-0.03,1,39779,11624,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3021,红和风电厂.0.38kV.#2403机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39780,0,0,0,0,1,0.18,-0.02,0,0,2,0,0.03,-0.03,1,39780,11625,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3022,红和风电厂.0.38kV.#2404机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39781,0,0,0,0,1,0.1,-0.02,0,0,2,0,0.03,-0.03,1,39781,11626,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3023,红和风电厂.0.38kV.#2406机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39782,0,0,0,0,1,0.17,-0.02,0,0,2,0,0.03,-0.03,1,39782,11627,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3024,红和风电厂.0.38kV.#2407机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39783,0,0,0,0,1,0.19,-0.02,0,0,2,0,0.03,-0.03,1,39783,11628,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3025,红和风电厂.0.38kV.#2408机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39784,0,0,0,0,1,0.12,-0.02,0,0,2,0,0.03,-0.03,1,39784,11629,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3026,红和风电厂.0.38kV.#2409机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39785,0,0,0,0,1,0.08,-0.01,0,0,2,0,0.03,-0.03,1,39785,11630,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3027,红和风电厂.0.38kV.#2410机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39786,0,0,0,0,1,0.09,-0.01,0,0,2,0,0.03,-0.03,1,39786,11631,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3028,红和风电厂.0.38kV.#2411机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39787,0,0,0,0,1,0.12,-0.02,0,0,2,0,0.03,-0.03,1,39787,11632,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3029,红和风电厂.0.38kV.#2412机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39788,0,0,0,0,1,0.02,-0.03,0,0,2,0,0.03,-0.03,1,39788,11633,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3030,红和风电厂.0.38kV.#2413机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39789,0,0,0,0,1,0.01,-0.02,0,0,2,0,0.03,-0.03,1,39789,11634,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3031,红和风电厂.0.38kV.#2401机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39790,0,0,0,0,1,-0.02,-0.02,0,0,2,0,0.03,-0.03,1,39790,11635,-1,Unit,0.38,0.38,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3032,特里木光伏厂.0.48kV.32011#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39791,0,0,0,0,1,0.45,0,0,0,1.6,0,0.08,-0.08,1,39791,16317,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3033,特里木光伏厂.0.48kV.32012#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39792,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39792,16318,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3034,特里木光伏厂.0.48kV.32021#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39793,0,0,0,0,1,0.78,0,0,0,1.6,0,0.08,-0.08,1,39793,16319,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3035,特里木光伏厂.0.48kV.32022#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39794,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39794,16320,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3036,特里木光伏厂.0.48kV.32031#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39795,0,0,0,0,1,1.37,0,0,0,1.6,0,0.08,-0.08,1,39795,16321,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3037,特里木光伏厂.0.48kV.32032#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39796,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39796,16322,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3038,特里木光伏厂.0.48kV.32041#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39797,0,0,0,0,1,1.31,0,0,0,1.6,0,0.08,-0.08,1,39797,16323,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3039,特里木光伏厂.0.48kV.32042#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39798,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39798,16324,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3040,特里木光伏厂.0.48kV.32051#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39799,0,0,0,0,1,1.29,0,0,0,1.6,0,0.08,-0.08,1,39799,16325,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3041,特里木光伏厂.0.48kV.32052#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39800,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39800,16326,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3042,特里木光伏厂.0.48kV.32061#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39801,0,0,0,0,1,0.63,0,0,0,1.6,0,0.08,-0.08,1,39801,16327,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3043,特里木光伏厂.0.48kV.32062#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39802,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39802,16328,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3044,特里木光伏厂.0.48kV.32071#机组,0,0,0,1.05,35,四川.特里木光伏厂.0.nd39803,0,0,0,0,1,0.28,0,0,0,1,0,0.05,-0.05,1,39803,16329,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3045,特里木光伏厂.0.48kV.32072#机组,0,0,0,1.05,35,四川.特里木光伏厂.0.nd39804,0,0,0,0,1,0,0,0,0,1,0,0.05,-0.05,1,39804,16330,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3046,特里木光伏厂.0.48kV.32081#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39805,0,0,0,0,1,0.5,0,0,0,1.6,0,0.08,-0.08,1,39805,16331,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3047,特里木光伏厂.0.48kV.32082#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39806,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39806,16332,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3048,特里木光伏厂.0.48kV.32091#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39807,0,0,0,0,1,0.39,0,0,0,1.6,0,0.08,-0.08,1,39807,16333,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3049,特里木光伏厂.0.48kV.32092#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39808,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39808,16334,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3050,特里木光伏厂.0.48kV.32101#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39809,0,0,0,0,1,0.42,0,0,0,1.6,0,0.08,-0.08,1,39809,16335,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3051,特里木光伏厂.0.48kV.32102#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39810,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39810,16336,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3052,特里木光伏厂.0.48kV.32111#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39811,0,0,0,0,1,0.36,0,0,0,1.6,0,0.08,-0.08,1,39811,16337,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3053,特里木光伏厂.0.48kV.32112#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39812,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39812,16338,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3054,特里木光伏厂.0.48kV.32121#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39813,0,0,0,0,1,0.4,0,0,0,1.6,0,0.08,-0.08,1,39813,16339,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3055,特里木光伏厂.0.48kV.32122#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39814,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39814,16340,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3056,特里木光伏厂.0.48kV.32131#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39815,0,0,0,0,1,0.4,0,0,0,1.6,0,0.08,-0.08,1,39815,16341,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3057,特里木光伏厂.0.48kV.32132#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39816,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39816,16342,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3058,去学厂.13.8kV.#1机组,0,0,0,136.67,220,四川.去学厂.13.17332,116.021,8.097,13.182,32.221,0,115.7,9.06,13.53,0,123,0,13.67,-13.67,1,16241,17332,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,77.0,12.0,130.0,1.0,3.0,2.0,30.0,158.8,135.0,0.2,0.1,0.1,8.0
3059,去学厂.13.8kV.#2机组,0,0,0,136.67,220,四川.去学厂.13.17333,66.246,3.567,13.227,29.122,0,65.21,3.4,13.43,0,123,0,13.67,-13.67,1,16243,17333,0,Unit,13,13.8,0.0,,0.0,0.0,3.0,77.0,12.0,130.0,1.0,3.0,2.0,30.0,158.8,135.0,0.2,0.1,0.1,8.0
3060,长河坝厂.20kV.#1机组,0,0,0,722.22,500,四川.长河坝厂.20.nd16267,0,0,0,0,1,0.2,-4.8,0,0,650,0,72.22,-72.22,1,16267,16955,-1,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
3061,长河坝厂.20kV.#2机组,0,0,0,722.22,500,四川.长河坝厂.20.16956,490.666,3.968,18.735,-2.76,0,491.5,-5.8,19.64,0,650,0,72.22,-72.22,1,16269,16956,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
3062,长河坝厂.20kV.#3机组,0,0,0,722.22,500,四川.长河坝厂.20.16957,495.209,6.168,18.742,-2.68,0,496.2,-3,19.64,0,650,0,72.22,-72.22,1,16271,16957,0,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
3063,长河坝厂.20kV.#4机组,0,0,0,722.22,500,四川.长河坝厂.20.nd16273,0,0,0,0,1,0.5,2.5,0,0,650,0,72.22,-72.22,1,16273,16958,-1,Unit,20,20,0.0,,0.0,0.0,3.0,1252.0,0.0,0.0,0.0,0.0,0.0,0.0,660.0,660.0,0.2,0.1,0.1,10.083
3064,望江坪风电厂.0.69kV.#1201机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39817,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39817,17371,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3065,望江坪风电厂.0.69kV.#1202机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39818,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39818,17372,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3066,望江坪风电厂.0.69kV.#1203机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39819,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39819,17373,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3067,望江坪风电厂.0.69kV.#1204机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39820,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39820,17374,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3068,望江坪风电厂.0.69kV.#1205机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39821,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39821,17375,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3069,望江坪风电厂.0.69kV.#1206机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39822,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39822,17376,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3070,望江坪风电厂.0.69kV.#1301机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39823,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39823,17377,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3071,望江坪风电厂.0.69kV.#1302机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39824,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39824,17378,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3072,望江坪风电厂.0.69kV.#1303机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39825,0,0,0,0,1,0,0,0.7,0,2,0,0.9,-0.9,1,39825,17379,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3073,望江坪风电厂.0.69kV.#1304机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39826,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39826,17380,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3074,望江坪风电厂.0.69kV.#1305机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39827,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39827,17381,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3075,望江坪风电厂.0.69kV.#1306机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39828,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39828,17382,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3076,望江坪风电厂.0.69kV.#1307机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39829,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39829,17383,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3077,望江坪风电厂.0.69kV.#1308机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39830,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39830,17384,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3078,望江坪风电厂.0.69kV.#1309机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39831,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39831,17385,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3079,望江坪风电厂.0.69kV.#1310机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39832,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39832,17386,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3080,望江坪风电厂.0.69kV.#1401机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39833,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39833,17387,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3081,望江坪风电厂.0.69kV.#1402机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39834,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39834,17388,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3082,望江坪风电厂.0.69kV.#1403机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39835,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39835,17389,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3083,望江坪风电厂.0.69kV.#1404机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39836,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39836,17390,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3084,望江坪风电厂.0.69kV.#1405机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39837,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39837,17391,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3085,望江坪风电厂.0.69kV.#1406机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39838,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39838,17392,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3086,望江坪风电厂.0.69kV.#1407机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39839,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39839,17393,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3087,望江坪风电厂.0.69kV.#1408机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39840,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39840,17394,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3088,望江坪风电厂.0.69kV.#1409机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39841,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39841,17395,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,135.0,12.0,226.0,7.0,33.0,4.0,97.0,3.37,2.7,0.2,0.1,0.1,4.14611
3089,瓦洛光伏厂.0.315kV.12011#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39842,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39842,17251,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3090,瓦洛光伏厂.0.315kV.12012#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39843,0,0,0,0,1,0.41,-0.01,0,0,0.5,0,0.09,-0.09,1,39843,17252,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3091,瓦洛光伏厂.0.315kV.12021#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39844,0,0,0,0,1,0.42,0,0,0,0.5,0,0.09,-0.09,1,39844,17253,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3092,瓦洛光伏厂.0.315kV.12022#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39845,0,0,0,0,1,0.42,-0.01,0,0,0.5,0,0.09,-0.09,1,39845,17254,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3093,瓦洛光伏厂.0.315kV.12031#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39846,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39846,17255,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3094,瓦洛光伏厂.0.315kV.12032#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39847,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39847,17256,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3095,瓦洛光伏厂.0.315kV.12041#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39848,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39848,17257,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3096,瓦洛光伏厂.0.315kV.12042#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39849,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39849,17258,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3097,瓦洛光伏厂.0.315kV.12051#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39850,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39850,17259,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3098,瓦洛光伏厂.0.315kV.12052#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39851,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39851,17260,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3099,瓦洛光伏厂.0.315kV.12061#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39852,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39852,17261,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3100,瓦洛光伏厂.0.315kV.12062#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39853,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39853,17262,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3101,瓦洛光伏厂.0.315kV.12071#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39854,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39854,17263,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3102,瓦洛光伏厂.0.315kV.12072#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39855,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39855,17264,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3103,瓦洛光伏厂.0.315kV.12081#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39856,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39856,17265,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3104,瓦洛光伏厂.0.315kV.12082#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39857,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39857,17266,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3105,瓦洛光伏厂.0.315kV.12091#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39858,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39858,17267,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3106,瓦洛光伏厂.0.315kV.12092#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39859,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39859,17268,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3107,瓦洛光伏厂.0.315kV.12101#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39860,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39860,17269,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3108,瓦洛光伏厂.0.315kV.12102#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39861,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39861,17270,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3109,瓦洛光伏厂.0.315kV.12111#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39862,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39862,17271,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3110,瓦洛光伏厂.0.315kV.12112#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39863,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39863,17272,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3111,瓦洛光伏厂.0.315kV.12121#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39864,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39864,17273,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3112,瓦洛光伏厂.0.315kV.12122#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39865,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39865,17274,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3113,瓦洛光伏厂.0.315kV.12131#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39866,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39866,17275,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3114,瓦洛光伏厂.0.315kV.12132#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39867,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39867,17276,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3115,瓦洛光伏厂.0.315kV.12141#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39868,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39868,17277,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3116,瓦洛光伏厂.0.315kV.12142#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39869,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39869,17278,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3117,瓦洛光伏厂.0.315kV.12151#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39870,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39870,17279,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3118,瓦洛光伏厂.0.315kV.12152#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39871,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39871,17280,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3119,瓦洛光伏厂.0.315kV.12161#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39872,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39872,17281,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3120,瓦洛光伏厂.0.315kV.12162#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39873,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39873,17282,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3121,瓦洛光伏厂.0.315kV.12171#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39874,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39874,17283,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3122,瓦洛光伏厂.0.315kV.12172#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39875,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39875,17284,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3123,瓦洛光伏厂.0.315kV.12181#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39876,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39876,17285,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3124,瓦洛光伏厂.0.315kV.12182#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39877,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39877,17286,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3125,瓦洛光伏厂.0.315kV.12191#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39878,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39878,17287,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3126,瓦洛光伏厂.0.315kV.12192#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39879,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39879,17288,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3127,瓦洛光伏厂.0.315kV.12201#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39880,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39880,17289,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3128,瓦洛光伏厂.0.315kV.12202#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39881,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39881,17290,-1,Unit,0.315,0.315,0.0,,0.0,0.0,6.0,1225.0,12.0,765.0,0.0,0.0,8.0,1.0,100.0,0.0,0.2,0.1,0.1,2.99
3129,卓坤厂.0.48kV.2401#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39882,0,0,0,0,1,1.31,-0.1,0,0,1.74,0,0.22,-0.22,1,39882,13937,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3130,卓坤厂.0.48kV.2402#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39883,0,0,0,0,1,1.31,-1,0,0,1.74,0,0.22,-0.22,1,39883,13938,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3131,卓坤厂.0.48kV.2403#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39884,0,0,0,0,1,1.31,-0.01,0,0,1.74,0,0.22,-0.22,1,39884,13939,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3132,卓坤厂.0.48kV.2404#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39885,0,0,0,0,1,1.31,-1,0,0,1.74,0,0.22,-0.22,1,39885,13940,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3133,卓坤厂.0.48kV.2405#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39886,0,0,0,0,1,1.31,-0.1,0,0,1.74,0,0.22,-0.22,1,39886,13941,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3134,卓坤厂.0.48kV.2406#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39887,0,0,0,0,1,1.31,-0.1,0,0,1.74,0,0.22,-0.22,1,39887,13942,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3135,卓坤厂.0.48kV.2301#机组,0,0,0,1.267,110,四川.卓坤厂.0.nd39888,0,0,0,0,1,1.31,-0.5,0,0,1.14,0,0.13,-0.13,1,39888,13943,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3136,卓坤厂.0.48kV.2302#机组,0,0,0,1.9,110,四川.卓坤厂.0.nd39889,0,0,0,0,1,1.31,-0.5,0,0,1.71,0,0.19,-0.19,1,39889,13944,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3137,卓坤厂.0.48kV.2303#机组,0,0,0,1.9,110,四川.卓坤厂.0.nd39890,0,0,0,0,1,1.31,0,0,0,1.71,0,0.19,-0.19,1,39890,13945,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3138,卓坤厂.0.48kV.2304#机组,0,0,0,1.9,110,四川.卓坤厂.0.nd39891,0,0,0,0,1,1.31,0.02,0,0,1.71,0,0.19,-0.19,1,39891,13946,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3139,卓坤厂.0.48kV.2305#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39892,0,0,0,0,1,1.31,0.02,0,0,1.74,0,0.22,-0.22,1,39892,13947,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3140,卓坤厂.0.48kV.2306#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39893,0,0,0,0,1,1,0,0,0,1.74,0,0.22,-0.22,1,39893,13948,-1,Unit,0.48,0.48,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3141,博洛拉达风电厂.0.62kV.1101#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39894,0,0,0,0,1,0.02,0,613.47,0,1.5,0,0.01,-0.01,1,39894,17527,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3142,博洛拉达风电厂.0.62kV.1102#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39895,0,0,0,0,1,0.08,0,613.63,0,1.5,0,0.01,-0.01,1,39895,17528,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3143,博洛拉达风电厂.0.62kV.1103#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39896,0,0,0,0,1,0.1,0,615.36,0,1.5,0,0.01,-0.01,1,39896,17529,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3144,博洛拉达风电厂.0.62kV.1104#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39897,0,0,0,0,1,0.05,0,615.03,0,1.5,0,0.01,-0.01,1,39897,17530,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3145,博洛拉达风电厂.0.62kV.1105#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39898,0,0,0,0,1,0,0,617.63,0,1.5,0,0.01,-0.01,1,39898,17531,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3146,博洛拉达风电厂.0.62kV.1106#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39899,0,0,0,0,1,0.1,0,615.21,0,1.5,0,0.01,-0.01,1,39899,17532,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3147,博洛拉达风电厂.0.62kV.1107#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39900,0,0,0,0,1,0.09,0,615.54,0,1.5,0,0.01,-0.01,1,39900,17533,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3148,博洛拉达风电厂.0.62kV.1108#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39901,0,0,0,0,1,0.25,0,619.36,0,1.5,0,0.01,-0.01,1,39901,17534,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3149,博洛拉达风电厂.0.62kV.1109#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39902,0,0,0,0,1,0.13,0,617.46,0,1.5,0,0.01,-0.01,1,39902,17535,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3150,博洛拉达风电厂.0.62kV.1301#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39903,0,0,0,0,1,0.14,0,613.99,0,1.5,0,0.01,-0.01,1,39903,17536,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3151,博洛拉达风电厂.0.62kV.1302#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39904,0,0,0,0,1,0.13,0,614.86,0,1.5,0,0.01,-0.01,1,39904,17537,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3152,博洛拉达风电厂.0.62kV.1303#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39905,0,0,0,0,1,-0.02,0,611.03,0,1.5,0,0.01,-0.01,1,39905,17538,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3153,博洛拉达风电厂.0.62kV.1304#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39906,0,0,0,0,1,-0.02,0,615.54,0,1.5,0,0.01,-0.01,1,39906,17539,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3154,博洛拉达风电厂.0.62kV.1305#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39907,0,0,0,0,1,-0.01,-0.01,614.5,0,1.5,0,0.01,-0.01,1,39907,17540,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3155,博洛拉达风电厂.0.62kV.1306#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39908,0,0,0,0,1,0,0,614.34,0,1.5,0,0.01,-0.01,1,39908,17541,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3156,博洛拉达风电厂.0.62kV.1307#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39909,0,0,0,0,1,0,0,614.5,0,1.5,0,0.01,-0.01,1,39909,17542,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3157,博洛拉达风电厂.0.62kV.1308#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39910,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39910,17543,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3158,博洛拉达风电厂.0.62kV.1309#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39911,0,0,0,0,1,0.03,0,613.3,0,1.5,0,0.01,-0.01,1,39911,17544,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3159,博洛拉达风电厂.0.62kV.1310#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39912,0,0,0,0,1,0.1,0,618.32,0,1.5,0,0.01,-0.01,1,39912,17545,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3160,博洛拉达风电厂.0.62kV.1311#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39913,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39913,17546,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3161,博洛拉达风电厂.0.62kV.1312#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39914,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39914,17547,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3162,博洛拉达风电厂.0.62kV.1313#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39915,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39915,17548,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3163,博洛拉达风电厂.0.62kV.1314#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39916,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39916,17549,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3164,博洛拉达风电厂.0.62kV.1401#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39917,0,0,0,0,1,0.03,0,615.54,0,1.5,0,0.01,-0.01,1,39917,17550,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3165,博洛拉达风电厂.0.62kV.1402#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39918,0,0,0,0,1,0.12,0,618.67,0,1.5,0,0.01,-0.01,1,39918,17551,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3166,博洛拉达风电厂.0.62kV.1403#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39919,0,0,0,0,1,0.1,0,614.34,0,1.5,0,0.01,-0.01,1,39919,17552,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3167,博洛拉达风电厂.0.62kV.1404#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39920,0,0,0,0,1,0.03,0,613.3,0,1.5,0,0.01,-0.01,1,39920,17553,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3168,博洛拉达风电厂.0.62kV.1405#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39921,0,0,0,0,1,0,0,615.03,0,1.5,0,0.01,-0.01,1,39921,17554,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3169,博洛拉达风电厂.0.62kV.1406#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39922,0,0,0,0,1,0.12,0,615.36,0,1.5,0,0.01,-0.01,1,39922,17555,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3170,博洛拉达风电厂.0.62kV.1407#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39923,0,0,0,0,1,0.05,0,616.4,0,1.5,0,0.01,-0.01,1,39923,17556,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3171,博洛拉达风电厂.0.62kV.1408#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39924,0,0,0,0,1,0.07,0,613.99,0,1.5,0,0.01,-0.01,1,39924,17557,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3172,博洛拉达风电厂.0.62kV.1409#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39925,0,0,0,0,1,0.1,0,615.54,0,1.5,0,0.01,-0.01,1,39925,17558,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3173,博洛拉达风电厂.0.62kV.1410#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39926,0,0,0,0,1,0.02,0,615.36,0,1.5,0,0.01,-0.01,1,39926,17559,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
