id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
3174,博洛拉达风电厂.0.62kV.1501#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39927,0,0,0,0,1,0.02,0,620.23,0,1.5,0,0.01,-0.01,1,39927,17560,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3175,博洛拉达风电厂.0.62kV.1502#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39928,0,0,0,0,1,-0.01,0,612.94,0,1.5,0,0.01,-0.01,1,39928,17561,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3176,博洛拉达风电厂.0.62kV.1503#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39929,0,0,0,0,1,-0.02,0,613.13,0,1.5,0,0.01,-0.01,1,39929,17562,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3177,博洛拉达风电厂.0.62kV.1504#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39930,0,0,0,0,1,0,0,616.23,0,1.5,0,0.01,-0.01,1,39930,17563,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3178,博洛拉达风电厂.0.62kV.1505#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39931,0,0,0,0,1,0,0,615.54,0,1.5,0,0.01,-0.01,1,39931,17564,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3179,博洛拉达风电厂.0.62kV.1506#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39932,0,0,0,0,1,0.1,0,618.5,0,1.5,0,0.01,-0.01,1,39932,17565,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3180,博洛拉达风电厂.0.62kV.1507#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39933,0,0,0,0,1,-0.02,0,619.36,0,1.5,0,0.01,-0.01,1,39933,17566,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3181,博洛拉达风电厂.0.62kV.1508#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39934,0,0,0,0,1,0.06,0,615.21,0,1.5,0,0.01,-0.01,1,39934,17567,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3182,博洛拉达风电厂.0.62kV.1509#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39935,0,0,0,0,1,0.08,0,615.36,0,1.5,0,0.01,-0.01,1,39935,17568,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3183,博洛拉达风电厂.0.62kV.1510#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39936,0,0,0,0,1,0.01,0,614.67,0,1.5,0,0.01,-0.01,1,39936,17569,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3184,博洛拉达风电厂.0.62kV.1511#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39937,0,0,0,0,1,-0.01,0,615.36,0,1.5,0,0.01,-0.01,1,39937,17570,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3185,博洛拉达风电厂.0.62kV.1601#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39938,0,0,0,0,1,-0.01,0,616.07,0,1.5,0,0.01,-0.01,1,39938,17571,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3186,博洛拉达风电厂.0.62kV.1602#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39939,0,0,0,0,1,0,0,615.36,0,1.5,0,0.01,-0.01,1,39939,17572,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3187,博洛拉达风电厂.0.62kV.1603#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39940,0,0,0,0,1,-0.01,-0.01,614.86,0,1.5,0,0.01,-0.01,1,39940,17573,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3188,博洛拉达风电厂.0.62kV.1604#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39941,0,0,0,0,1,0,0,616.07,0,1.5,0,0.01,-0.01,1,39941,17574,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3189,博洛拉达风电厂.0.62kV.1605#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39942,0,0,0,0,1,0,0,613.99,0,1.5,0,0.01,-0.01,1,39942,17575,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3190,博洛拉达风电厂.0.62kV.1606#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39943,0,0,0,0,1,-0.01,0,612.07,0,1.5,0,0.01,-0.01,1,39943,17576,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3191,博洛拉达风电厂.0.62kV.1607#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39944,0,0,0,0,1,0,0,614.67,0,1.5,0,0.01,-0.01,1,39944,17577,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3192,博洛拉达风电厂.0.62kV.1608#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39945,0,0,0,0,1,0,0,614.67,0,1.5,0,0.01,-0.01,1,39945,17578,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3193,博洛拉达风电厂.0.62kV.1609#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39946,0,0,0,0,1,0,0,613.63,0,1.5,0,0.01,-0.01,1,39946,17579,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3194,博洛拉达风电厂.0.62kV.1610#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39947,0,0,0,0,1,0,0,612.07,0,1.5,0,0.01,-0.01,1,39947,17580,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3195,博洛拉达风电厂.0.62kV.1611#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39948,0,0,0,0,1,0,0,615.03,0,1.5,0,0.01,-0.01,1,39948,17581,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3196,博洛拉达风电厂.0.62kV.1701#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39949,0,0,0,0,1,0.2,0,617.8,0,1.5,0,0.01,-0.01,1,39949,17582,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3197,博洛拉达风电厂.0.62kV.1702#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39950,0,0,0,0,1,0.06,0,613.3,0,1.5,0,0.01,-0.01,1,39950,17583,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3198,博洛拉达风电厂.0.62kV.1703#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39951,0,0,0,0,1,0.01,0,615.54,0,1.5,0,0.01,-0.01,1,39951,17584,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3199,博洛拉达风电厂.0.62kV.1704#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39952,0,0,0,0,1,0.01,0,613.13,0,1.5,0,0.01,-0.01,1,39952,17585,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3200,博洛拉达风电厂.0.62kV.1705#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39953,0,0,0,0,1,0.03,0,615.36,0,1.5,0,0.01,-0.01,1,39953,17586,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3201,博洛拉达风电厂.0.62kV.1706#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39954,0,0,0,0,1,-0.01,0,613.3,0,1.5,0,0.01,-0.01,1,39954,17587,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3202,博洛拉达风电厂.0.62kV.1707#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39955,0,0,0,0,1,0.25,0,615.03,0,1.5,0,0.01,-0.01,1,39955,17588,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3203,博洛拉达风电厂.0.62kV.1708#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39956,0,0,0,0,1,0.08,0,617.63,0,1.5,0,0.01,-0.01,1,39956,17589,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3204,博洛拉达风电厂.0.62kV.1709#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39957,0,0,0,0,1,0.18,0,616.07,0,1.5,0,0.01,-0.01,1,39957,17590,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3205,博洛拉达风电厂.0.62kV.1710#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39958,0,0,0,0,1,0.1,0,615.73,0,1.5,0,0.01,-0.01,1,39958,17591,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3206,博洛拉达风电厂.0.62kV.1711#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39959,0,0,0,0,1,0.04,0,616.94,0,1.5,0,0.01,-0.01,1,39959,17592,-1,Unit,0.62,0.62,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3207,沙南厂.10.5kV.#1机组,0,0,0,63,500,西南.沙南厂.10.17661,40.509,9.402,10.68,-9.09,0,41.1,9.65,10.36,0,58,0,5,-5,1,16401,17661,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,7.0,2.0,2.0,60.0,70.0,63.0,0.2,0.1,0.1,7.5
3208,沙南厂.10.5kV.#2机组,0,0,0,63,500,西南.沙南厂.10.17661,41.593,6.335,10.68,-9.09,0,42.2,6.5,10.36,0,58,0,5,-5,1,16403,17661,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,7.0,2.0,2.0,60.0,70.0,63.0,0.2,0.1,0.1,7.5
3209,沙南厂.10.5kV.#3机组,0,0,0,63,500,西南.沙南厂.10.17662,0,0,10.683,-11.792,1,0,0,0,0,58,0,5,-5,1,16405,17662,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,7.0,2.0,2.0,60.0,70.0,63.0,0.2,0.1,0.1,7.5
3210,沙南厂.10.5kV.#4机组,0,0,0,63,500,西南.沙南厂.10.17662,39.176,13.983,10.683,-11.792,0,40.2,14.4,10.4,0,58,0,5,-5,1,16407,17662,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,7.0,2.0,2.0,60.0,70.0,63.0,0.2,0.1,0.1,7.5
3211,沙南厂.10.5kV.#5机组,0,0,0,63,500,西南.沙南厂.10.nd16409,0,0,0,0,1,0.1,0.4,10.26,0,58,0,5,-5,1,16409,17663,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,7.0,2.0,2.0,60.0,70.0,63.0,0.2,0.1,0.1,7.5
3212,沙南厂.10.5kV.#6机组,0,0,0,63,500,西南.沙南厂.10.nd16411,0,0,0,0,1,0,0,0,0,58,0,5,-5,1,16411,17663,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,200.0,12.0,344.0,7.0,2.0,2.0,60.0,70.0,63.0,0.2,0.1,0.1,7.5
3213,同德厂.10.5kV.#1机组,0,0,0,23.529,110,四川.同德厂.10.nd16419,0,0,0,0,1,8.32,2.41,10.23,0,20,0,3.53,-3.53,1,16419,17665,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3214,海口风电厂.0.69kV.1201#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39960,0,0,0,0,1,0.23,-0.03,0.69,0,2,0,0.11,-0.11,1,39960,17670,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3215,海口风电厂.0.69kV.1202#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39961,0,0,0,0,1,0,0,0.69,0,2,0,0.11,-0.11,1,39961,17671,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3216,海口风电厂.0.69kV.1203#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39962,0,0,0,0,1,0.2,-0.03,0.69,0,2,0,0.11,-0.11,1,39962,17672,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3217,海口风电厂.0.69kV.1204#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39963,0,0,0,0,1,0,0,0.69,0,2,0,0.11,-0.11,1,39963,17673,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3218,海口风电厂.0.69kV.1205#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39964,0,0,0,0,1,0.21,-0.03,0.69,0,2,0,0.11,-0.11,1,39964,17674,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3219,海口风电厂.0.69kV.1206#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39965,0,0,0,0,1,0.2,-0.03,0.69,0,2,0,0.11,-0.11,1,39965,17675,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3220,海口风电厂.0.69kV.1207#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39966,0,0,0,0,1,0.14,-0.03,0.69,0,2,0,0.11,-0.11,1,39966,17676,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3221,海口风电厂.0.69kV.1208#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39967,0,0,0,0,1,0,-0.03,0.69,0,2,0,0.11,-0.11,1,39967,17677,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3222,海口风电厂.0.69kV.1209#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39968,0,0,0,0,1,0,0,0.69,0,2,0,0.11,-0.11,1,39968,17678,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3223,海口风电厂.0.69kV.1210#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39969,0,0,0,0,1,0.02,-0.03,0.69,0,2,0,0.11,-0.11,1,39969,17679,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3224,海口风电厂.0.69kV.1211#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39970,0,0,0,0,1,0,0,0.69,0,2,0,0.11,-0.11,1,39970,17680,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3225,海口风电厂.0.69kV.1212#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39971,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39971,17681,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3226,海口风电厂.0.69kV.1213#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39972,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39972,17682,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3227,海口风电厂.0.69kV.1101#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39973,0,0,0,0,1,0.36,-0.07,6.9,0,2,0,0.11,-0.11,1,39973,17683,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3228,海口风电厂.0.69kV.1102#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39974,0,0,0,0,1,0.35,-0.03,0.69,0,2,0,0.11,-0.11,1,39974,17684,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3229,海口风电厂.0.69kV.1103#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39975,0,0,0,0,1,0.22,-0.04,0.69,0,2,0,0.11,-0.11,1,39975,17685,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3230,海口风电厂.0.69kV.1104#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39976,0,0,0,0,1,0.31,-0.03,0.69,0,2,0,0.11,-0.11,1,39976,17686,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3231,海口风电厂.0.69kV.1105#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39977,0,0,0,0,1,0.19,-0.05,0.69,0,2,0,0.11,-0.11,1,39977,17687,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3232,海口风电厂.0.69kV.1106#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39978,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39978,17688,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3233,海口风电厂.0.69kV.1107#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39979,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.11,-0.11,1,39979,17689,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3234,海口风电厂.0.69kV.1108#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39980,0,0,0,0,1,0.12,-0.04,0.69,0,2,0,0.11,-0.11,1,39980,17690,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3235,海口风电厂.0.69kV.1109#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39981,0,0,0,0,1,0.1,-0.03,0.69,0,2,0,0.11,-0.11,1,39981,17691,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3236,海口风电厂.0.69kV.1110#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39982,0,0,0,0,1,0.16,-0.05,0.69,0,2,0,0.11,-0.11,1,39982,17692,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3237,海口风电厂.0.69kV.1111#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39983,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39983,17693,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3238,海口风电厂.0.69kV.1112#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39984,0,0,0,0,1,0.12,-0.06,0.69,0,2,0,0.11,-0.11,1,39984,17694,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3239,竹林坡光伏厂.全厂等值机组,0,0,0,100,110,四川.竹林坡光伏厂.0.nd39985,0,0,0,0,1,19.83,0,0,0,80,0,0.2,-0.2,1,39985,16539,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3240,大德厂.0.69kV.2102#机组,0,0,0,2.52,220,四川.大德厂.0.nd39986,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39986,13672,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3241,大德厂.0.69kV.2103#机组,0,0,0,2.52,220,四川.大德厂.0.nd39987,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39987,13673,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3242,大德厂.0.69kV.2104#机组,0,0,0,2.52,220,四川.大德厂.0.nd39988,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39988,13674,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3243,大德厂.0.69kV.2105#机组,0,0,0,2.52,220,四川.大德厂.0.nd39989,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39989,13675,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3244,大德厂.0.69kV.2106#机组,0,0,0,2.52,220,四川.大德厂.0.nd39990,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,39990,13676,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3245,大德厂.0.69kV.2107#机组,0,0,0,2.52,220,四川.大德厂.0.nd39991,0,0,0,0,1,0.03,0,0.68,0,2.5,0,0.02,-0.02,1,39991,13677,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3246,大德厂.0.69kV.2108#机组,0,0,0,2.52,220,四川.大德厂.0.nd39992,0,0,0,0,1,0.01,0,0.68,0,2.5,0,0.02,-0.02,1,39992,13678,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3247,大德厂.0.69kV.2109#机组,0,0,0,2.52,220,四川.大德厂.0.nd39993,0,0,0,0,1,0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39993,13679,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3248,大德厂.0.69kV.2110#机组,0,0,0,2.52,220,四川.大德厂.0.nd39994,0,0,0,0,1,0,0,0.68,0,2.5,0,0.02,-0.02,1,39994,13680,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3249,大德厂.0.69kV.2201#机组,0,0,0,2.52,220,四川.大德厂.0.nd39995,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,39995,13681,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3250,大德厂.0.69kV.2202#机组,0,0,0,2.52,220,四川.大德厂.0.nd39996,0,0,0,0,1,0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39996,13682,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3251,大德厂.0.69kV.2203#机组,0,0,0,2.52,220,四川.大德厂.0.nd39997,0,0,0,0,1,0.08,0,0.68,0,2.5,0,0.02,-0.02,1,39997,13683,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3252,大德厂.0.69kV.2204#机组,0,0,0,2.52,220,四川.大德厂.0.nd39998,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,39998,13684,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3253,大德厂.0.69kV.2205#机组,0,0,0,2.52,220,四川.大德厂.0.nd39999,0,0,0,0,1,-0.02,-0.01,0.68,0,2.5,0,0.02,-0.02,1,39999,13685,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3254,大德厂.0.69kV.2206#机组,0,0,0,2.52,220,四川.大德厂.0.nd40000,0,0,0,0,1,0.06,0,0.68,0,2.5,0,0.02,-0.02,1,40000,13686,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3255,大德厂.0.69kV.2207#机组,0,0,0,2.52,220,四川.大德厂.0.nd40001,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40001,13687,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3256,大德厂.0.69kV.2208#机组,0,0,0,2.52,220,四川.大德厂.0.nd40002,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40002,13688,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3257,大德厂.0.69kV.2209#机组,0,0,0,2.52,220,四川.大德厂.0.nd40003,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40003,13689,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3258,大德厂.0.69kV.2210#机组,0,0,0,2.52,220,四川.大德厂.0.nd40004,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40004,13690,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3259,大德厂.0.69kV.2301#机组,0,0,0,2.52,220,四川.大德厂.0.nd40005,0,0,0,0,1,0,0,0.96,0,2.5,0,0.02,-0.02,1,40005,13691,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3260,大德厂.0.69kV.2302#机组,0,0,0,2.52,220,四川.大德厂.0.nd40006,0,0,0,0,1,-0.01,0,0.68,0,2.5,0,0.02,-0.02,1,40006,13692,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3261,大德厂.0.69kV.2303#机组,0,0,0,2.52,220,四川.大德厂.0.nd40007,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40007,13693,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3262,大德厂.0.69kV.2304#机组,0,0,0,2.52,220,四川.大德厂.0.nd40008,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40008,13694,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3263,大德厂.0.69kV.2305#机组,0,0,0,2.52,220,四川.大德厂.0.nd40009,0,0,0,0,1,-0.02,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40009,13695,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3264,大德厂.0.69kV.2306#机组,0,0,0,2.52,220,四川.大德厂.0.nd40010,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40010,13696,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3265,大德厂.0.69kV.2307#机组,0,0,0,2.52,220,四川.大德厂.0.nd40011,0,0,0,0,1,0.12,0,0.68,0,2.5,0,0.02,-0.02,1,40011,13697,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3266,大德厂.0.69kV.2308#机组,0,0,0,2.52,220,四川.大德厂.0.nd40012,0,0,0,0,1,0.07,-0.02,0.68,0,2.5,0,0.02,-0.02,1,40012,13698,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3267,大德厂.0.69kV.2309#机组,0,0,0,2.52,220,四川.大德厂.0.nd40013,0,0,0,0,1,0.07,0,0.68,0,2.5,0,0.02,-0.02,1,40013,13699,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3268,大德厂.0.69kV.2310#机组,0,0,0,2.52,220,四川.大德厂.0.nd40014,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40014,13700,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3269,大德厂.0.69kV.2311#机组,0,0,0,2.52,220,四川.大德厂.0.nd40015,0,0,0,0,1,-0.02,0,0.13,0,2.5,0,0.02,-0.02,1,40015,13701,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3270,大德厂.0.69kV.2401#机组,0,0,0,2.52,220,四川.大德厂.0.nd40016,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40016,13702,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3271,大德厂.0.69kV.2402#机组,0,0,0,2.52,220,四川.大德厂.0.nd40017,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40017,13703,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3272,大德厂.0.69kV.2403#机组,0,0,0,2.52,220,四川.大德厂.0.nd40018,0,0,0,0,1,0.07,0,0.68,0,2.5,0,0.02,-0.02,1,40018,13704,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3273,大德厂.0.69kV.2404#机组,0,0,0,2.52,220,四川.大德厂.0.nd40019,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40019,13705,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3274,大德厂.0.69kV.2405#机组,0,0,0,2.52,220,四川.大德厂.0.nd40020,0,0,0,0,1,-0.02,0.01,0.68,0,2.5,0,0.02,-0.02,1,40020,13706,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3275,大德厂.0.69kV.2406#机组,0,0,0,2.52,220,四川.大德厂.0.nd40021,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40021,13707,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3276,大德厂.0.69kV.2407#机组,0,0,0,2.52,220,四川.大德厂.0.nd40022,0,0,0,0,1,0.07,0,0.68,0,2.5,0,0.02,-0.02,1,40022,13708,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3277,大德厂.0.69kV.2408#机组,0,0,0,2.52,220,四川.大德厂.0.nd40023,0,0,0,0,1,0,0,0.68,0,2.5,0,0.02,-0.02,1,40023,13709,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3278,大德厂.0.69kV.2409#机组,0,0,0,2.52,220,四川.大德厂.0.nd40024,0,0,0,0,1,0.16,0,0.68,0,2.5,0,0.02,-0.02,1,40024,13710,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3279,大德厂.0.69kV.2410#机组,0,0,0,2.52,220,四川.大德厂.0.nd40025,0,0,0,0,1,0.08,0,0.68,0,2.5,0,0.02,-0.02,1,40025,13711,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3280,大德厂.0.69kV.3402#机组,0,0,0,2.52,220,四川.大德厂.0.nd40026,0,0,0,0,1,0.07,0,0.68,0,2.5,0,0.02,-0.02,1,40026,13712,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3281,大德厂.0.69kV.3403#机组,0,0,0,2.52,220,四川.大德厂.0.nd40027,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40027,13713,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3282,大德厂.0.69kV.3404#机组,0,0,0,2.52,220,四川.大德厂.0.nd40028,0,0,0,0,1,-0.02,-0.01,0.69,0,2.5,0,0.02,-0.02,1,40028,13714,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3283,大德厂.0.69kV.3405#机组,0,0,0,2.52,220,四川.大德厂.0.nd40029,0,0,0,0,1,-0.01,0,0.69,0,2.5,0,0.02,-0.02,1,40029,13715,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3284,大德厂.0.69kV.3406#机组,0,0,0,2.52,220,四川.大德厂.0.nd40030,0,0,0,0,1,-0.01,0,0.68,0,2.5,0,0.02,-0.02,1,40030,13716,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3285,大德厂.0.69kV.3407#机组,0,0,0,2.52,220,四川.大德厂.0.nd40031,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40031,13717,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3286,大德厂.0.69kV.3408#机组,0,0,0,2.52,220,四川.大德厂.0.nd40032,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40032,13718,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3287,大德厂.0.69kV.3409#机组,0,0,0,2.52,220,四川.大德厂.0.nd40033,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40033,13719,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3288,大德厂.0.69kV.3410#机组,0,0,0,2.52,220,四川.大德厂.0.nd40034,0,0,0,0,1,-0.02,0.01,0.68,0,2.5,0,0.02,-0.02,1,40034,13720,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3289,大德厂.0.69kV.3501#机组,0,0,0,2.52,220,四川.大德厂.0.nd40035,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40035,13721,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3290,大德厂.0.69kV.3502#机组,0,0,0,2.52,220,四川.大德厂.0.nd40036,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40036,13722,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3291,大德厂.0.69kV.3503#机组,0,0,0,2.52,220,四川.大德厂.0.nd40037,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40037,13723,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3292,大德厂.0.69kV.3504#机组,0,0,0,2.52,220,四川.大德厂.0.nd40038,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40038,13724,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3293,大德厂.0.69kV.3505#机组,0,0,0,2.52,220,四川.大德厂.0.nd40039,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40039,13725,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3294,大德厂.0.69kV.3506#机组,0,0,0,2.52,220,四川.大德厂.0.nd40040,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40040,13726,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3295,大德厂.0.69kV.3507#机组,0,0,0,2.52,220,四川.大德厂.0.nd40041,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40041,13727,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3296,大德厂.0.69kV.3508#机组,0,0,0,2.52,220,四川.大德厂.0.nd40042,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40042,13728,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3297,大德厂.0.69kV.3509#机组,0,0,0,2.52,220,四川.大德厂.0.nd40043,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40043,13729,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3298,大德厂.0.69kV.3510#机组,0,0,0,2.52,220,四川.大德厂.0.nd40044,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40044,13730,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3299,大德厂.0.69kV.3601#机组,0,0,0,2.52,220,四川.大德厂.0.nd40045,0,0,0,0,1,-0.01,-0.02,0.68,0,2.5,0,0.02,-0.02,1,40045,13731,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3300,大德厂.0.69kV.3602#机组,0,0,0,2.52,220,四川.大德厂.0.nd40046,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40046,13732,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3301,大德厂.0.69kV.3603#机组,0,0,0,2.52,220,四川.大德厂.0.nd40047,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40047,13733,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3302,大德厂.0.69kV.3604#机组,0,0,0,2.52,220,四川.大德厂.0.nd40048,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40048,13734,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3303,大德厂.0.69kV.3605#机组,0,0,0,2.52,220,四川.大德厂.0.nd40049,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40049,13735,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3304,大德厂.0.69kV.3606#机组,0,0,0,2.52,220,四川.大德厂.0.nd40050,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40050,13736,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3305,大德厂.0.69kV.3607#机组,0,0,0,2.52,220,四川.大德厂.0.nd40051,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40051,13737,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3306,大德厂.0.69kV.3608#机组,0,0,0,2.52,220,四川.大德厂.0.nd40052,0,0,0,0,1,-0.01,0.01,0.68,0,2.5,0,0.02,-0.02,1,40052,13738,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3307,大德厂.0.69kV.3609#机组,0,0,0,2.52,220,四川.大德厂.0.nd40053,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40053,13739,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3308,大德厂.0.69kV.3610#机组,0,0,0,2.52,220,四川.大德厂.0.nd40054,0,0,0,0,1,-0.02,0,0,0,2.5,0,0.02,-0.02,1,40054,13740,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3309,大德厂.0.69kV.2101#机组,0,0,0,2.52,220,四川.大德厂.0.nd40055,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40055,13741,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3310,大德厂.0.69kV.3301#机组,0,0,0,2.52,220,四川.大德厂.0.nd40056,0,0,0,0,1,0.25,0,0.68,0,2.5,0,0.02,-0.02,1,40056,13742,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3311,大德厂.0.69kV.3302#机组,0,0,0,2.52,220,四川.大德厂.0.nd40057,0,0,0,0,1,0.11,0,0.68,0,2.5,0,0.02,-0.02,1,40057,13743,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3312,大德厂.0.69kV.3303#机组,0,0,0,2.52,220,四川.大德厂.0.nd40058,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40058,13744,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3313,大德厂.0.69kV.3304#机组,0,0,0,2.52,220,四川.大德厂.0.nd40059,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40059,13745,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3314,大德厂.0.69kV.3305#机组,0,0,0,2.52,220,四川.大德厂.0.nd40060,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40060,13746,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3315,大德厂.0.69kV.3306#机组,0,0,0,2.52,220,四川.大德厂.0.nd40061,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40061,13747,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3316,大德厂.0.69kV.3307#机组,0,0,0,2.52,220,四川.大德厂.0.nd40062,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40062,13748,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3317,大德厂.0.69kV.3308#机组,0,0,0,2.52,220,四川.大德厂.0.nd40063,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40063,13749,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3318,大德厂.0.69kV.3309#机组,0,0,0,2.52,220,四川.大德厂.0.nd40064,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40064,13750,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3319,大德厂.0.69kV.3310#机组,0,0,0,2.52,220,四川.大德厂.0.nd40065,0,0,0,0,1,-0.01,0,0.68,0,2.5,0,0.02,-0.02,1,40065,13751,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3320,大德厂.0.69kV.3311#机组,0,0,0,2.52,220,四川.大德厂.0.nd40066,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40066,13752,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3321,大德厂.0.69kV.3401#机组,0,0,0,2.52,220,四川.大德厂.0.nd40067,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40067,13753,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3322,芳地坪厂.0.69kV.#2101机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40068,0,0,0,0,1,0.35,-0.05,0,0,2,0,0.11,-0.11,1,40068,10535,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3323,芳地坪厂.0.69kV.#2102机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40069,0,0,0,0,1,0.29,-0.05,0,0,2,0,0.11,-0.11,1,40069,10536,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3324,芳地坪厂.0.69kV.#2103机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40070,0,0,0,0,1,0.3,-0.05,0,0,2,0,0.11,-0.11,1,40070,10537,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3325,芳地坪厂.0.69kV.#2104机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40071,0,0,0,0,1,0.52,-0.07,0,0,2,0,0.11,-0.11,1,40071,10538,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3326,芳地坪厂.0.69kV.#2105机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40072,0,0,0,0,1,0.44,-0.06,0,0,2,0,0.11,-0.11,1,40072,10539,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3327,芳地坪厂.0.69kV.#2106机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40073,0,0,0,0,1,0.4,-0.05,0,0,2,0,0.11,-0.11,1,40073,10540,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3328,芳地坪厂.0.69kV.#2107机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40074,0,0,0,0,1,0.14,-0.04,0,0,2,0,0.11,-0.11,1,40074,10541,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3329,芳地坪厂.0.69kV.#2108机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40075,0,0,0,0,1,0.17,-0.03,0,0,2,0,0.11,-0.11,1,40075,10542,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3330,芳地坪厂.0.69kV.#2109机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40076,0,0,0,0,1,0.28,-0.05,0,0,2,0,0.11,-0.11,1,40076,10543,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3331,芳地坪厂.0.69kV.#2201机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40077,0,0,0,0,1,0.5,-0.07,0,0,2,0,0.11,-0.11,1,40077,10544,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3332,芳地坪厂.0.69kV.#2202机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40078,0,0,0,0,1,0.54,-0.07,0,0,2,0,0.11,-0.11,1,40078,10545,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3333,芳地坪厂.0.69kV.#2203机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40079,0,0,0,0,1,0.08,-0.03,0,0,2,0,0.11,-0.11,1,40079,10546,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3334,芳地坪厂.0.69kV.#2204机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40080,0,0,0,0,1,0.41,-0.06,0,0,2,0,0.11,-0.11,1,40080,10547,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3335,芳地坪厂.0.69kV.#2205机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40081,0,0,0,0,1,0.49,-0.06,0,0,2,0,0.11,-0.11,1,40081,10548,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3336,芳地坪厂.0.69kV.#2206机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40082,0,0,0,0,1,0.19,-0.1,0,0,2,0,0.11,-0.11,1,40082,10549,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3337,芳地坪厂.0.69kV.#2207机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40083,0,0,0,0,1,0.18,-0.04,0,0,2,0,0.11,-0.11,1,40083,10550,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3338,芳地坪厂.0.69kV.#2208机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40084,0,0,0,0,1,0.19,-0.04,0,0,2,0,0.11,-0.11,1,40084,10551,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3339,芳地坪厂.0.69kV.#2209机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40085,0,0,0,0,1,0.35,-0.05,0,0,2,0,0.11,-0.11,1,40085,10552,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3340,太阳坡厂.0.5kV.#1101光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40086,0,0,0,0,1,0.58,0,0,0,1.68,0,0.09,-0.09,1,40086,17733,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3341,太阳坡厂.0.5kV.#1103光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40087,0,0,0,0,1,0.56,0,0,0,1.68,0,0.09,-0.09,1,40087,17734,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3342,太阳坡厂.0.5kV.#1104光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40088,0,0,0,0,1,0.56,0,0,0,1.68,0,0.09,-0.09,1,40088,17735,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3343,太阳坡厂.0.5kV.#1106光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40089,0,0,0,0,1,0.57,0,0,0,1.68,0,0.09,-0.09,1,40089,17736,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3344,太阳坡厂.0.5kV.#1108光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40090,0,0,0,0,1,0.53,0,0,0,1.68,0,0.09,-0.09,1,40090,17737,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3345,太阳坡厂.0.5kV.#1201光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40091,0,0,0,0,1,0.59,0,0,0,1.68,0,0.09,-0.09,1,40091,17738,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3346,太阳坡厂.0.5kV.#1202光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40092,0,0,0,0,1,0.77,0,0,0,1.68,0,0.09,-0.09,1,40092,17739,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3347,太阳坡厂.0.5kV.#1203光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40093,0,0,0,0,1,0.86,0,0,0,1.68,0,0.09,-0.09,1,40093,17740,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3348,太阳坡厂.0.5kV.#1205光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40094,0,0,0,0,1,0.63,0,0,0,1.68,0,0.09,-0.09,1,40094,17741,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3349,太阳坡厂.0.5kV.#1206光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40095,0,0,0,0,1,0.6,0,0,0,1.68,0,0.09,-0.09,1,40095,17742,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3350,太阳坡厂.0.5kV.#1306光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40096,0,0,0,0,1,0.54,0,0,0,1.68,0,0.09,-0.09,1,40096,17743,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3351,太阳坡厂.0.5kV.#1307光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40097,0,0,0,0,1,0.62,0,0,0,1.68,0,0.09,-0.09,1,40097,17744,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3352,太阳坡厂.0.5kV.#1308光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40098,0,0,0,0,1,0.6,0,0,0,1.68,0,0.09,-0.09,1,40098,17745,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3353,太阳坡厂.0.5kV.#1309光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40099,0,0,0,0,1,0.57,0,0,0,1.68,0,0.09,-0.09,1,40099,17746,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3354,太阳坡厂.0.5kV.#1102光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40100,0,0,0,0,1,0.35,0,0,0,1.05,0,0.06,-0.06,1,40100,17747,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3355,太阳坡厂.0.5kV.#1105光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40101,0,0,0,0,1,0.36,0,0,0,1.05,0,0.06,-0.06,1,40101,17748,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3356,太阳坡厂.0.5kV.#1107光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40102,0,0,0,0,1,0.33,0,0,0,1.05,0,0.06,-0.06,1,40102,17749,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3357,太阳坡厂.0.5kV.#1204光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40103,0,0,0,0,1,0.51,0,0,0,1.05,0,0.06,-0.06,1,40103,17750,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3358,太阳坡厂.0.5kV.#1207光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40104,0,0,0,0,1,0.35,0,0,0,1.05,0,0.06,-0.06,1,40104,17751,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3359,太阳坡厂.0.5kV.#1208光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40105,0,0,0,0,1,0.35,0,0,0,1.05,0,0.06,-0.06,1,40105,17752,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3360,太阳坡厂.0.5kV.#1301光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40106,0,0,0,0,1,0.45,0,0,0,1.05,0,0.06,-0.06,1,40106,17753,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3361,太阳坡厂.0.5kV.#1302光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40107,0,0,0,0,1,0.45,0,0,0,1.05,0,0.06,-0.06,1,40107,17754,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3362,太阳坡厂.0.5kV.#1303光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40108,0,0,0,0,1,0.54,0,0,0,1.05,0,0.06,-0.06,1,40108,17755,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3363,太阳坡厂.0.5kV.#1304光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40109,0,0,0,0,1,0.5,0,0,0,1.05,0,0.06,-0.06,1,40109,17756,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3364,太阳坡厂.0.5kV.#1305光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40110,0,0,0,0,1,0.37,0,0,0,1.05,0,0.06,-0.06,1,40110,17757,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3365,德昌风电厂.全厂等值机组,0,0,0,230,220,四川.德昌风电厂.0.nd40111,0,0,0,0,1,-1.67,0,0,0,230,0,0.2,-0.2,1,40111,7031,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3366,朗寨厂.10.5kV.#1机组,0,0,0,28.82,110,四川.朗寨厂.10.17785,0,0,0,0,0,1.34,1.47,10.06,0,24.5,0,4.32,-4.32,1,16510,17785,56,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,1895.0,1.0,1.0,4.0,70.0,32.2,28.5,0.2,0.1,0.1,2.54
3367,朗寨厂.10.5kV.#2机组,0,0,0,28.82,110,四川.朗寨厂.10.17785,0,0,0,0,0,18.55,1.05,10.11,0,24.5,0,4.32,-4.32,1,16512,17785,56,Unit,10,10.5,0.0,,0.0,0.0,3.0,88.0,12.0,1895.0,1.0,1.0,4.0,70.0,32.2,28.5,0.2,0.1,0.1,2.54
3368,长安厂.0.4kV.#101机组,0,0,0,1.749,35,四川.长安厂.4.17952,0,0,0,0,0,1.48,0.32,402,0,1.49,0,0.26,-0.26,1,16561,17952,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3369,长安厂.0.4kV.#102机组,0,0,0,1.749,35,四川.长安厂.4.17952,0,0,0,0,0,1.48,0.31,402,0,1.49,0,0.26,-0.26,1,16562,17952,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3370,长安厂.0.4kV.#103机组,0,0,0,1.749,35,四川.长安厂.4.17953,0,0,0,0,0,1.48,0.31,401,0,1.49,0,0.26,-0.26,1,16563,17953,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3371,长安厂.0.4kV.#104机组,0,0,0,1.749,35,四川.长安厂.4.17953,0,0,0,0,0,1.23,0.26,400,0,1.49,0,0.26,-0.26,1,16564,17953,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3372,长安厂.0.4kV.#105机组,0,0,0,1.749,35,四川.长安厂.4.17954,0,0,0,0,1,0,0,0,0,1.49,0,0.26,-0.26,1,16565,17954,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3373,长安厂.0.4kV.#106机组,0,0,0,1.749,35,四川.长安厂.4.17954,0,0,0,0,0,1.48,0.3,398,0,1.49,0,0.26,-0.26,1,16566,17954,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3374,长安厂.0.4kV.#107机组,0,0,0,1.749,35,四川.长安厂.4.17955,0,0,0,0,0,1.47,0.3,402,0,1.49,0,0.26,-0.26,1,16567,17955,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3375,长安厂.0.4kV.#108机组,0,0,0,1.749,35,四川.长安厂.4.17955,0,0,0,0,0,1.48,0.31,404,0,1.49,0,0.26,-0.26,1,16568,17955,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3376,长安厂.0.4kV.#109机组,0,0,0,1.749,35,四川.长安厂.4.17956,0,0,0,0,0,1.48,0.3,404,0,1.49,0,0.26,-0.26,1,16569,17956,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3377,长安厂.0.4kV.#110机组,0,0,0,1.749,35,四川.长安厂.4.17956,0,0,0,0,0,1.48,0.31,404,0,1.49,0,0.26,-0.26,1,16570,17956,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3378,长安厂.0.4kV.#111机组,0,0,0,1.749,35,四川.长安厂.4.17957,0,0,0,0,0,1.48,0.3,403,0,1.49,0,0.26,-0.26,1,16571,17957,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3379,长安厂.0.4kV.#112机组,0,0,0,1.749,35,四川.长安厂.4.17957,0,0,0,0,0,1.48,0.29,402,0,1.49,0,0.26,-0.26,1,16572,17957,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3380,长安厂.0.4kV.#113机组,0,0,0,1.749,35,四川.长安厂.4.17958,0,0,0,0,0,1.48,0.3,403,0,1.49,0,0.26,-0.26,1,16573,17958,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3381,长安厂.0.4kV.#114机组,0,0,0,1.749,35,四川.长安厂.4.17958,0,0,0,0,0,1.48,0.38,404,0,1.49,0,0.26,-0.26,1,16574,17958,57,Unit,4,4,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3382,鲁南风电厂.全厂等值机组,0,0,0,230,110,四川.鲁南厂.0.nd40112,0,0,0,0,1,-0.4,0,0,0,230,0,0.2,-0.2,1,40112,9533,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3383,灰力苏厂.0.5kV.#1101光伏方阵,0,0,0,1.18,35,四川.灰力苏光伏厂.0.nd40113,0,0,0,0,1,0.7,0.06,0,0,1,0,0.18,-0.18,1,40113,17969,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3384,灰力苏厂.0.5kV.#1105光伏方阵,0,0,0,1.18,35,四川.灰力苏光伏厂.0.nd40114,0,0,0,0,1,0.68,0.06,0,0,1,0,0.18,-0.18,1,40114,17970,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3385,灰力苏厂.0.5kV.#1202光伏方阵,0,0,0,1.18,35,四川.灰力苏光伏厂.0.nd40115,0,0,0,0,1,0.67,0.06,0,0,1,0,0.18,-0.18,1,40115,17971,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3386,灰力苏厂.0.5kV.#1203光伏方阵,0,0,0,1.18,35,四川.灰力苏光伏厂.0.nd40116,0,0,0,0,1,0.56,0.06,0,0,1,0,0.18,-0.18,1,40116,17972,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3387,灰力苏厂.0.5kV.#1102光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40117,0,0,0,0,1,1.08,0.06,0,0,1.6,0,0.28,-0.28,1,40117,17973,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3388,灰力苏厂.0.5kV.#1103光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40118,0,0,0,0,1,1.09,0.06,0,0,1.6,0,0.28,-0.28,1,40118,17974,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3389,灰力苏厂.0.5kV.#1104光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40119,0,0,0,0,1,1.13,0.06,0,0,1.6,0,0.28,-0.28,1,40119,17975,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3390,灰力苏厂.0.5kV.#1106光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40120,0,0,0,0,1,1.03,0.06,0,0,1.6,0,0.28,-0.28,1,40120,17976,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3391,灰力苏厂.0.5kV.#1107光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40121,0,0,0,0,1,1.14,0.06,0,0,1.6,0,0.28,-0.28,1,40121,17977,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3392,灰力苏厂.0.5kV.#1108光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40122,0,0,0,0,1,1.09,0.06,0,0,1.6,0,0.28,-0.28,1,40122,17978,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3393,灰力苏厂.0.5kV.#1201光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40123,0,0,0,0,1,1.13,0.06,0,0,1.6,0,0.28,-0.28,1,40123,17979,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
