id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
3394,灰力苏厂.0.5kV.#1204光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40124,0,0,0,0,1,1.1,0.06,0,0,1.6,0,0.28,-0.28,1,40124,17980,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3395,灰力苏厂.0.5kV.#1205光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40125,0,0,0,0,1,1.1,0.06,0,0,1.6,0,0.28,-0.28,1,40125,17981,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3396,灰力苏厂.0.5kV.#1206光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40126,0,0,0,0,1,1.1,0.06,0,0,1.6,0,0.28,-0.28,1,40126,17982,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3397,红和风电厂.35kV.金安#3集电线路机组,0,0,0,23.53,220,四川.红和风电厂.35.11482,5.001,2.657,35.25,-3.272,0,5.84,2.61,0,0,20,0,3.53,-3.53,1,15149,11482,0,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3398,金安厂.0.5kV.#1401光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40127,0,0,0,0,1,0.27,0.13,0,0,1,0,0.18,-0.18,1,40127,18005,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3399,金安厂.0.5kV.#1402光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40128,0,0,0,0,1,0.29,0.13,0,0,1,0,0.18,-0.18,1,40128,18006,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3400,金安厂.0.5kV.#1403光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40129,0,0,0,0,1,0.28,0.13,0,0,1,0,0.18,-0.18,1,40129,18007,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3401,金安厂.0.5kV.#1404光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40130,0,0,0,0,1,0.31,0.13,0,0,1,0,0.18,-0.18,1,40130,18008,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3402,金安厂.0.5kV.#1405光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40131,0,0,0,0,1,0.29,0.13,0,0,1,0,0.18,-0.18,1,40131,18009,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3403,金安厂.0.5kV.#1406光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40132,0,0,0,0,1,0.28,0.13,0,0,1,0,0.18,-0.18,1,40132,18010,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3404,金安厂.0.5kV.#1407光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40133,0,0,0,0,1,0.3,0.13,0,0,1,0,0.18,-0.18,1,40133,18011,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3405,金安厂.0.5kV.#1408光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40134,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40134,18012,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3406,金安厂.0.5kV.#1409光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40135,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40135,18013,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3407,金安厂.0.5kV.#1410光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40136,0,0,0,0,1,0.3,0.13,0,0,1,0,0.18,-0.18,1,40136,18014,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3408,金安厂.0.5kV.#1411光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40137,0,0,0,0,1,0.35,0.13,0,0,1,0,0.18,-0.18,1,40137,18015,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3409,金安厂.0.5kV.#1412光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40138,0,0,0,0,1,0.36,0.13,0,0,1,0,0.18,-0.18,1,40138,18016,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3410,金安厂.0.5kV.#1413光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40139,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40139,18017,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3411,金安厂.0.5kV.#1414光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40140,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40140,18018,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3412,金安厂.0.5kV.#1415光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40141,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40141,18019,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3413,金安厂.0.5kV.#1416光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40142,0,0,0,0,1,0.33,0.13,0,0,1,0,0.18,-0.18,1,40142,18020,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3414,金安厂.0.5kV.#1417光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40143,0,0,0,0,1,0.34,0.13,0,0,1,0,0.18,-0.18,1,40143,18021,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3415,金安厂.0.5kV.#1418光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40144,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40144,18022,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3416,金安厂.0.5kV.#1419光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40145,0,0,0,0,1,0.49,0.13,0,0,1,0,0.18,-0.18,1,40145,18023,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3417,金安厂.0.5kV.#1420光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40146,0,0,0,0,1,0.35,0.13,0,0,1,0,0.18,-0.18,1,40146,18024,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3418,禹源坝厂.10.5kV.#1机组,0,0,0,25,110,四川.禹源坝厂.10.18046,0,0,0,0,0,20.11,-1.07,10.08,0,21,0,5,-5,1,16605,18046,26,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3419,禹源坝厂.10.5kV.#2机组,0,0,0,25,110,四川.禹源坝厂.10.18046,0,0,0,0,1,0,0,0,0,21,0,5,-5,1,16606,18046,26,Unit,10,10.5,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3420,金水湾厂.10.5kV.#1机组,0,0,0,18.75,110,四川.金水湾厂.10.nd16615,0,0,0,0,1,15.13,5.1,10.62,0,15,0,3.75,-3.75,1,16615,17423,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3421,柏栎箐光伏厂.10.5kV.#2SVG装置,0,0,0,34.07,110,四川.柏栎箐光伏厂.10.nd40147,0,0,0,0,1,0,0,0,0,28.94,0,5.13,-5.13,1,40147,15349,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,112.0,12.0,191.0,7.0,13.0,4.0,87.0,40.0,34.0,0.2,0.1,0.1,6.6
3422,拉马风电厂.全厂等值机组,0,0,0,230,220,四川.拉马厂.0.nd40148,0,0,0,0,1,-0.79,-22.3,0,0,230,0,0.2,-0.2,1,40148,9176,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3423,柏栎箐光伏厂.0.5kV.#2101机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40149,0,0,0,0,1,1.13,0,0,0,1.51,0,0.27,-0.27,1,40149,15350,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3424,柏栎箐光伏厂.0.5kV.#2102机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40150,0,0,0,0,1,1.2,0,0,0,1.51,0,0.27,-0.27,1,40150,15351,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3425,柏栎箐光伏厂.0.5kV.#2106机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40151,0,0,0,0,1,1.12,0,0,0,1.51,0,0.27,-0.27,1,40151,15352,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3426,柏栎箐光伏厂.0.5kV.#2107机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40152,0,0,0,0,1,0.78,0,0,0,1.51,0,0.27,-0.27,1,40152,15353,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3427,柏栎箐光伏厂.0.5kV.#2108机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40153,0,0,0,0,1,0.39,0,0,0,1.51,0,0.27,-0.27,1,40153,15354,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3428,柏栎箐光伏厂.0.5kV.#2109机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40154,0,0,0,0,1,1.37,0,0,0,1.51,0,0.27,-0.27,1,40154,15355,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3429,柏栎箐光伏厂.0.5kV.#2110机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40155,0,0,0,0,1,1.46,0,0,0,1.51,0,0.27,-0.27,1,40155,15356,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3430,柏栎箐光伏厂.0.5kV.#2111机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40156,0,0,0,0,1,1.48,0,0,0,1.51,0,0.27,-0.27,1,40156,15357,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3431,柏栎箐光伏厂.0.5kV.#2112机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40157,0,0,0,0,1,0.35,0,0,0,1.51,0,0.27,-0.27,1,40157,15358,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3432,柏栎箐光伏厂.0.5kV.#2113机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40158,0,0,0,0,1,1.56,0,0,0,1.51,0,0.27,-0.27,1,40158,15359,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3433,柏栎箐光伏厂.0.5kV.#2114机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40159,0,0,0,0,1,1.49,0,0,0,1.51,0,0.27,-0.27,1,40159,15360,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3434,柏栎箐光伏厂.0.5kV.#2115机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40160,0,0,0,0,1,1.38,0,0,0,1.51,0,0.27,-0.27,1,40160,15361,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3435,柏栎箐光伏厂.0.5kV.#2116机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40161,0,0,0,0,1,1.46,0,0,0,1.51,0,0.27,-0.27,1,40161,15362,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3436,柏栎箐光伏厂.0.5kV.#2119机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40162,0,0,0,0,1,1.22,0,0,0,1.51,0,0.27,-0.27,1,40162,15363,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3437,柏栎箐光伏厂.0.5kV.#2103机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40163,0,0,0,0,1,1.13,0,0,0,1.55,0,0.28,-0.28,1,40163,15364,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3438,柏栎箐光伏厂.0.5kV.#2104机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40164,0,0,0,0,1,1.19,0,0,0,1.55,0,0.28,-0.28,1,40164,15365,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3439,柏栎箐光伏厂.0.5kV.#2105机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40165,0,0,0,0,1,1.29,0,0,0,1.55,0,0.28,-0.28,1,40165,15366,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3440,柏栎箐光伏厂.0.5kV.#2117机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40166,0,0,0,0,1,0.99,0,0,0,1.55,0,0.28,-0.28,1,40166,15367,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3441,柏栎箐光伏厂.0.5kV.#2118机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40167,0,0,0,0,1,0.85,0,0,0,1.55,0,0.28,-0.28,1,40167,15368,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3442,浑水塘光伏厂.全厂等值机组,0,0,0,100,220,四川.浑水塘光伏厂.0.nd40168,0,0,0,0,1,0,20.02,0,0,80,0,0.2,-0.2,1,40168,15190,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3443,都尉燃机厂.10.5kV.#1机组,0,0,0,18,110,四川.都尉燃机厂.10.nd16626,0,0,0,0,1,0,0,0,0,14.4,0,3.6,-3.6,1,16626,18214,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3444,大宝鼎光伏厂.35kV.#1集电线路机组,0,0,0,17.73,110,四川.大宝鼎光伏厂.35.18048,0,0,0,0,0,9.59,-0.41,0,0,15.06,0,2.67,-2.67,1,16632,18048,59,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3445,大宝鼎光伏厂.35kV.#2集电线路机组,0,0,0,17.73,110,四川.大宝鼎光伏厂.35.18048,0,0,0,0,0,9.51,-0.43,0,0,15.06,0,2.67,-2.67,1,16633,18048,59,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3446,大宝鼎光伏厂.0.5kV.#1201机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40169,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40169,18069,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3447,大宝鼎光伏厂.0.5kV.#1306机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40170,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40170,18070,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3448,大宝鼎光伏厂.0.5kV.#1307机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40171,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40171,18071,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3449,大宝鼎光伏厂.0.5kV.#1308机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40172,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40172,18072,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3450,大宝鼎光伏厂.0.5kV.#1302机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40173,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40173,18073,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3451,大宝鼎光伏厂.0.5kV.#1303机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40174,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40174,18074,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3452,大宝鼎光伏厂.0.5kV.#1304机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40175,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40175,18075,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3453,大宝鼎光伏厂.0.5kV.#1305机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40176,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40176,18076,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3454,大宝鼎光伏厂.0.5kV.#1301机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40177,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40177,18077,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3455,大宝鼎光伏厂.0.5kV.#1204机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40178,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40178,18078,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3456,大宝鼎光伏厂.0.5kV.#1202机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40179,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40179,18079,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3457,大宝鼎光伏厂.0.5kV.#1203机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40180,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40180,18080,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3458,大宝鼎光伏厂.0.5kV.#1206机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40181,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40181,18081,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3459,大宝鼎光伏厂.0.5kV.#1207机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40182,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40182,18082,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3460,大宝鼎光伏厂.0.5kV.#1208机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40183,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40183,18083,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3461,大宝鼎光伏厂.0.5kV.#1209机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40184,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40184,18084,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3462,大宝鼎光伏厂.0.5kV.#1309机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40185,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40185,18085,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3463,大宝鼎光伏厂.0.5kV.#1210机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40186,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40186,18086,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3464,大宝鼎光伏厂.0.5kV.#1205机组,0,0,0,0.99,110,四川.大宝鼎光伏厂.0.nd40187,0,0,0,0,1,0,0,0,0,0.84,0,0.15,-0.15,1,40187,18087,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,123.0,1.0,1.0,7.0,14.0,0.0,0.0,1.0,0.8,0.2,0.1,0.1,3.33
3465,大宝鼎光伏厂.0.5kV.#1310机组,0,0,0,0.99,110,四川.大宝鼎光伏厂.0.nd40188,0,0,0,0,1,0,0,0,0,0.84,0,0.15,-0.15,1,40188,18088,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,123.0,1.0,1.0,7.0,14.0,0.0,0.0,1.0,0.8,0.2,0.1,0.1,3.33
3466,正斗光伏厂.35kV.#1集电线路机组,0,0,0,16.22,220,四川.正斗光伏厂.35.18111,4.332,1.591,33.678,21.288,0,4.27,1.24,0,0,13.8,0,2.42,-2.42,1,26696,18111,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3467,正斗光伏厂.35kV.#2集电线路机组,0,0,0,21.86,220,四川.正斗光伏厂.35.18111,6.192,2.387,33.678,21.288,0,6.11,1.85,0,0,18.6,0,3.26,-3.26,1,26697,18111,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
3468,正斗光伏厂.35kV.#3集电线路机组,0,0,0,20.68,220,四川.正斗光伏厂.35.18111,5.556,2.292,33.678,21.288,0,5.48,1.78,0,0,17.6,0,3.08,-3.08,1,26698,18111,0,Unit,35,35,0.0,,0.0,0.0,3.0,182.0,12.0,319.0,7.0,4.0,2.0,59.0,25.0,20.0,0.2,0.1,0.1,6.0
3469,正斗光伏厂.0.5kV.#1101光伏方阵,0,0,0,1.18,220,四川.正斗光伏厂.0.nd40189,0,0,0,0,1,0.32,0.1,0,0,1,0,0.18,-0.18,1,40189,18148,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3470,正斗光伏厂.0.5kV.#1102光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40190,0,0,0,0,1,0.52,0.16,0,0,1.6,0,0.28,-0.28,1,40190,18149,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3471,正斗光伏厂.0.5kV.#1103光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40191,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40191,18150,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3472,正斗光伏厂.0.5kV.#1105光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40192,0,0,0,0,1,0.49,0.16,0,0,1.6,0,0.28,-0.28,1,40192,18151,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3473,正斗光伏厂.0.5kV.#1104光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40193,0,0,0,0,1,0.45,0.16,0,0,1.6,0,0.28,-0.28,1,40193,18152,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3474,正斗光伏厂.0.5kV.#1106光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40194,0,0,0,0,1,0.48,0,0,0,1.6,0,0.28,-0.28,1,40194,18153,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3475,正斗光伏厂.0.5kV.#1107光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40195,0,0,0,0,1,0.55,0.16,0,0,1.6,0,0.28,-0.28,1,40195,18154,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3476,正斗光伏厂.0.5kV.#1108光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40196,0,0,0,0,1,0.52,0.16,0,0,1.6,0,0.28,-0.28,1,40196,18155,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3477,正斗光伏厂.0.5kV.#1109光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40197,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40197,18156,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3478,正斗光伏厂.0.5kV.#1209光伏方阵,0,0,0,1.18,220,四川.正斗光伏厂.0.nd40198,0,0,0,0,1,0.37,0.1,0,0,1,0,0.18,-0.18,1,40198,18157,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
3479,正斗光伏厂.0.5kV.#1201光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40199,0,0,0,0,1,0.57,0.16,0,0,1.6,0,0.28,-0.28,1,40199,18158,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3480,正斗光伏厂.0.5kV.#1202光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40200,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40200,18159,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3481,正斗光伏厂.0.5kV.#1203光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40201,0,0,0,0,1,0.46,0.16,0,0,1.6,0,0.28,-0.28,1,40201,18160,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3482,正斗光伏厂.0.5kV.#1204光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40202,0,0,0,0,1,0.56,0.16,0,0,1.6,0,0.28,-0.28,1,40202,18161,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3483,正斗光伏厂.0.5kV.#1205光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40203,0,0,0,0,1,0.55,0.16,0,0,1.6,0,0.28,-0.28,1,40203,18162,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3484,正斗光伏厂.0.5kV.#1206光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40204,0,0,0,0,1,0.55,0.16,0,0,1.6,0,0.28,-0.28,1,40204,18163,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3485,正斗光伏厂.0.5kV.#1207光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40205,0,0,0,0,1,0.54,0.16,0,0,1.6,0,0.28,-0.28,1,40205,18164,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3486,正斗光伏厂.0.5kV.#1208光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40206,0,0,0,0,1,0.56,0.16,0,0,1.6,0,0.28,-0.28,1,40206,18165,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3487,正斗光伏厂.0.5kV.#1210光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40207,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40207,18166,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3488,正斗光伏厂.0.5kV.#1211光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40208,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40208,18167,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3489,正斗光伏厂.0.5kV.#1212光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40209,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40209,18168,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3490,正斗光伏厂.0.5kV.#1301光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40210,0,0,0,0,1,0.55,0.16,0,0,1.6,0,0.28,-0.28,1,40210,18169,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3491,正斗光伏厂.0.5kV.#1302光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40211,0,0,0,0,1,0.54,0.16,0,0,1.6,0,0.28,-0.28,1,40211,18170,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3492,正斗光伏厂.0.5kV.#1303光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40212,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40212,18171,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3493,正斗光伏厂.0.5kV.#1304光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40213,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40213,18172,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3494,正斗光伏厂.0.5kV.#1305光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40214,0,0,0,0,1,0.47,0.16,0,0,1.6,0,0.28,-0.28,1,40214,18173,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3495,正斗光伏厂.0.5kV.#1306光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40215,0,0,0,0,1,0.54,0.16,0,0,1.6,0,0.28,-0.28,1,40215,18174,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3496,正斗光伏厂.0.5kV.#1307光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40216,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40216,18175,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3497,正斗光伏厂.0.5kV.#1308光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40217,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40217,18176,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3498,正斗光伏厂.0.5kV.#1309光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40218,0,0,0,0,1,0.47,0.16,0,0,1.6,0,0.28,-0.28,1,40218,18177,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3499,正斗光伏厂.0.5kV.#1310光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40219,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40219,18178,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3500,正斗光伏厂.0.5kV.#1311光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40220,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40220,18179,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3501,小南海光伏厂.35kV.#1集电线路机组,0,0,0,29.44,110,四川.小南海光伏厂.35.18216,0,0,0,0,0,17.59,-1.49,0,0,25.12,0,4.32,-4.32,1,16656,18216,39,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3502,小南海光伏厂.35kV.#2集电线路机组,0,0,0,29.23,110,四川.小南海光伏厂.35.18216,0,0,0,0,0,18.44,-1.6,0,0,24.94,0,4.29,-4.29,1,16657,18216,39,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3503,小南海光伏厂.0.5kV.#1201光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40221,0,0,0,0,1,1.03,0,0,0,1.57,0,0.27,-0.27,1,40221,18250,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3504,小南海光伏厂.0.5kV.#1202光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40222,0,0,0,0,1,1.03,0,0,0,1.57,0,0.27,-0.27,1,40222,18251,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3505,小南海光伏厂.0.5kV.#1203光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40223,0,0,0,0,1,1.1,0,0,0,1.57,0,0.27,-0.27,1,40223,18252,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3506,小南海光伏厂.0.5kV.#1204光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40224,0,0,0,0,1,1.07,0,0,0,1.57,0,0.27,-0.27,1,40224,18253,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3507,小南海光伏厂.0.5kV.#1205光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40225,0,0,0,0,1,1.1,0,0,0,1.57,0,0.27,-0.27,1,40225,18254,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3508,小南海光伏厂.0.5kV.#1206光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40226,0,0,0,0,1,2.3,1.15,0,0,1.57,0,0.27,-0.27,1,40226,18255,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3509,小南海光伏厂.0.5kV.#1207光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40227,0,0,0,0,1,2.3,1.1,0,0,1.57,0,0.27,-0.27,1,40227,18256,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3510,小南海光伏厂.0.5kV.#1208光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40228,0,0,0,0,1,1.96,1.26,0,0,1.57,0,0.27,-0.27,1,40228,18257,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3511,小南海光伏厂.0.5kV.#1209光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40229,0,0,0,0,1,2.3,1.32,0,0,1.57,0,0.27,-0.27,1,40229,18258,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3512,小南海光伏厂.0.5kV.#1210光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40230,0,0,0,0,1,2.3,1.15,0,0,1.57,0,0.27,-0.27,1,40230,18259,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3513,小南海光伏厂.0.5kV.#1211光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40231,0,0,0,0,1,2.23,1.09,0,0,1.57,0,0.27,-0.27,1,40231,18260,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3514,小南海光伏厂.0.5kV.#1212光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40232,0,0,0,0,1,1.88,1.09,0,0,1.57,0,0.27,-0.27,1,40232,18261,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3515,小南海光伏厂.0.5kV.#1213光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40233,0,0,0,0,1,2.08,1.07,0,0,1.57,0,0.27,-0.27,1,40233,18262,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3516,小南海光伏厂.0.5kV.#1214光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40234,0,0,0,0,1,1.7,1.25,0,0,1.57,0,0.27,-0.27,1,40234,18263,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3517,小南海光伏厂.0.5kV.#1215光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40235,0,0,0,0,1,2.3,1.23,0,0,1.57,0,0.27,-0.27,1,40235,18264,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3518,小南海光伏厂.0.5kV.#1216光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40236,0,0,0,0,1,2.25,1.28,0,0,1.57,0,0.27,-0.27,1,40236,18265,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3519,小南海光伏厂.0.5kV.#1301光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40237,0,0,0,0,1,2.3,0,0,0,1.57,0,0.27,-0.27,1,40237,18266,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3520,小南海光伏厂.0.5kV.#1302光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40238,0,0,0,0,1,1.14,0,0,0,1.57,0,0.27,-0.27,1,40238,18267,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3521,小南海光伏厂.0.5kV.#1303光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40239,0,0,0,0,1,1.22,0,0,0,1.57,0,0.27,-0.27,1,40239,18268,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3522,小南海光伏厂.0.5kV.#1304光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40240,0,0,0,0,1,1.19,0,0,0,1.57,0,0.27,-0.27,1,40240,18269,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3523,小南海光伏厂.0.5kV.#1305光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40241,0,0,0,0,1,1.26,0,0,0,1.57,0,0.27,-0.27,1,40241,18270,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3524,小南海光伏厂.0.5kV.#1306光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40242,0,0,0,0,1,1.14,0,0,0,1.57,0,0.27,-0.27,1,40242,18271,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3525,小南海光伏厂.0.5kV.#1307光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40243,0,0,0,0,1,1.26,0,0,0,1.57,0,0.27,-0.27,1,40243,18272,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3526,小南海光伏厂.0.5kV.#1308光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40244,0,0,0,0,1,1.3,0,0,0,1.57,0,0.27,-0.27,1,40244,18273,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3527,小南海光伏厂.0.5kV.#1309光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40245,0,0,0,0,1,1.36,0,0,0,1.57,0,0.27,-0.27,1,40245,18274,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3528,小南海光伏厂.0.5kV.#1310光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40246,0,0,0,0,1,1.37,0,0,0,1.57,0,0.27,-0.27,1,40246,18275,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3529,小南海光伏厂.0.5kV.#1311光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40247,0,0,0,0,1,1.33,0,0,0,1.57,0,0.27,-0.27,1,40247,18276,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3530,小南海光伏厂.0.5kV.#1312光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40248,0,0,0,0,1,0.88,0,0,0,1.57,0,0.27,-0.27,1,40248,18277,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3531,小南海光伏厂.0.5kV.#1313光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40249,0,0,0,0,1,0.53,0,0,0,1.57,0,0.27,-0.27,1,40249,18278,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3532,小南海光伏厂.0.5kV.#1314光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40250,0,0,0,0,1,1.24,0,0,0,1.57,0,0.27,-0.27,1,40250,18279,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3533,小南海光伏厂.0.5kV.#1315光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40251,0,0,0,0,1,1.37,0,0,0,1.57,0,0.27,-0.27,1,40251,18280,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3534,小南海光伏厂.0.5kV.#1316光伏方阵,0,0,0,1.63,110,四川.小南海光伏厂.0.nd40252,0,0,0,0,1,0,0,0,0,1.39,0,0.24,-0.24,1,40252,18281,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,2.5,1.6,0.2,0.1,0.1,1.02
3535,塘泥湾光伏厂.全厂等值机组,0,0,0,100,220,四川.塘泥湾光伏厂.0.nd40253,0,0,0,0,1,26.6,0,0,0,80,0,0.2,-0.2,1,40253,14320,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3536,红和风电厂.全厂等值机组,0,0,0,230,220,四川.红和风电厂.0.nd40254,0,0,0,0,1,1.89,0,0,0,230,0,0.2,-0.2,1,40254,11636,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3537,卓坤厂.35kV.3#集电线路机组,0,0,0,10.5,110,四川.卓坤厂.35.13876,0,0,0,0,0,9.4,-2.67,0,0,10.5,0,10,-10,1,15333,13876,34,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3538,伊达厂.35kV.#1集电线路机组,0,0,0,16.5,220,四川.伊达厂.35.8490,-0.132,1.418,35.879,-4.6,0,-0.07,0.89,0,0,16.5,0,12.1,-12.1,1,13260,8490,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3539,伊达厂.35kV.#2集电线路机组,0,0,0,16.5,220,四川.伊达厂.35.8490,-0.132,0.945,35.879,-4.6,0,-0.07,0.59,0,0,16.5,0,12.1,-12.1,1,13262,8490,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3540,伊达厂.35kV.#3集电线路机组,0,0,0,16.5,220,四川.伊达厂.35.8490,-0.132,0.591,35.879,-4.6,0,-0.07,0.37,0,0,16.5,0,12.1,-12.1,1,13264,8490,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3541,伊达厂.35kV.#4集电线路机组,0,0,0,18,220,四川.伊达厂.35.8490,-0.132,-0.533,35.879,-4.6,0,-0.07,-1.33,0,0,18,0,13.2,-13.2,1,13266,8490,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3542,伊达厂.35kV.#5集电线路机组,0,0,0,16.5,220,四川.伊达厂.35.8490,-0.132,-0.533,35.879,-4.6,0,-0.07,-1.33,0,0,16.5,0,12.1,-12.1,1,13268,8490,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3543,伊达厂.35kV.#6集电线路机组,0,0,0,15,220,四川.伊达厂.35.8490,-0.132,1.3,35.879,-4.6,0,-0.07,0.81,0,0,15,0,11,-11,1,13270,8490,0,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3544,伊达厂.35kV.#7集电线路机组,0,0,0,33.6,220,四川.伊达厂.35.19786,-0.167,1.559,35.785,-4.614,0,-0.04,1.21,0,0,16,0,0.9,-0.9,1,14462,19786,0,Unit,35,35,0.0,,0.0,0.0,3.0,187.0,12.0,320.0,8.0,8.0,4.0,140.0,38.82,33.0,0.2,0.1,0.1,5.999
3545,伊达厂.35kV.#8集电线路机组,0,0,0,33.6,220,四川.伊达厂.35.19786,-0.222,1.939,35.785,-4.614,0,-0.06,1.51,0,0,16,0,0.9,-0.9,1,14463,19786,0,Unit,35,35,0.0,,0.0,0.0,3.0,187.0,12.0,320.0,8.0,8.0,4.0,140.0,38.82,33.0,0.2,0.1,0.1,5.999
3546,伊达厂.35kV.#9集电线路机组,0,0,0,33.6,220,四川.伊达厂.35.19786,-0.167,2.072,35.785,-4.614,0,-0.04,1.61,0,0,16,0,0.9,-0.9,1,14464,19786,0,Unit,35,35,0.0,,0.0,0.0,3.0,187.0,12.0,320.0,8.0,8.0,4.0,140.0,38.82,33.0,0.2,0.1,0.1,5.999
3547,塘泥湾光伏厂.35kV.1#集电线路机组,0,0,0,11.8,220,四川.塘泥湾光伏厂.35.14153,6.647,2.744,36.919,5.678,0,6.65,2.13,0,0,10,0,1.8,-1.8,1,15474,14153,0,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3548,塘泥湾光伏厂.35kV.2#集电线路机组,0,0,0,11.8,220,四川.塘泥湾光伏厂.35.14153,6.647,2.902,36.919,5.678,0,6.65,2.25,0,0,10,0,1.8,-1.8,1,15473,14153,0,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3549,塘泥湾光伏厂.35kV.3#集电线路机组,0,0,0,11.8,220,四川.塘泥湾光伏厂.35.14153,6.656,2.791,36.919,5.678,0,6.66,2.16,0,0,10,0,1.8,-1.8,1,15472,14153,0,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3550,塘泥湾光伏厂.35kV.4#集电线路机组,0,0,0,11.8,220,四川.塘泥湾光伏厂.35.14153,6.793,2.346,36.919,5.678,0,6.8,1.82,0,0,10,0,1.8,-1.8,1,15471,14153,0,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3551,大田光伏厂.10.5kV.1#集电线路机组,0,0,0,6.45,35,四川.大田光伏厂.10.14409,0,0,0,0,0,3.44,-0.11,0,0,5.46,0,0.99,-0.99,1,15522,14409,37,Unit,10,10.5,0.0,,0.0,0.0,3.0,48.0,12.0,90.0,8.0,13.0,2.0,18.0,6.67,6.2,0.2,0.1,0.1,8.1
3552,大田光伏厂.10.5kV.2#集电线路机组,0,0,0,5.44,35,四川.大田光伏厂.10.14409,0,0,0,0,0,2.93,-0.1,0,0,4.62,0,0.82,-0.82,1,15523,14409,37,Unit,10,10.5,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
3553,拉马风电厂.35kV.#1集电线路机组,0,0,0,15,220,四川.拉马厂.35.8960,0,0,36.228,0.241,0,0,0,0,0,15,0,1,-1,1,13537,8960,0,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3554,拉马风电厂.35kV.#2集电线路机组,0,0,0,15,220,四川.拉马厂.35.8960,0,0,36.228,0.241,0,0,0,0,0,15,0,1,-1,1,13538,8960,0,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3555,拉马风电厂.35kV.#3集电线路机组,0,0,0,19.5,220,四川.拉马厂.35.8960,0,0,36.228,0.241,0,0,0,0,0,19.5,0,1.3,-1.3,1,13539,8960,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3556,鲁南厂.35kV.#4集电线路机组,0,0,0,24.81,110,四川.鲁南厂.35.9345,0,0,35.85,0.219,0,0,0,0,0,23.5,0,0.1,13.1,1,16133,9345,0,Unit,35,35,0.0,,0.0,0.0,3.0,168.0,12.0,282.0,7.0,1.0,4.0,115.0,28.824,24.5,0.2,0.1,0.1,4.86
3557,鲁南厂.35kV.#5集电线路机组,0,0,0,27.43,110,四川.鲁南厂.35.9345,0,-1.292,35.85,0.219,0,0,0.28,0,0,26,0,0.1,1.43,1,16132,9345,0,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
3558,下大沟光伏厂.35kV.1#集电线路机组,0,0,0,18.7,220,四川.下大沟光伏厂.35.14450,12.185,0.049,35.477,4.911,0,12.4,-0.78,0,0,17,0,1.7,-1.7,1,15602,14450,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3559,下大沟光伏厂.35kV.2#集电线路机组,0,0,0,9.9,220,四川.下大沟光伏厂.35.14450,6.365,0.028,35.477,4.911,0,6.48,-0.44,0,0,9,0,0.9,-0.9,1,15603,14450,0,Unit,35,35,0.0,,0.0,0.0,3.0,1034.0,12.0,214.0,7.0,26.0,4.0,93.0,9.0,9.0,0.2,0.1,0.1,5.632000000000001
3560,下大沟光伏厂.35kV.3#集电线路机组,0,0,0,4.4,220,四川.下大沟光伏厂.35.14450,3.187,0.015,35.477,4.911,0,3.24,-0.23,0,0,4,0,0.4,-0.4,1,15604,14450,0,Unit,35,35,0.0,,0.0,0.0,3.0,120.0,12.0,209.0,7.0,14.0,0.0,0.0,5.0,3.2,0.1,0.05,0.05,2.04
3561,火烈风电厂.35kV.#1集电线路机组,0,0,0,15.1,220,四川.火烈风电厂.35.10201,-0.061,0.467,35.85,-4.546,0,-0.01,0.38,0,0,15,0,0.1,-0.1,1,14451,10201,0,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3562,火烈风电厂.35kV.#2集电线路机组,0,0,0,18.12,220,四川.火烈风电厂.35.10201,-0.122,0.294,35.85,-4.546,0,-0.03,0.24,0,0,18,0,0.12,-0.12,1,14452,10201,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3563,火烈风电厂.35kV.#3集电线路机组,0,0,0,16.61,220,四川.火烈风电厂.35.10201,-0.061,0.19,35.85,-4.546,0,-0.01,0.16,0,0,16.5,0,0.11,-0.11,1,14453,10201,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3564,火烈风电厂.35kV.#4集电线路机组,0,0,0,16.08,220,四川.火烈风电厂.35.10201,-0.061,1.832,35.85,-4.546,0,-0.01,1.51,0,0,16,0,0.08,-0.08,1,15168,10201,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3565,火烈风电厂.35kV.#5集电线路机组,0,0,0,16.08,220,四川.火烈风电厂.35.10201,-0.061,1.314,35.85,-4.546,0,-0.01,1.08,0,0,16,0,0.08,-0.08,1,15169,10201,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3566,火烈风电厂.35kV.#6集电线路机组,0,0,0,17.59,220,四川.火烈风电厂.35.10201,-0.122,1.279,35.85,-4.546,0,-0.03,1.05,0,0,17.5,0,0.09,-0.09,1,15170,10201,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3567,火烈风电厂.35kV.#7集电线路机组,0,0,0,17.59,220,四川.火烈风电厂.35.19795,-0.132,2.396,35.717,-4.567,0,-0.01,1.91,0,0,17.5,0,0.09,-0.09,1,15175,19795,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3568,火烈风电厂.35kV.#8集电线路机组,0,0,0,16.08,220,四川.火烈风电厂.35.19795,-0.132,2.76,35.717,-4.567,0,-0.01,2.2,0,0,16,0,0.08,-0.08,1,15174,19795,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3569,火烈风电厂.35kV.#9集电线路机组,0,0,0,16.08,220,四川.火烈风电厂.35.19795,-0.132,3.149,35.717,-4.567,0,-0.01,2.51,0,0,16,0,0.08,-0.08,1,15172,19795,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3570,兰错玛光伏厂.35kV.1#集电线路机组,0,0,0,10.62,110,四川.兰错玛光伏厂.35.14548,0,0,0,0,0,6.5,-1.79,0,0,9,0,1.62,-1.62,1,15615,14548,38,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3571,兰错玛光伏厂.35kV.2#集电线路机组,0,0,0,11.8,110,四川.兰错玛光伏厂.35.14548,0,0,0,0,0,7.17,-2.25,0,0,10,0,1.8,-1.8,1,15617,14548,38,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3572,兰错玛光伏厂.35kV.3#集电线路机组,0,0,0,12.98,110,四川.兰错玛光伏厂.35.14548,0,0,0,0,1,0,0,0,0,11,0,1.98,-1.98,1,15619,14548,38,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
3573,美兴光伏厂.35kV.1#集电线路机组,0,0,0,10.62,110,四川.美兴光伏厂.35.14734,0,0,0,0,0,10.4,-0.44,0,0,9,0,1.62,-1.62,1,15629,14734,39,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3574,美兴光伏厂.35kV.2#集电线路机组,0,0,0,11.8,110,四川.美兴光伏厂.35.14734,0,0,0,0,0,8.77,0.64,0,0,10,0,1.8,-1.8,1,15630,14734,39,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3575,美兴光伏厂.35kV.3#集电线路机组,0,0,0,11.28,110,四川.美兴光伏厂.35.14734,0,0,0,0,0,6.86,-0.21,0,0,9.6,0,1.68,-1.68,1,15632,14734,39,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3576,美兴光伏厂.35kV.4#集电线路机组,0,0,0,11.28,110,四川.美兴光伏厂.35.14734,0,0,0,0,1,0,0,0,0,9.6,0,1.68,-1.68,1,15631,14734,39,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3577,贡唐岗光伏厂.35kV.1#集电线路机组,0,0,0,15.04,110,四川.贡唐岗光伏厂.35.14839,0,0,0,0,0,10.15,0.92,0,0,12.8,0,2.24,-2.24,1,26678,14839,40,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3578,贡唐岗光伏厂.35kV.2#集电线路机组,0,0,0,14.34,110,四川.贡唐岗光伏厂.35.14839,0,0,0,0,0,9.62,0.89,0,0,12.2,0,2.14,-2.14,1,26679,14839,40,Unit,35,35,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
3579,贡唐岗光伏厂.35kV.3#集电线路机组,0,0,0,14.34,110,四川.贡唐岗光伏厂.35.14839,0,0,0,0,0,9.61,0.92,0,0,12.2,0,2.14,-2.14,1,26680,14839,40,Unit,35,35,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
3580,贡唐岗光伏厂.35kV.4#集电线路机组,0,0,0,15.04,110,四川.贡唐岗光伏厂.35.14839,0,0,0,0,0,9.9,0.92,0,0,12.8,0,2.24,-2.24,1,26681,14839,40,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3581,益门光伏厂.35kV.7#集电线路机组,0,0,0,15.04,220,四川.益门光伏厂.35.nd15718,0,0,0,0,1,0,0,0,0,12.8,0,2.28,-2.28,1,15718,14961,-1,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3582,益门光伏厂.35kV.8#集电线路机组,0,0,0,15.04,220,四川.益门光伏厂.35.nd15717,0,0,0,0,1,0,0,0,0,12.8,0,2.28,-2.28,1,15717,14961,-1,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
3583,益门光伏厂.35kV.9#集电线路机组,0,0,0,12.46,220,四川.益门光伏厂.35.nd15716,0,0,0,0,1,0,0,0,0,10.6,0,1.86,-1.86,1,15716,14961,-1,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
3584,益门光伏厂.35kV.10#集电线路机组,0,0,0,16.22,220,四川.益门光伏厂.35.nd15715,0,0,0,0,1,0,0,0,0,13.8,0,2.42,-2.42,1,15715,14961,-1,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3585,浑水塘光伏厂.35kV.1#集电线路机组,0,0,0,17.7,220,四川.浑水塘光伏厂.35.15066,9.79,0.699,35.146,4.813,0,9.96,0,0,0,15,0,2.7,-2.7,1,25641,15066,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3586,浑水塘光伏厂.35kV.2#集电线路机组,0,0,0,17.7,220,四川.浑水塘光伏厂.35.15066,10.084,0.699,35.146,4.813,0,10.26,0,0,0,15,0,2.7,-2.7,1,25640,15066,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3587,彰冠光伏厂.10kV.1#集电线路机组,0,0,0,7.24,35,四川.彰冠光伏厂.10.15256,0,0,0,0,0,4.76,-1.63,0,0,6.16,0,1.08,-1.08,1,15735,15256,42,Unit,10,10.5,0.0,,0.0,0.0,3.0,124.0,12.0,1702.0,7.0,71.0,4.0,1125.0,8.75,7.0,0.2,0.1,0.1,9.12992
3588,彰冠光伏厂.10kV.2#集电线路机组,0,0,0,5.43,35,四川.彰冠光伏厂.10.15256,0,0,0,0,0,3.53,-0.8,0,0,4.62,0,0.81,-0.81,1,15734,15256,42,Unit,10,10.5,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
3589,彰冠光伏厂.10kV.3#集电线路机组,0,0,0,5.43,35,四川.彰冠光伏厂.10.15256,0,0,0,0,0,3.44,-1.07,0,0,4.62,0,0.81,-0.81,1,15733,15256,42,Unit,10,10.5,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
3590,彰冠光伏厂.10kV.4#集电线路机组,0,0,0,5.43,35,四川.彰冠光伏厂.10.15256,0,0,0,0,0,3.41,-0.58,0,0,4.62,0,0.81,-0.81,1,15732,15256,42,Unit,10,10.5,0.0,,0.0,0.0,3.0,136.0,12.0,227.0,7.0,33.0,4.0,97.0,6.74,5.4,0.1,0.05,0.05,8.29222
3591,柏栎箐光伏厂.35kV.1#集电线路机组,0,0,0,16.92,110,四川.柏栎箐光伏厂.35.15303,0,0,0,0,0,5.61,-0.23,0,0,14.4,0,2.52,-2.52,1,15759,15303,43,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3592,柏栎箐光伏厂.35kV.2#集电线路机组,0,0,0,22.56,110,四川.柏栎箐光伏厂.35.15303,0,0,0,0,0,9.66,0.55,0,0,19.2,0,3.36,-3.36,1,15760,15303,43,Unit,35,35,0.0,,0.0,0.0,-3.0,129.0,14.0,1.0,0.0,0.0,5.0,1.0,25.0,22.5,0.2,0.1,0.1,3.0
3593,柏栎箐光伏厂.35kV.3#集电线路机组,0,0,0,34.07,110,四川.柏栎箐光伏厂.35.19803,0,0,0,0,0,21.47,-1.78,0,0,28.89,0,5.18,-5.18,1,16621,19803,43,Unit,35,35,0.0,,0.0,0.0,3.0,112.0,12.0,191.0,7.0,13.0,4.0,87.0,40.0,34.0,0.2,0.1,0.1,6.6
3594,芳地坪厂.35kV.#1集电线路机组,0,0,0,11.06,110,四川.芳地坪风电厂.35.10471,0,0,0,0,0,-0.01,0,0,0,10.5,0,0.1,-0.1,1,14472,10471,28,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3595,芳地坪厂.35kV.#2集电线路机组,0,0,0,23.4,110,四川.芳地坪风电厂.35.10471,0,0,0,0,0,-0.04,0,0,0,19.5,0,0.1,-0.1,1,14473,10471,28,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3596,芳地坪厂.35kV.#3集电线路机组,0,0,0,18.9,110,四川.芳地坪风电厂.35.19796,0,0,0,0,0,0,0,0,0,18,0,0.99,-0.99,1,16451,19796,28,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3597,芳地坪厂.35kV.#4集电线路机组,0,0,0,18.9,110,四川.芳地坪风电厂.35.19796,0,0,0,0,0,0,0,0,0,18,0,0.99,-0.99,1,16452,19796,28,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3598,洛乌沟光伏厂.35kV.2#集电线路机组,0,0,0,17.7,110,四川.洛乌沟光伏厂.35.15429,0,0,0,0,0,7.73,0,0,0,15,0,2.7,-2.7,1,15751,15429,44,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3599,洛乌沟光伏厂.35kV.3#集电线路机组,0,0,0,17.7,110,四川.洛乌沟光伏厂.35.15429,0,0,0,0,0,3.96,0,0,0,15,0,2.7,-2.7,1,15749,15429,44,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3600,红和风电厂.35kV.#1集电线路机组,0,0,0,23.21,220,四川.红和风电厂.35.11482,-0.051,0.145,35.25,-3.272,0,-0.04,0.14,0,0,22,0,0.33,-0.33,1,15146,11482,0,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3601,红和风电厂.35kV.#2集电线路机组,0,0,0,25.32,220,四川.红和风电厂.35.11482,-0.061,0.181,35.25,-3.272,0,-0.05,0.18,0,0,24,0,0.36,-0.36,1,15148,11482,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3602,红和风电厂.35kV.#7集电线路机组,0,0,0,27.43,220,四川.红和风电厂.35.19797,0,0,35.239,-3.724,0,0,0,0,0,26,0,0.39,-0.39,1,16198,19797,0,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
3603,红和风电厂.35kV.#8集电线路机组,0,0,0,25.32,220,四川.红和风电厂.35.19797,0,0,35.239,-3.724,0,0,0,0,0,24,0,0.36,-0.36,1,16199,19797,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3604,红和风电厂.35kV.#9集电线路机组,0,0,0,27.43,220,四川.红和风电厂.35.19797,0.821,0,35.239,-3.724,0,0.94,0,0,0,26,0,0.39,-0.39,1,16200,19797,0,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
3605,红和风电厂.35kV.#10集电线路机组,0,0,0,25.32,220,四川.红和风电厂.35.19797,1.251,-0.131,35.239,-3.724,0,1.44,-0.06,0,0,24,0,0.36,-0.36,1,16201,19797,0,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3606,洛乌沟光伏厂.35kV.8#集电线路机组,0,0,0,42.42,110,四川.洛乌沟光伏厂.35.15435,0,0,0,0,0,10.27,0,0,0,40.4,0,2.02,-2.02,1,16214,15435,44,Unit,35,35,0.0,,0.0,0.0,3.0,108.0,12.0,49.0,7.0,1.0,4.0,38.0,47.647,40.5,0.2,0.1,0.1,6.37
3607,竹林坡光伏厂.35kV.1#集电线路机组,0,0,0,29.48,110,四川.竹林坡光伏厂.35.16357,0,0,0,0,0,7.71,0,0,0,25.08,0,4.4,-4.4,1,15930,16357,47,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3608,竹林坡光伏厂.35kV.2#集电线路机组,0,0,0,34.84,110,四川.竹林坡光伏厂.35.16357,0,0,0,0,0,8.46,0,0,0,29.64,0,5.2,-5.2,1,15931,16357,47,Unit,35,35,0.0,,0.0,0.0,3.0,112.0,12.0,191.0,7.0,13.0,4.0,87.0,40.0,34.0,0.2,0.1,0.1,6.6
3609,竹林坡光伏厂.35kV.3#集电线路机组,0,0,0,16.08,110,四川.竹林坡光伏厂.35.16357,0,0,0,0,0,3.94,0,0,0,13.68,0,2.4,-2.4,1,15932,16357,47,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3610,竹林坡光伏厂.35kV.4#集电线路机组,0,0,0,37.52,110,四川.竹林坡光伏厂.35.16357,0,0,0,0,1,0,0,0,0,31.92,0,5.6,-5.6,1,15933,16357,47,Unit,35,35,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
3611,昌盛光伏厂.35kV.1#集电线路机组,0,0,0,25.36,35,四川.昌盛光伏厂.35.16629,0,0,0,0,0,6.64,-0.23,0,0,21.6,0,3.76,-3.76,1,15941,16629,48,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
3612,昌盛光伏厂.35kV.2#集电线路机组,0,0,0,22.12,35,四川.昌盛光伏厂.35.16629,0,0,0,0,0,5.98,-0.22,0,0,18.8,0,3.32,-3.32,1,15942,16629,48,Unit,35,35,0.0,,0.0,0.0,3.0,130.0,12.0,1701.0,7.0,69.0,4.0,1124.0,25.0,22.0,0.2,0.1,0.1,5.5986400000000005
3613,普隆村光伏厂.35kV.1#集电线路机组,0,0,0,11.28,110,四川.普隆村光伏厂.35.16748,0,0,0,0,0,6.44,-0.46,0,0,9.6,0,1.68,-1.68,1,15952,16748,49,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3614,三地风电厂.35kV.#1集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.521,35.824,0.13,0,0,0.44,0,0,16.5,0,0.11,-0.01,1,25196,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3615,普隆村光伏厂.35kV.2#集电线路机组,0,0,0,13.16,110,四川.普隆村光伏厂.35.16748,0,0,0,0,0,7.6,-0.52,0,0,11.2,0,1.96,-1.96,1,15953,16748,49,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
3616,普隆村光伏厂.35kV.3#集电线路机组,0,0,0,11.28,110,四川.普隆村光伏厂.35.16748,0,0,0,0,0,6.2,-0.37,0,0,9.6,0,1.68,-1.68,1,15954,16748,49,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
3617,三地风电厂.35kV.#2集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.228,35.824,0.13,0,0,0.19,0,0,16.5,0,0.11,-0.01,1,25197,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3618,三地风电厂.35kV.#3集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.346,35.824,0.13,0,0,0.29,0,0,16.5,0,0.11,-0.01,1,25198,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3619,三地风电厂.35kV.#4集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0.525,0.415,35.824,0.13,0,0.91,0.35,0,0,16.5,0,0.11,-0.01,1,25199,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3620,三地风电厂.35kV.#5集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.518,35.824,0.13,0,0,0.44,0,0,16.5,0,0.11,-0.01,1,25200,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
3621,三地风电厂.35kV.#6集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,1.03,35.824,0.13,0,0,0.88,0,0,16.5,0,0.11,-0.01,1,25201,19798,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,1.0,1.0,2.0,7.0,21.18,16.0,0.2,0.1,0.1,5.45
