id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
3846,拉马厂.0.69kV.2507#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40370,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40370,9203,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3847,拉马厂.0.69kV.2508#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40371,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,40371,9204,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3848,拉马厂.0.69kV.2509#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40372,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40372,9205,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3849,拉马厂.0.69kV.2510#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40373,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40373,9206,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3850,拉马厂.0.69kV.2511#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40374,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40374,9207,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
3851,拉马风电厂.35kV.#4集电线路机组,0,0,0,26.3,220,四川.拉马厂.35.8961,-0.033,0.395,36.692,0.272,0,0,0.34,0,0,25,0,1.3,-1.3,1,16820,8961,0,Unit,35,35,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
3852,拉马风电厂.35kV.#5集电线路机组,0,0,0,26.3,220,四川.拉马厂.35.8961,-0.033,0.59,36.692,0.272,0,0,0.51,0,0,25,0,1.3,-1.3,1,16821,8961,0,Unit,35,35,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
3853,拉马风电厂.35kV.#6集电线路机组,0,0,0,28.93,220,四川.拉马厂.35.8961,-0.033,0.557,36.692,0.272,0,0,0.48,0,0,27.5,0,1.43,-1.43,1,16822,8961,0,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,1895.0,1.0,1.0,4.0,70.0,32.2,28.5,0.2,0.1,0.1,2.54
3854,益门光伏厂.全厂等值机组,0,0,0,100,220,四川.益门光伏厂.0.nd40375,0,0,0,0,1,0,0,0,0,80,0,0.2,-0.2,1,40375,15032,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3855,棉桠光伏厂.全厂等值机组,0,0,0,100,110,四川.棉桠光伏厂.0.nd40376,0,0,0,0,1,32.47,0,0,0,80,0,0.2,-0.2,1,40376,16919,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3856,马宗风电厂.0.69kV.2201#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40377,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40377,18405,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3857,马宗风电厂.0.69kV.2202#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40378,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40378,18406,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3858,马宗风电厂.0.69kV.2203#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40379,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40379,18407,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3859,马宗风电厂.0.69kV.2204#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40380,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40380,18408,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3860,马宗风电厂.0.69kV.2205#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40381,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40381,18409,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3861,马宗风电厂.0.69kV.2206#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40382,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40382,18410,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3862,马宗风电厂.0.69kV.2207#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40383,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40383,18411,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3863,马宗风电厂.0.69kV.2208#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40384,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40384,18412,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3864,马宗风电厂.0.69kV.2209#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40385,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40385,18413,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
3865,马宗风电厂.0.69kV.2301#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40386,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40386,18414,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3866,马宗风电厂.0.69kV.2302#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40387,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40387,18415,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3867,马宗风电厂.0.69kV.2303#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40388,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40388,18416,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3868,马宗风电厂.0.69kV.2304#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40389,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40389,18417,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3869,马宗风电厂.0.69kV.2305#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40390,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40390,18418,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3870,马宗风电厂.0.69kV.2306#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40391,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40391,18419,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3871,马宗风电厂.0.69kV.2307#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40392,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40392,18420,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3872,马宗风电厂.0.69kV.2308#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40393,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40393,18421,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3873,马宗风电厂.0.69kV.2309#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40394,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40394,18422,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3874,马宗风电厂.0.69kV.2401#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40395,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40395,18423,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3875,马宗风电厂.0.69kV.2402#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40396,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40396,18424,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3876,马宗风电厂.0.69kV.2403#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40397,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40397,18425,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3877,马宗风电厂.0.69kV.2404#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40398,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40398,18426,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3878,马宗风电厂.0.69kV.2405#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40399,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40399,18427,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3879,马宗风电厂.0.69kV.2406#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40400,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40400,18428,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3880,马宗风电厂.0.69kV.2407#机组,0,0,0,2.105,220,四川.马宗风电厂.0.nd40401,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40401,18429,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3881,马宗风电厂.35kV.7#集电线路机组,0,0,0,18.46,220,四川.马宗风电厂.35.18315,-0.096,1.473,34.736,0.05,0,0,1.48,0,0,17.5,0,0.96,-0.96,1,26343,18315,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3882,马宗风电厂.35kV.8#集电线路机组,0,0,0,18.99,220,四川.马宗风电厂.35.18315,-0.096,1.445,34.736,0.05,0,0,1.46,0,0,18,0,0.99,-0.99,1,26344,18315,0,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
3883,马宗风电厂.35kV.9#集电线路机组,0,0,0,14.44,220,四川.马宗风电厂.35.18315,-0.096,0.813,34.736,0.05,0,0,0.82,0,0,14,0,0.44,-0.44,1,26345,18315,0,Unit,35,35,0.0,,0.0,0.0,3.0,124.0,12.0,204.0,8.0,82.0,4.0,91.0,17.5,14.0,0.1,0.05,0.05,18.25984
3884,彰冠光伏厂.全厂等值机组,0,0,0,100,35,四川.彰冠光伏厂.0.nd40402,0,0,0,0,1,15.03,0,0,0,80,0,0.2,-0.2,1,40402,15288,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3885,树堡光伏厂.全厂等值机组,0,0,0,100,110,四川.树堡光伏厂.0.nd40403,0,0,0,0,1,0,0,0,0,80,0,0.2,-0.2,1,40403,8169,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3886,白乌光伏厂.全厂等值机组,0,0,0,100,220,四川.白乌光伏厂.0.nd40404,0,0,0,0,1,101.48,0,0,0,80,0,0.2,-0.2,1,40404,10974,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3887,大宝鼎光伏厂.全厂等值机组,0,0,0,100,110,四川.大宝鼎光伏厂.0.nd40405,0,0,0,0,1,18.93,0,0,0,80,0,0.2,-0.2,1,40405,18109,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3888,美兴光伏厂.全厂等值机组,0,0,0,100,110,四川.美兴光伏厂.0.nd40406,0,0,0,0,1,26,0,0,0,80,0,0.2,-0.2,1,40406,14805,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3889,正斗光伏厂.全厂等值机组,0,0,0,100,220,四川.正斗光伏厂.0.nd40407,0,0,0,0,1,15.85,0,0,0,80,0,0.2,-0.2,1,40407,18212,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3890,斯乡龙光伏厂.全厂等值机组,0,0,0,100,110,四川.斯乡龙光伏厂.0.nd40408,0,0,0,0,1,58.34,0,0,0,80,0,0.2,-0.2,1,40408,12357,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
3891,,0,0,0,29.44,110,四川.小南海光伏厂.35.nd40409,0,0,0,0,1,35.45,0,0,0,25.12,0,4.32,-4.32,1,40409,18217,-1,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3892,玛施金风电厂.0.69kV.1101#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40410,0,0,0,0,1,0.41,0,0,0,2,0,0.11,-0.11,1,40410,18577,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3893,玛施金风电厂.0.69kV.1102#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40411,0,0,0,0,1,0.14,0,0,0,2,0,0.11,-0.11,1,40411,18578,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3894,玛施金风电厂.0.69kV.1103#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40412,0,0,0,0,1,0.22,0,0,0,2,0,0.11,-0.11,1,40412,18579,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3895,玛施金风电厂.0.69kV.1104#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40413,0,0,0,0,1,0.1,0,0,0,2,0,0.11,-0.11,1,40413,18580,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3896,玛施金风电厂.0.69kV.1105#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40414,0,0,0,0,1,-1,0,0,0,2,0,0.11,-0.11,1,40414,18581,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3897,玛施金风电厂.0.69kV.1106#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40415,0,0,0,0,1,0.2,0,0,0,2,0,0.11,-0.11,1,40415,18582,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3898,玛施金风电厂.0.69kV.1107#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40416,0,0,0,0,1,0.27,0,0,0,2,0,0.11,-0.11,1,40416,18583,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3899,玛施金风电厂.0.69kV.1108#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40417,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40417,18584,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3900,玛施金风电厂.0.69kV.1109#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40418,0,0,0,0,1,0.15,0,0,0,2,0,0.11,-0.11,1,40418,18585,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3901,玛施金风电厂.0.69kV.1110#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40419,0,0,0,0,1,0.07,0,0,0,2,0,0.11,-0.11,1,40419,18586,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3902,玛施金风电厂.0.69kV.1111#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40420,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40420,18587,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3903,玛施金风电厂.0.69kV.1112#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40421,0,0,0,0,1,0.23,0,0,0,2,0,0.11,-0.11,1,40421,18588,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3904,玛施金风电厂.0.69kV.1113#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40422,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40422,18589,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3905,玛施金风电厂.0.69kV.1201#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40423,0,0,0,0,1,0.43,0,0,0,2,0,0.11,-0.11,1,40423,18590,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3906,玛施金风电厂.0.69kV.1202#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40424,0,0,0,0,1,0.23,0,0,0,2,0,0.11,-0.11,1,40424,18591,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3907,玛施金风电厂.0.69kV.1203#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40425,0,0,0,0,1,0.22,0,0,0,2,0,0.11,-0.11,1,40425,18592,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3908,玛施金风电厂.0.69kV.1204#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40426,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40426,18593,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3909,玛施金风电厂.0.69kV.1205#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40427,0,0,0,0,1,0.08,0,0,0,2,0,0.11,-0.11,1,40427,18594,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3910,玛施金风电厂.0.69kV.1206#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40428,0,0,0,0,1,0.15,0,0,0,2,0,0.11,-0.11,1,40428,18595,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3911,玛施金风电厂.0.69kV.1207#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40429,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40429,18596,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3912,玛施金风电厂.0.69kV.1208#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40430,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40430,18597,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3913,玛施金风电厂.0.69kV.1209#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40431,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40431,18598,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3914,玛施金风电厂.0.69kV.1210#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40432,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40432,18599,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3915,玛施金风电厂.0.69kV.1211#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40433,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40433,18600,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3916,玛施金风电厂.0.69kV.1301#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40434,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40434,18601,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3917,玛施金风电厂.0.69kV.1302#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40435,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40435,18602,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3918,玛施金风电厂.0.69kV.1303#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40436,0,0,0,0,1,0.03,0,0,0,2,0,0.11,-0.11,1,40436,18603,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3919,玛施金风电厂.0.69kV.1304#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40437,0,0,0,0,1,0.07,0,0,0,2,0,0.11,-0.11,1,40437,18604,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3920,玛施金风电厂.0.69kV.1305#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40438,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40438,18605,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3921,玛施金风电厂.0.69kV.1306#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40439,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40439,18606,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3922,玛施金风电厂.0.69kV.1307#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40440,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40440,18607,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3923,玛施金风电厂.0.69kV.1308#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40441,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40441,18608,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3924,玛施金风电厂.0.69kV.1309#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40442,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40442,18609,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3925,玛施金风电厂.0.69kV.1310#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40443,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40443,18610,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3926,玛施金风电厂.0.69kV.1311#机组,0,0,0,2.105,220,四川.玛施金风电厂.0.nd40444,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40444,18611,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3927,玛施金风电厂.35kV.1#集电线路机组,0,0,0,27.43,220,四川.玛施金风电厂.35.18575,1.367,0.737,35.125,-1.536,0,1.71,0.14,0,0,26,0,1.43,-1.43,1,26446,18575,0,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
3928,玛施金风电厂.35kV.2#集电线路机组,0,0,0,23.21,220,四川.玛施金风电厂.35.18575,0.651,1.56,35.125,-1.536,0,0.81,0.31,0,0,22,0,1.21,-1.21,1,26447,18575,0,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3929,玛施金风电厂.35kV.3#集电线路机组,0,0,0,23.21,220,四川.玛施金风电厂.35.18575,0,3.938,35.125,-1.536,0,0,0.78,0,0,22,0,1.21,-1.21,1,26448,18575,0,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3930,上通坝厂.10.5kV.#1机组,0,0,0,91.428,220,四川.上通坝厂.10.18627,79.543,25.404,10.172,25.762,0,80.5,25.44,13.69,0,80,0,11.43,-11.43,1,16855,18627,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
3931,上通坝厂.10.5kV.#2机组,0,0,0,91.428,220,四川.上通坝厂.10.18626,79.023,12.919,10.045,31.368,0,79.55,10.61,13.57,0,80,0,11.43,-11.43,1,16853,18626,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
3932,上通坝厂.10.5kV.#3机组,0,0,0,91.428,220,四川.上通坝厂.10.18626,79.601,12.301,10.045,31.368,0,80.13,10.1,13.57,0,80,0,11.43,-11.43,1,16857,18626,0,Unit,10,10.5,0.0,,0.0,0.0,3.0,170.0,12.0,287.0,8.0,112.0,4.0,119.0,105.88,90.0,0.2,0.1,0.1,8.48
3933,,0,0,0,29.44,35,四川.金安光伏厂.35.nd40445,0,0,0,0,1,5.86,0,0,0,25.12,0,4.32,-4.32,1,40445,17984,-1,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3934,清风风电厂.全厂等值机组,0,0,0,230,110,四川.清风风电厂.0.nd40446,0,0,0,0,1,-0.31,0,0,0,230,0,0.2,-0.2,1,40446,16281,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3935,云顶山风电场.0.69kV.1201#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40447,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40447,18630,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3936,云顶山风电场.0.69kV.1301#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40448,0,0,0,0,1,0.14,0,0,0,2.2,0,0.12,-0.12,1,40448,18631,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3937,云顶山风电场.0.69kV.1202#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40449,0,0,0,0,1,0.1,0,0,0,2.2,0,0.12,-0.12,1,40449,18632,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3938,云顶山风电场.0.69kV.1203#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40450,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40450,18633,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3939,云顶山风电场.0.69kV.1204#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40451,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40451,18634,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3940,云顶山风电场.0.69kV.1205#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40452,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40452,18635,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3941,云顶山风电场.0.69kV.1206#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40453,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40453,18636,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3942,云顶山风电场.0.69kV.1207#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40454,0,0,0,0,1,0.15,0,0,0,2.2,0,0.12,-0.12,1,40454,18637,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3943,云顶山风电场.0.69kV.1208#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40455,0,0,0,0,1,0.08,0,0,0,2.2,0,0.12,-0.12,1,40455,18638,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3944,云顶山风电场.0.69kV.1209#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40456,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40456,18639,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3945,云顶山风电场.0.69kV.1210#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40457,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40457,18640,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3946,云顶山风电场.0.69kV.1302#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40458,0,0,0,0,1,0.08,0,0,0,2.2,0,0.12,-0.12,1,40458,18641,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3947,云顶山风电场.0.69kV.1303#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40459,0,0,0,0,1,0.1,0,0,0,2.2,0,0.12,-0.12,1,40459,18642,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3948,云顶山风电场.0.69kV.1304#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40460,0,0,0,0,1,0.24,0,0,0,2.2,0,0.12,-0.12,1,40460,18643,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3949,云顶山风电场.0.69kV.1305#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40461,0,0,0,0,1,0.41,0,0,0,2.2,0,0.12,-0.12,1,40461,18644,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3950,云顶山风电场.0.69kV.1306#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40462,0,0,0,0,1,0.21,0,0,0,2.2,0,0.12,-0.12,1,40462,18645,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3951,云顶山风电场.0.69kV.1307#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40463,0,0,0,0,1,0.36,0,0,0,2.2,0,0.12,-0.12,1,40463,18646,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3952,云顶山风电场.0.69kV.1308#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40464,0,0,0,0,1,0.2,0,0,0,2.2,0,0.12,-0.12,1,40464,18647,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3953,云顶山风电场.0.69kV.1309#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40465,0,0,0,0,1,0.38,0,0,0,2.2,0,0.12,-0.12,1,40465,18648,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3954,云顶山风电场.0.69kV.1310#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40466,0,0,0,0,1,0.17,0,0,0,2.2,0,0.12,-0.12,1,40466,18649,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3955,云顶山风电场.0.69kV.1410#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40467,0,0,0,0,1,0.21,0,0,0,2.2,0,0.12,-0.12,1,40467,18650,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3956,云顶山风电场.0.69kV.1401#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40468,0,0,0,0,1,0.03,0,0,0,2.2,0,0.12,-0.12,1,40468,18651,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3957,云顶山风电场.0.69kV.1402#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40469,0,0,0,0,1,0.03,0,0,0,2.2,0,0.12,-0.12,1,40469,18652,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3958,云顶山风电场.0.69kV.1403#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40470,0,0,0,0,1,0.39,0,0,0,2.2,0,0.12,-0.12,1,40470,18653,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3959,云顶山风电场.0.69kV.1404#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40471,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40471,18654,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3960,云顶山风电场.0.69kV.1405#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40472,0,0,0,0,1,0.11,0,0,0,2.2,0,0.12,-0.12,1,40472,18655,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3961,云顶山风电场.0.69kV.1406#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40473,0,0,0,0,1,0.37,0,0,0,2.2,0,0.12,-0.12,1,40473,18656,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3962,云顶山风电场.0.69kV.1407#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40474,0,0,0,0,1,-0.01,0,0,0,2.2,0,0.12,-0.12,1,40474,18657,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3963,云顶山风电场.0.69kV.1408#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40475,0,0,0,0,1,0.05,0,0,0,2.2,0,0.12,-0.12,1,40475,18658,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3964,云顶山风电场.0.69kV.1409#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40476,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40476,18659,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3965,云顶山风电场.0.69kV.1411#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40477,0,0,0,0,1,0.11,0,0,0,2.2,0,0.12,-0.12,1,40477,18660,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3966,云顶山风电场.0.69kV.1412#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40478,0,0,0,0,1,0.19,0,0,0,2.2,0,0.12,-0.12,1,40478,18661,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3967,云顶山风电场.0.69kV.1413#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40479,0,0,0,0,1,0.18,0,0,0,2.2,0,0.12,-0.12,1,40479,18662,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3968,云顶山风电场.0.69kV.1513#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40480,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40480,18663,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3969,云顶山风电场.0.69kV.1512#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40481,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40481,18664,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3970,云顶山风电场.0.69kV.1511#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40482,0,0,0,0,1,0.07,0,0,0,2.2,0,0.12,-0.12,1,40482,18665,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3971,云顶山风电场.0.69kV.1510#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40483,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40483,18666,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3972,云顶山风电场.0.69kV.1509#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40484,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40484,18667,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3973,云顶山风电场.0.69kV.1508#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40485,0,0,0,0,1,0.44,0,0,0,2.2,0,0.12,-0.12,1,40485,18668,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3974,云顶山风电场.0.69kV.1507#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40486,0,0,0,0,1,0,0,0,0,2.2,0,0.12,-0.12,1,40486,18669,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3975,云顶山风电场.0.69kV.1506#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40487,0,0,0,0,1,-0.01,-0.01,0,0,2.2,0,0.12,-0.12,1,40487,18670,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3976,云顶山风电场.0.69kV.1505#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40488,0,0,0,0,1,-0.01,0,0,0,2.2,0,0.12,-0.12,1,40488,18671,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3977,云顶山风电场.0.69kV.1504#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40489,0,0,0,0,1,-0.01,-0.01,0,0,2.2,0,0.12,-0.12,1,40489,18672,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3978,云顶山风电场.0.69kV.1503#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40490,0,0,0,0,1,0.15,0,0,0,2.2,0,0.12,-0.12,1,40490,18673,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3979,云顶山风电场.0.69kV.1502#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40491,0,0,0,0,1,0.15,0,0,0,2.2,0,0.12,-0.12,1,40491,18674,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3980,云顶山风电场.0.69kV.1501#机组,0,0,0,2.316,220,四川.云顶山风电场.0.nd40492,0,0,0,0,1,0.06,0,0,0,2.2,0,0.12,-0.12,1,40492,18675,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
3981,云顶山风电场.35kV.2#集电线路机组,0,0,0,23.2,220,四川.云顶山风电场.35.18629,2.285,0.006,36.393,-23.517,0,2.7,0,0,0,22,0,1.2,-1.2,1,16881,18629,0,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3982,云顶山风电场.35kV.3#集电线路机组,0,0,0,30.16,220,四川.云顶山风电场.35.18629,1.421,0.006,36.393,-23.517,0,1.68,0,0,0,28.6,0,1.56,-1.56,1,16882,18629,0,Unit,35,35,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
3983,云顶山风电场.35kV.4#集电线路机组,0,0,0,30.16,220,四川.云顶山风电场.35.18629,0.784,0.006,36.393,-23.517,0,0.92,0,0,0,28.6,0,1.56,-1.56,1,16883,18629,0,Unit,35,35,0.0,,0.0,0.0,3.0,144.0,12.0,236.0,8.0,89.0,4.0,101.0,42.5,30.0,0.2,0.1,0.1,6.6
3984,云顶山风电场.35kV.1#集电线路机组,0,0,0,23.2,220,四川.云顶山风电场.35.18629,0,0,36.393,-23.517,0,0,0,0,0,22,0,1.2,-1.2,1,16880,18629,0,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
3985,芳地坪风电厂.全厂等值机组,0,0,0,230,110,四川.芳地坪风电厂.0.nd40493,0,0,0,0,1,-0.38,0,0,0,230,0,0.2,-0.2,1,40493,10553,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3986,,0,0,0,29.44,35,四川.特里木光伏厂.35.nd40494,0,0,0,0,1,10.49,0,0,0,25.12,0,4.32,-4.32,1,40494,16303,-1,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3987,,0,0,0,29.44,110,四川.柏栎箐光伏厂.35.nd40495,0,0,0,0,1,36.26,0,0,0,25.12,0,4.32,-4.32,1,40495,15304,-1,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3988,望江坪风电厂.全厂等值机组,0,0,0,230,110,四川.望江坪风电厂.0.nd40496,0,0,0,0,1,-0.27,0,0,0,230,0,0.2,-0.2,1,40496,17396,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3989,,0,0,0,29.44,110,四川.洛乌沟光伏厂.35.nd40497,0,0,0,0,1,11.69,0,0,0,25.12,0,4.32,-4.32,1,40497,15442,-1,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3990,,0,0,0,29.44,35,四川.包谷坪光伏厂.35.nd40498,0,0,0,0,1,20.28,0,0,0,25.12,0,4.32,-4.32,1,40498,15648,-1,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3991,,0,0,0,29.44,35,四川.瓦洛光伏厂.35.nd40499,0,0,0,0,1,0,0.2,0,0,25.12,0,4.32,-4.32,1,40499,17210,-1,Unit,35,35,0.0,,0.0,0.0,3.0,88.0,12.0,156.0,7.0,10.0,4.0,70.0,32.2,29.0,0.2,0.1,0.1,2.54
3992,大德风电厂.全厂等值机组,0,0,0,230,220,四川.大德厂.0.nd40502,0,0,0,0,1,-1.94,0,0,0,230,0,0.2,-0.2,1,40502,13754,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
3993,凉风坳风电厂.等值机,0,0,0,26.86,220,四川.凉风坳风电厂.35.nd40503,0,0,0,0,1,0.11,0,0,0,25.5,0,1.36,-1.36,1,40503,16995,-1,Unit,35,35,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
3994,洁源光伏.等值机,0,0,0,26.86,110,四川.洁源光伏厂.35.nd40504,0,0,0,0,1,15.67,0,0,0,25.5,0,1.36,-1.36,1,40504,18501,-1,Unit,35,35,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
3995,凉风坳风电厂.0.69kV.#1401机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40505,0,0,0,0,1,0.09,0,0,0,1.5,0,0.01,-0.01,1,40505,17097,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3996,凉风坳风电厂.0.69kV.#1402机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40506,0,0,0,0,1,0.1,-0.02,0,0,1.5,0,0.01,-0.01,1,40506,17098,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3997,凉风坳风电厂.0.69kV.#1403机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40507,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,40507,17099,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3998,凉风坳风电厂.0.69kV.#1404机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40508,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40508,17100,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
3999,凉风坳风电厂.0.69kV.#1405机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40509,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40509,17101,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4000,凉风坳风电厂.0.69kV.#1406机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40510,0,0,0,0,1,0.04,-0.01,0,0,1.5,0,0.01,-0.01,1,40510,17102,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4001,凉风坳风电厂.0.69kV.#1407机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40511,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40511,17103,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4002,凉风坳风电厂.0.69kV.#1408机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40512,0,0,0,0,1,0.03,0.01,0,0,1.5,0,0.01,-0.01,1,40512,17104,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4003,凉风坳风电厂.0.69kV.#1409机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40513,0,0,0,0,1,0.02,0,0,0,1.5,0,0.01,-0.01,1,40513,17105,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4004,凉风坳风电厂.0.69kV.#1410机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40514,0,0,0,0,1,0.03,0,0,0,1.5,0,0.01,-0.01,1,40514,17106,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4005,凉风坳风电厂.0.69kV.#1411机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40515,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40515,17107,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4006,凉风坳风电厂.0.69kV.#1412机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40516,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40516,17108,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4007,凉风坳风电厂.0.69kV.#1413机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40517,0,0,0,0,1,0.01,0,0,0,1.5,0,0.01,-0.01,1,40517,17109,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4008,凉风坳风电厂.0.69kV.#1414机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40518,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40518,17110,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4009,凉风坳风电厂.0.69kV.#1415机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40519,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40519,17111,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4010,凉风坳风电厂.0.69kV.#1416机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40520,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40520,17112,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4011,凉风坳风电厂.0.69kV.#1501机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40521,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40521,17113,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4012,凉风坳风电厂.0.69kV.#1502机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40522,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40522,17114,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4013,凉风坳风电厂.0.69kV.#1503机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40523,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40523,17115,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4014,凉风坳风电厂.0.69kV.#1504机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40524,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,40524,17116,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4015,凉风坳风电厂.0.69kV.#1505机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40525,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40525,17117,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4016,凉风坳风电厂.0.69kV.#1506机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40526,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40526,17118,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4017,凉风坳风电厂.0.69kV.#1507机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40527,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40527,17119,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4018,凉风坳风电厂.0.69kV.#1508机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40528,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40528,17120,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4019,凉风坳风电厂.0.69kV.#1509机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40529,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40529,17121,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4020,凉风坳风电厂.0.69kV.#1510机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40530,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40530,17122,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4021,凉风坳风电厂.0.69kV.#1601机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40531,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40531,17123,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4022,凉风坳风电厂.0.69kV.#1602机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40532,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,40532,17124,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4023,凉风坳风电厂.0.69kV.#1603机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40533,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,40533,17125,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4024,凉风坳风电厂.0.69kV.#1604机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40534,0,0,0,0,1,0.05,0,0,0,1.5,0,0.01,-0.01,1,40534,17126,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4025,凉风坳风电厂.0.69kV.#1605机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40535,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40535,17127,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4026,凉风坳风电厂.0.69kV.#1606机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40536,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,40536,17128,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4027,凉风坳风电厂.0.69kV.#1607机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd40537,0,0,0,0,1,0.02,0,0,0,1.5,0,0.01,-0.01,1,40537,17129,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4028,凉风坳风电厂.35kV.#3集电线路机组,0,0,0,24.16,220,四川.凉风坳风电厂.35.16975,-0.054,-0.323,36.176,1.797,0,0.22,-0.28,0,0,24,0,0.16,-0.16,1,26497,16975,0,Unit,35,35,0.0,,0.0,0.0,3.0,8.0,12.0,14.0,7.0,2.0,4.0,8.0,30.0,24.0,0.2,0.1,0.1,5.91
4029,凉风坳风电厂.35kV.#4集电线路机组,0,0,0,15.1,220,四川.凉风坳风电厂.35.16975,-0.298,0,36.176,1.797,0,-0.13,0,0,0,15,0,0.1,-0.1,1,26495,16975,0,Unit,35,35,0.0,,0.0,0.0,3.0,838.0,12.0,1697.0,8.0,175.0,4.0,1123.0,18.75,15.0,0.2,0.1,0.1,4.4449
4030,凉风坳风电厂.35kV.#5集电线路机组,0,0,0,10.57,220,四川.凉风坳风电厂.35.16975,0,-0.112,36.176,1.797,0,0,-0.1,0,0,10.5,0,0.27,-0.27,1,26496,16975,0,Unit,35,35,0.0,,0.0,0.0,3.0,117.0,12.0,196.0,7.0,16.0,4.0,89.0,12.5,10.0,0.1,0.05,0.05,18.25984
4031,光大厂.10.5kV.#1机组,0,0,0,37.5,110,四川.光大厂.10.18681,0,0,0,0,0,30.2,6.14,10.25,0,30,0,7.5,-7.5,1,16902,18681,61,Unit,10,10.5,0.0,,0.0,0.0,3.0,110.0,12.0,188.0,7.0,3.0,4.0,85.0,41.66,37.5,0.2,0.1,0.1,2.3
4032,普隆村光伏厂.全厂等值机组,0,0,0,100,110,四川.普隆村光伏厂.0.nd40538,0,0,0,0,1,20.75,0,0,0,80,0,0.2,-0.2,1,40538,16790,-1,Unit,0,0,0.0,,0.0,0.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,100.0,0.2,0.1,0.1,10.0
4033,博洛拉达风电厂.全厂等值机组,0,0,0,230,220,四川.博洛拉达风电厂.0.nd40539,0,0,0,0,1,2.65,0,0,0,230,0,0.2,-0.2,1,40539,17526,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
4034,鲁基风电厂.全厂等值机组,0,0,0,230,220,四川.鲁基厂.0.nd40540,0,0,0,0,1,4.9,0,0,0,230,0,0.2,-0.2,1,40540,16084,-1,Unit,0,0,0.0,,0.0,0.0,3.0,64.0,12.0,110.0,8.0,54.0,4.0,51.0,255.55599999999998,230.0,0.2,0.1,0.1,8.62
4035,虎牙厂.10.5kV.#1机组,0,0,0,28.235,110,四川.虎牙厂.10.nd16905,0,0,0,0,1,0,0,0,0,24,0,4.24,-4.24,1,16905,18684,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
4036,虎牙厂.10.5kV.#2机组,0,0,0,28.235,110,四川.虎牙厂.10.nd16906,0,0,0,0,1,0,0,0,0,24,0,4.24,-4.24,1,16906,18684,-1,Unit,10,10.5,0.0,,0.0,0.0,3.0,169.0,12.0,285.0,7.0,3.0,4.0,117.0,29.48,28.0,0.2,0.1,0.1,2.47
4037,黄茅埂风电场.0.69kV.1101#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40541,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40541,18687,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4038,黄茅埂风电场.0.69kV.1102#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40542,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40542,18688,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4039,黄茅埂风电场.0.69kV.1103#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40543,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40543,18689,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4040,黄茅埂风电场.0.69kV.1104#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40544,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40544,18690,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4041,黄茅埂风电场.0.69kV.1105#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40545,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40545,18691,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4042,黄茅埂风电场.0.69kV.1106#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40546,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40546,18692,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4043,黄茅埂风电场.0.69kV.1107#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40547,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40547,18693,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4044,黄茅埂风电场.0.69kV.1108#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40548,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40548,18694,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4045,黄茅埂风电场.0.69kV.1109#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40549,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40549,18695,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4046,黄茅埂风电场.0.69kV.1110#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40550,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40550,18696,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4047,黄茅埂风电场.0.69kV.1201#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40551,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40551,18697,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4048,黄茅埂风电场.0.69kV.1202#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40552,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40552,18698,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4049,黄茅埂风电场.0.69kV.1203#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40553,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40553,18699,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4050,黄茅埂风电场.0.69kV.1204#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40554,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40554,18700,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4051,黄茅埂风电场.0.69kV.1205#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40555,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40555,18701,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4052,黄茅埂风电场.0.69kV.1206#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40556,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40556,18702,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4053,黄茅埂风电场.0.69kV.1207#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40557,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40557,18703,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4054,黄茅埂风电场.0.69kV.1208#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40558,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40558,18704,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4055,黄茅埂风电场.0.69kV.1209#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40559,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40559,18705,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4056,黄茅埂风电场.0.69kV.1210#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40560,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40560,18706,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4057,黄茅埂风电场.0.69kV.1301#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40561,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40561,18707,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4058,黄茅埂风电场.0.69kV.1302#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40562,0,0,0,0,1,0.03,0,0,0,2,0,0.11,-0.11,1,40562,18708,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4059,黄茅埂风电场.0.69kV.1303#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40563,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40563,18709,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4060,黄茅埂风电场.0.69kV.1304#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40564,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40564,18710,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4061,黄茅埂风电场.0.69kV.1305#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40565,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40565,18711,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4062,黄茅埂风电场.0.69kV.1306#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40566,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40566,18712,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4063,黄茅埂风电场.0.69kV.1307#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40567,0,0,0,0,1,0.02,0.01,0,0,2,0,0.11,-0.11,1,40567,18713,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4064,黄茅埂风电场.0.69kV.1308#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40568,0,0,0,0,1,0.05,-0.01,0,0,2,0,0.11,-0.11,1,40568,18714,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4065,黄茅埂风电场.0.69kV.1309#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40569,0,0,0,0,1,0.02,0.01,0,0,2,0,0.11,-0.11,1,40569,18715,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4066,黄茅埂风电场.0.69kV.1310#机组,0,0,0,2.105,220,四川.黄茅埂风电场.0.nd40570,0,0,0,0,1,0.04,-0.01,0,0,2,0,0.11,-0.11,1,40570,18716,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
