id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value,Par_Group,Name_Ctrl,Type_Ctrl,Value_Ctrl,Gen_Model,Gen_Par,AVR_Model,AVR_Par,GOV_Model,GOV_Par,PSS_Model,PSS_Par,Rate_MVA,Rate_MW,Xdp,Xdpp,X2,Tj
4291,正勉光伏厂.0.5kV.#3605光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40758,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40758,19385,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4292,正勉光伏厂.0.5kV.#3606光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40759,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40759,19386,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4293,正勉光伏厂.0.5kV.#3607光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40760,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40760,19387,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4294,正勉光伏厂.0.5kV.#3608光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40761,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40761,19388,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4295,正勉光伏厂.0.5kV.#3609光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40762,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40762,19389,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4296,正勉光伏厂.0.5kV.#3610光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40763,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40763,19390,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4297,正勉光伏厂.0.5kV.#3702光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40764,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40764,19391,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4298,正勉光伏厂.0.5kV.#3704光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40765,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40765,19392,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4299,正勉光伏厂.0.5kV.#3705光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40766,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40766,19393,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4300,正勉光伏厂.0.5kV.#3706光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40767,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40767,19394,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4301,正勉光伏厂.0.5kV.#3707光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40768,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40768,19395,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4302,正勉光伏厂.0.5kV.#3708光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40769,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40769,19396,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4303,正勉光伏厂.0.5kV.#3709光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40770,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40770,19397,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4304,正勉光伏厂.0.5kV.#3710光伏方阵,0,0,0,2.01,35,四川.正勉光伏厂.0.nd40771,0,0,0,0,1,0,0,0,0,1.61,0,0.4,-0.4,1,40771,19398,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4305,正勉光伏厂.0.5kV.#3701光伏方阵,0,0,0,1.34,35,四川.正勉光伏厂.0.nd40772,0,0,0,0,1,0,0,0,0,1.07,0,0.27,-0.27,1,40772,19399,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4306,正勉光伏厂.0.5kV.#3703光伏方阵,0,0,0,1.34,35,四川.正勉光伏厂.0.nd40773,0,0,0,0,1,0,0,0,0,1.07,0,0.27,-0.27,1,40773,19400,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4307,补约光伏厂.35kV.1#集电线路机组,0,0,0,12.6,110,四川.补约光伏厂.35.19514,0,0,0,0,0,7.1,-3.29,0,0,10.1,0,2.5,-2.5,1,17245,19514,64,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
4308,补约光伏厂.35kV.2#集电线路机组,0,0,0,12.4,110,四川.补约光伏厂.35.19514,0,0,0,0,0,7.28,-3.31,0,0,9.9,0,2.5,-2.5,1,17246,19514,64,Unit,35,35,0.0,,0.0,0.0,3.0,149.0,12.0,248.0,8.0,8.0,2.0,7.0,15.294,12.0,0.2,0.1,0.1,5.45
4309,补约光伏厂.35kV.3#集电线路机组,0,0,0,12.5,110,四川.补约光伏厂.35.19514,0,0,0,0,0,7.26,-3.32,0,0,10,0,2.5,-2.5,1,17247,19514,64,Unit,35,35,0.0,,0.0,0.0,3.0,185.0,12.0,314.0,7.0,1.0,2.0,58.0,15.625,12.5,0.2,0.1,0.1,5.1
4310,补约光伏厂.0.5kV.#1101光伏方阵,0,0,0,2.527,110,四川.补约光伏厂.0.nd40774,0,0,0,0,1,1.52,0,0,0,2.02,0,0.5,-0.5,1,40774,19515,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4311,补约光伏厂.0.5kV.#1102光伏方阵,0,0,0,2.527,110,四川.补约光伏厂.0.nd40775,0,0,0,0,1,1.46,-0.71,0,0,2.02,0,0.5,-0.5,1,40775,19516,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4312,补约光伏厂.0.5kV.#1103光伏方阵,0,0,0,2.527,110,四川.补约光伏厂.0.nd40776,0,0,0,0,1,1.44,-0.71,0,0,2.02,0,0.5,-0.5,1,40776,19517,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4313,补约光伏厂.0.5kV.#1104光伏方阵,0,0,0,2.527,110,四川.补约光伏厂.0.nd40777,0,0,0,0,1,1.45,-0.71,0,0,2.02,0,0.5,-0.5,1,40777,19518,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4314,补约光伏厂.0.5kV.#1105光伏方阵,0,0,0,2.527,110,四川.补约光伏厂.0.nd40778,0,0,0,0,1,1.43,-0.71,0,0,2.02,0,0.5,-0.5,1,40778,19519,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4315,补约光伏厂.0.5kV.#1202光伏方阵,0,0,0,2.527,110,四川.补约光伏厂.0.nd40779,0,0,0,0,1,1.47,-0.71,0,0,2.02,0,0.5,-0.5,1,40779,19520,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4316,补约光伏厂.0.5kV.#1203光伏方阵,0,0,0,2.527,110,四川.补约光伏厂.0.nd40780,0,0,0,0,1,1.56,-0.71,0,0,2.02,0,0.5,-0.5,1,40780,19521,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4317,补约光伏厂.0.5kV.#1204光伏方阵,0,0,0,2.38,110,四川.补约光伏厂.0.nd40781,0,0,0,0,1,1.41,-0.71,0,0,1.9,0,0.48,-0.48,1,40781,19522,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4318,补约光伏厂.0.5kV.#1201光伏方阵,0,0,0,2.5,110,四川.补约光伏厂.0.nd40782,0,0,0,0,1,1.54,0,0,0,2,0,0.5,-0.5,1,40782,19523,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4319,补约光伏厂.0.5kV.#1205光伏方阵,0,0,0,2.5,110,四川.补约光伏厂.0.nd40783,0,0,0,0,1,1.45,-0.71,0,0,2,0,0.5,-0.5,1,40783,19524,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4320,补约光伏厂.0.5kV.#1305光伏方阵,0,0,0,2.5,110,四川.补约光伏厂.0.nd40784,0,0,0,0,1,1.31,-0.71,0,0,2,0,0.5,-0.5,1,40784,19525,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4321,补约光伏厂.0.5kV.#1301光伏方阵,0,0,0,2.5,110,四川.补约光伏厂.0.nd40785,0,0,0,0,1,1.57,0,0,0,2,0,0.5,-0.5,1,40785,19526,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4322,补约光伏厂.0.5kV.#1302光伏方阵,0,0,0,2.5,110,四川.补约光伏厂.0.nd40786,0,0,0,0,1,1.5,-0.71,0,0,2,0,0.5,-0.5,1,40786,19527,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4323,补约光伏厂.0.5kV.#1303光伏方阵,0,0,0,2.5,110,四川.补约光伏厂.0.nd40787,0,0,0,0,1,1.56,-0.71,0,0,2,0,0.5,-0.5,1,40787,19528,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4324,补约光伏厂.0.5kV.#1304光伏方阵,0,0,0,2.5,110,四川.补约光伏厂.0.nd40788,0,0,0,0,1,1.44,-0.71,0,0,2,0,0.5,-0.5,1,40788,19529,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4325,新那伽光伏厂.0.5kV.#4201光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40789,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40789,19196,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4326,新那伽光伏厂.0.5kV.#4101光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40790,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40790,19197,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4327,新那伽光伏厂.0.5kV.#4102光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40791,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40791,19198,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4328,新那伽光伏厂.0.5kV.#4103光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40792,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40792,19199,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4329,新那伽光伏厂.0.5kV.#4104光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40793,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40793,19200,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4330,新那伽光伏厂.0.5kV.#4105光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40794,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40794,19201,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4331,新那伽光伏厂.0.5kV.#4106光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40795,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40795,19202,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4332,新那伽光伏厂.0.5kV.#4107光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40796,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40796,19203,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4333,新那伽光伏厂.0.5kV.#4108光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40797,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40797,19204,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4334,新那伽光伏厂.0.5kV.#4109光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40798,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40798,19205,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4335,新那伽光伏厂.0.5kV.#4110光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40799,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40799,19206,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4336,新那伽光伏厂.0.5kV.#4202光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40800,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40800,19207,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4337,新那伽光伏厂.0.5kV.#4203光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40801,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40801,19208,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4338,新那伽光伏厂.0.5kV.#4204光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40802,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40802,19209,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4339,新那伽光伏厂.0.5kV.#4205光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40803,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40803,19210,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4340,新那伽光伏厂.0.5kV.#4206光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40804,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40804,19211,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4341,新那伽光伏厂.0.5kV.#4207光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40805,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40805,19212,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4342,新那伽光伏厂.0.5kV.#4208光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40806,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40806,19213,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4343,新那伽光伏厂.0.5kV.#4209光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40807,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40807,19214,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4344,新那伽光伏厂.0.5kV.#4210光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40808,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40808,19215,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4345,新那伽光伏厂.0.5kV.#4211光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40809,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40809,19216,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4346,新那伽光伏厂.0.5kV.#1701光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40810,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40810,19217,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4347,新那伽光伏厂.0.5kV.#1705光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40811,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40811,19218,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4348,新那伽光伏厂.0.5kV.#1706光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40812,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40812,19219,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4349,新那伽光伏厂.0.5kV.#1707光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40813,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40813,19220,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4350,新那伽光伏厂.0.5kV.#1708光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40814,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40814,19221,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4351,新那伽光伏厂.0.5kV.#1709光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40815,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40815,19222,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4352,新那伽光伏厂.0.5kV.#1710光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40816,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40816,19223,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4353,新那伽光伏厂.0.5kV.#1711光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40817,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40817,19224,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4354,新那伽光伏厂.0.5kV.#1712光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40818,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40818,19225,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4355,新那伽光伏厂.0.5kV.#1713光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40819,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40819,19226,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4356,新那伽光伏厂.0.5kV.#1501光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40820,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40820,19227,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4357,新那伽光伏厂.0.5kV.#1502光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40821,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40821,19228,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4358,新那伽光伏厂.0.5kV.#1503光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40822,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40822,19229,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4359,新那伽光伏厂.0.5kV.#1504光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40823,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40823,19230,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4360,新那伽光伏厂.0.5kV.#1505光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40824,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40824,19231,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4361,新那伽光伏厂.0.5kV.#1506光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40825,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40825,19232,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4362,新那伽光伏厂.0.5kV.#1507光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40826,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40826,19233,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4363,新那伽光伏厂.0.5kV.#1508光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40827,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40827,19234,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4364,新那伽光伏厂.0.5kV.#1509光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40828,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40828,19235,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4365,新那伽光伏厂.0.5kV.#1601光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40829,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40829,19236,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4366,新那伽光伏厂.0.5kV.#1602光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40830,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40830,19237,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4367,新那伽光伏厂.0.5kV.#1603光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40831,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40831,19238,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4368,新那伽光伏厂.0.5kV.#1604光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40832,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40832,19239,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4369,新那伽光伏厂.0.5kV.#1605光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40833,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40833,19240,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4370,新那伽光伏厂.0.5kV.#1607光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40834,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40834,19241,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4371,新那伽光伏厂.0.5kV.#1608光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40835,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40835,19242,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4372,新那伽光伏厂.0.5kV.#1609光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40836,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40836,19243,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4373,新那伽光伏厂.0.5kV.#1606光伏方阵,0,0,0,1.56,35,四川.新那伽光伏厂.0.nd40837,0,0,0,0,1,0,0,0,0,1.25,0,0.31,-0.31,1,40837,19244,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
4374,新那伽光伏厂.0.5kV.#1610光伏方阵,0,0,0,2,35,四川.新那伽光伏厂.0.nd40838,0,0,0,0,1,0,0,0,0,1.6,0,0.4,-0.4,1,40838,19245,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4375,新那伽光伏厂.0.5kV.#1702光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40839,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40839,19246,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4376,新那伽光伏厂.0.5kV.#1703光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40840,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40840,19247,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4377,新那伽光伏厂.0.5kV.#1704光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40841,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40841,19248,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4378,新那伽光伏厂.0.5kV.#1714光伏方阵,0,0,0,1.25,35,四川.新那伽光伏厂.0.nd40842,0,0,0,0,1,0,0,0,0,1,0,0.25,-0.25,1,40842,19249,-1,Unit,0.5,0.5,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4379,定曲光伏厂.0.36kV.#3901光伏方阵,0,0,0,1.584,35,四川.定曲光伏厂.0.nd40843,0,0,0,0,1,0,0,0,0,1.27,0,0.31,-0.31,1,40843,19440,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
4380,定曲光伏厂.0.36kV.#3902光伏方阵,0,0,0,1.584,35,四川.定曲光伏厂.0.nd40844,0,0,0,0,1,0,0,0,0,1.27,0,0.31,-0.31,1,40844,19441,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
4381,定曲光伏厂.0.36kV.#3903光伏方阵,0,0,0,1.584,35,四川.定曲光伏厂.0.nd40845,0,0,0,0,1,0,0,0,0,1.27,0,0.31,-0.31,1,40845,19442,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
4382,定曲光伏厂.0.36kV.#3904光伏方阵,0,0,0,1.584,35,四川.定曲光伏厂.0.nd40846,0,0,0,0,1,0,0,0,0,1.27,0,0.31,-0.31,1,40846,19443,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
4383,定曲光伏厂.0.36kV.#3905光伏方阵,0,0,0,1.584,35,四川.定曲光伏厂.0.nd40847,0,0,0,0,1,0,0,0,0,1.27,0,0.31,-0.31,1,40847,19444,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
4384,定曲光伏厂.0.36kV.#3906光伏方阵,0,0,0,1.584,35,四川.定曲光伏厂.0.nd40848,0,0,0,0,1,0,0,0,0,1.27,0,0.31,-0.31,1,40848,19445,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
4385,定曲光伏厂.0.36kV.#3907光伏方阵,0,0,0,1.584,35,四川.定曲光伏厂.0.nd40849,0,0,0,0,1,0,0,0,0,1.27,0,0.31,-0.31,1,40849,19446,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,122.0,1.0,1.0,7.0,14.0,0.0,0.0,1.5630000000000002,1.56,0.2,0.1,0.1,3.14
4386,定曲光伏厂.0.36kV.#3908光伏方阵,0,0,0,1.558,35,四川.定曲光伏厂.0.nd40850,0,0,0,0,1,0,0,0,0,1.25,0,0.31,-0.31,1,40850,19447,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4387,定曲光伏厂.0.36kV.#3911光伏方阵,0,0,0,1.558,35,四川.定曲光伏厂.0.nd40851,0,0,0,0,1,0,0,0,0,1.25,0,0.31,-0.31,1,40851,19448,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4388,定曲光伏厂.0.36kV.#3912光伏方阵,0,0,0,1.558,35,四川.定曲光伏厂.0.nd40852,0,0,0,0,1,0,0,0,0,1.25,0,0.31,-0.31,1,40852,19449,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4389,定曲光伏厂.0.36kV.#3913光伏方阵,0,0,0,1.558,35,四川.定曲光伏厂.0.nd40853,0,0,0,0,1,0,0,0,0,1.25,0,0.31,-0.31,1,40853,19450,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4390,定曲光伏厂.0.36kV.#3914光伏方阵,0,0,0,1.558,35,四川.定曲光伏厂.0.nd40854,0,0,0,0,1,0,0,0,0,1.25,0,0.31,-0.31,1,40854,19451,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4391,定曲光伏厂.0.36kV.#3915光伏方阵,0,0,0,1.558,35,四川.定曲光伏厂.0.nd40855,0,0,0,0,1,0,0,0,0,1.25,0,0.31,-0.31,1,40855,19452,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4392,定曲光伏厂.0.36kV.#3916光伏方阵,0,0,0,1.558,35,四川.定曲光伏厂.0.nd40856,0,0,0,0,1,0,0,0,0,1.25,0,0.31,-0.31,1,40856,19453,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4393,定曲光伏厂.0.36kV.#3909光伏方阵,0,0,0,1.52,35,四川.定曲光伏厂.0.nd40857,0,0,0,0,1,0,0,0,0,1.21,0,0.31,-0.31,1,40857,19454,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4394,定曲光伏厂.0.36kV.#3910光伏方阵,0,0,0,1.49,35,四川.定曲光伏厂.0.nd40858,0,0,0,0,1,0,0,0,0,1.19,0,0.3,-0.3,1,40858,19455,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,125.0,12.0,207.0,7.0,20.0,0.0,0.0,1.5630000000000002,1.0,0.2,0.1,0.1,1.58
4395,西里光伏厂.35kV.#1集电线路机组,0,0,0,18,35,四川.西里光伏厂.35.19531,0,0,0,0,0,10.85,-0.65,0,0,14.4,0,3.6,-3.6,1,17253,19531,65,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
4396,西里光伏厂.35kV.#2集电线路机组,0,0,0,19.5,35,四川.西里光伏厂.35.19531,0,0,0,0,0,10.28,-0.64,0,0,15.6,0,3.9,-3.9,1,17254,19531,65,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
4397,西里光伏厂.0.36kV.#12011光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40859,0,0,0,0,1,0.38,0,0,0,1.2,0,0.3,-0.3,1,40859,19534,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4398,西里光伏厂.0.36kV.#12021光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40860,0,0,0,0,1,0.29,0,0,0,1.2,0,0.3,-0.3,1,40860,19535,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4399,西里光伏厂.0.36kV.#12031光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40861,0,0,0,0,1,0.43,0,0,0,1.2,0,0.3,-0.3,1,40861,19536,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4400,西里光伏厂.0.36kV.#12041光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40862,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40862,19537,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4401,西里光伏厂.0.36kV.#12051光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40863,0,0,0,0,1,0.47,0,0,0,1.2,0,0.3,-0.3,1,40863,19538,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4402,西里光伏厂.0.36kV.#12061光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40864,0,0,0,0,1,0.42,0,0,0,1.2,0,0.3,-0.3,1,40864,19539,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4403,西里光伏厂.0.36kV.#12071光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40865,0,0,0,0,1,0.38,0,0,0,1.2,0,0.3,-0.3,1,40865,19540,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4404,西里光伏厂.0.36kV.#12081光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40866,0,0,0,0,1,0.42,0,0,0,1.2,0,0.3,-0.3,1,40866,19541,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4405,西里光伏厂.0.36kV.#12091光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40867,0,0,0,0,1,0.47,0,0,0,1.2,0,0.3,-0.3,1,40867,19542,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4406,西里光伏厂.0.36kV.#12101光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40868,0,0,0,0,1,0.49,0,0,0,1.2,0,0.3,-0.3,1,40868,19543,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4407,西里光伏厂.0.36kV.#12111光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40869,0,0,0,0,1,0.4,0,0,0,1.2,0,0.3,-0.3,1,40869,19544,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4408,西里光伏厂.0.36kV.#12121光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40870,0,0,0,0,1,0.47,0,0,0,1.2,0,0.3,-0.3,1,40870,19545,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4409,西里光伏厂.0.36kV.#13011光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40871,0,0,0,0,1,0.38,0,0,0,1.2,0,0.3,-0.3,1,40871,19546,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4410,西里光伏厂.0.36kV.#13021光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40872,0,0,0,0,1,0.47,0,0,0,1.2,0,0.3,-0.3,1,40872,19547,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4411,西里光伏厂.0.36kV.#13031光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40873,0,0,0,0,1,0.43,0,0,0,1.2,0,0.3,-0.3,1,40873,19548,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4412,西里光伏厂.0.36kV.#13041光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40874,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40874,19549,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4413,西里光伏厂.0.36kV.#13051光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40875,0,0,0,0,1,0.3,0,0,0,1.2,0,0.3,-0.3,1,40875,19550,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4414,西里光伏厂.0.36kV.#13061光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40876,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40876,19551,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4415,西里光伏厂.0.36kV.#13071光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40877,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40877,19552,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4416,西里光伏厂.0.36kV.#13081光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40878,0,0,0,0,1,0.43,0,0,0,1.2,0,0.3,-0.3,1,40878,19553,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4417,西里光伏厂.0.36kV.#13091光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40879,0,0,0,0,1,0.43,0,0,0,1.2,0,0.3,-0.3,1,40879,19554,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4418,西里光伏厂.0.36kV.#13101光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40880,0,0,0,0,1,0.56,0,0,0,1.2,0,0.3,-0.3,1,40880,19555,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4419,西里光伏厂.0.36kV.#13111光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40881,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40881,19556,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4420,西里光伏厂.0.36kV.#13121光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40882,0,0,0,0,1,0.5,0,0,0,1.2,0,0.3,-0.3,1,40882,19557,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4421,西里光伏厂.0.36kV.#13131光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40883,0,0,0,0,1,0.48,0,0,0,1.2,0,0.3,-0.3,1,40883,19558,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4422,玛施金风电厂.等值机,0,0,0,26.86,220,四川.玛施金风电厂.35.nd40884,0,0,0,0,1,2.52,0,0,0,25.5,0,1.36,-1.36,1,40884,18576,-1,Unit,35,35,0.0,,0.0,0.0,3.0,97.0,12.0,170.0,1.0,1.0,2.0,34.0,30.59,26.0,0.2,0.1,0.1,3.8
4423,西里光伏厂.0.36kV.#12012光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40893,0,0,0,0,1,0.24,0,0,0,1.2,0,0.3,-0.3,1,40893,19559,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4424,西里光伏厂.0.36kV.#12022光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40894,0,0,0,0,1,0.29,0,0,0,1.2,0,0.3,-0.3,1,40894,19560,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4425,西里光伏厂.0.36kV.#12032光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40895,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40895,19561,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4426,西里光伏厂.0.36kV.#12042光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40896,0,0,0,0,1,0.45,0,0,0,1.2,0,0.3,-0.3,1,40896,19562,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4427,西里光伏厂.0.36kV.#12052光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40897,0,0,0,0,1,0.51,0,0,0,1.2,0,0.3,-0.3,1,40897,19563,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4428,西里光伏厂.0.36kV.#12062光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40898,0,0,0,0,1,0.39,0,0,0,1.2,0,0.3,-0.3,1,40898,19564,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4429,西里光伏厂.0.36kV.#12072光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40899,0,0,0,0,1,0.4,0,0,0,1.2,0,0.3,-0.3,1,40899,19565,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4430,西里光伏厂.0.36kV.#12082光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40900,0,0,0,0,1,0.48,0,0,0,1.2,0,0.3,-0.3,1,40900,19566,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4431,西里光伏厂.0.36kV.#12092光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40901,0,0,0,0,1,0.49,0,0,0,1.2,0,0.3,-0.3,1,40901,19567,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4432,西里光伏厂.0.36kV.#12102光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40902,0,0,0,0,1,0.5,0,0,0,1.2,0,0.3,-0.3,1,40902,19568,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4433,西里光伏厂.0.36kV.#12112光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40903,0,0,0,0,1,0.47,0,0,0,1.2,0,0.3,-0.3,1,40903,19569,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4434,西里光伏厂.0.36kV.#12122光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40904,0,0,0,0,1,0.42,0,0,0,1.2,0,0.3,-0.3,1,40904,19570,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4435,西里光伏厂.0.36kV.#13012光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40905,0,0,0,0,1,0.38,0,0,0,1.2,0,0.3,-0.3,1,40905,19571,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4436,西里光伏厂.0.36kV.#13022光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40906,0,0,0,0,1,0.36,0,0,0,1.2,0,0.3,-0.3,1,40906,19572,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4437,西里光伏厂.0.36kV.#13032光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40907,0,0,0,0,1,0.49,0,0,0,1.2,0,0.3,-0.3,1,40907,19573,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4438,西里光伏厂.0.36kV.#13042光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40908,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40908,19574,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4439,西里光伏厂.0.36kV.#13052光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40909,0,0,0,0,1,0.36,0,0,0,1.2,0,0.3,-0.3,1,40909,19575,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4440,西里光伏厂.0.36kV.#13062光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40910,0,0,0,0,1,0.39,0,0,0,1.2,0,0.3,-0.3,1,40910,19576,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4441,西里光伏厂.0.36kV.#13072光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40911,0,0,0,0,1,0.49,0,0,0,1.2,0,0.3,-0.3,1,40911,19577,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4442,西里光伏厂.0.36kV.#13082光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40912,0,0,0,0,1,0.37,0,0,0,1.2,0,0.3,-0.3,1,40912,19578,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4443,西里光伏厂.0.36kV.#13092光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40913,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40913,19579,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4444,西里光伏厂.0.36kV.#13102光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40914,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40914,19580,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4445,西里光伏厂.0.36kV.#13112光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40915,0,0,0,0,1,0.45,0,0,0,1.2,0,0.3,-0.3,1,40915,19581,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4446,西里光伏厂.0.36kV.#13122光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40916,0,0,0,0,1,0.47,0,0,0,1.2,0,0.3,-0.3,1,40916,19582,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4447,西里光伏厂.0.36kV.#13132光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40917,0,0,0,0,1,0.37,0,0,0,1.2,0,0.3,-0.3,1,40917,19583,-1,Unit,0.36,0.36,0.0,,0.0,0.0,3.0,119.0,1.0,1.0,7.0,14.0,0.0,0.0,1.625,1.5,0.2,0.1,0.1,3.14
4448,赛果乐风电场.0.69kV.1101#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40918,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40918,19637,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4449,赛果乐风电场.0.69kV.1102#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40919,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40919,19638,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4450,赛果乐风电场.0.69kV.1103#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40920,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40920,19639,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4451,赛果乐风电场.0.69kV.1104#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40921,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40921,19640,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4452,赛果乐风电场.0.69kV.1105#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40922,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40922,19641,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4453,赛果乐风电场.0.69kV.1106#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40923,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40923,19642,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4454,赛果乐风电场.0.69kV.1107#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40924,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40924,19643,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4455,赛果乐风电场.0.69kV.1108#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40925,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40925,19644,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4456,赛果乐风电场.0.69kV.1109#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40926,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40926,19645,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4457,赛果乐风电场.0.69kV.1110#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40927,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40927,19646,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4458,赛果乐风电场.0.69kV.1111#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40928,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40928,19647,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4459,赛果乐风电场.0.69kV.1112#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40929,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40929,19648,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4460,赛果乐风电场.0.69kV.1201#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40930,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40930,19649,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4461,赛果乐风电场.0.69kV.1202#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40931,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40931,19650,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4462,赛果乐风电场.0.69kV.1203#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40932,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40932,19651,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4463,赛果乐风电场.0.69kV.1204#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40933,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40933,19652,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4464,赛果乐风电场.0.69kV.1205#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40934,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40934,19653,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4465,赛果乐风电场.0.69kV.1206#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40935,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40935,19654,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4466,赛果乐风电场.0.69kV.1207#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40936,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40936,19655,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4467,赛果乐风电场.0.69kV.1208#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40937,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40937,19656,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4468,赛果乐风电场.0.69kV.1209#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40938,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40938,19657,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4469,赛果乐风电场.0.69kV.1210#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40939,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40939,19658,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4470,赛果乐风电场.0.69kV.1211#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40940,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40940,19659,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4471,赛果乐风电场.0.69kV.1212#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40941,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40941,19660,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4472,赛果乐风电场.0.69kV.1213#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40942,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40942,19661,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4473,赛果乐风电场.0.69kV.1301#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40943,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40943,19662,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4474,赛果乐风电场.0.69kV.1302#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40944,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40944,19663,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4475,赛果乐风电场.0.69kV.1303#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40945,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40945,19664,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4476,赛果乐风电场.0.69kV.1304#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40946,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40946,19665,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4477,赛果乐风电场.0.69kV.1305#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40947,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40947,19666,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4478,赛果乐风电场.0.69kV.1306#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40948,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40948,19667,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4479,赛果乐风电场.0.69kV.1307#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40949,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40949,19668,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4480,赛果乐风电场.0.69kV.1308#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40950,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40950,19669,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4481,赛果乐风电场.0.69kV.1309#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40951,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40951,19670,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4482,赛果乐风电场.0.69kV.1310#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40952,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40952,19671,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4483,赛果乐风电场.0.69kV.1311#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40953,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40953,19672,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4484,赛果乐风电场.0.69kV.1312#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40954,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40954,19673,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4485,赛果乐风电场.0.69kV.1313#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40955,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40955,19674,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4486,赛果乐风电场.0.69kV.1401#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40956,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40956,19675,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4487,赛果乐风电场.0.69kV.1402#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40957,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40957,19676,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4488,赛果乐风电场.0.69kV.1403#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40958,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40958,19677,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4489,赛果乐风电场.0.69kV.1404#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40959,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40959,19678,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4490,赛果乐风电场.0.69kV.1405#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40960,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40960,19679,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4491,赛果乐风电场.0.69kV.1406#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40961,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40961,19680,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4492,赛果乐风电场.0.69kV.1407#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40962,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40962,19681,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4493,赛果乐风电场.0.69kV.1408#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40963,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40963,19682,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4494,赛果乐风电场.0.69kV.1409#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40964,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40964,19683,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4495,赛果乐风电场.0.69kV.1410#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40965,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40965,19684,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4496,赛果乐风电场.0.69kV.1411#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40966,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40966,19685,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4497,赛果乐风电场.0.69kV.1412#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40967,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40967,19686,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,125.0,12.0,208.0,7.0,21.0,0.0,0.0,3.1260000000000003,2.0,0.1,0.05,0.05,3.16
4498,赛果乐风电场.35kV.1#集电线路机组,0,0,0,25.32,220,四川.赛果乐风电场.35.nd17274,0,0,0,0,1,0,0,0,0,24,0,1.32,-1.32,1,17274,19586,-1,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
4499,赛果乐风电场.35kV.2#集电线路机组,0,0,0,27.43,220,四川.赛果乐风电场.35.nd17275,0,0,0,0,1,0,0,0,0,26,0,1.43,-1.43,1,17275,19586,-1,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
4500,赛果乐风电场.35kV.4#集电线路机组,0,0,0,25.32,220,四川.赛果乐风电场.35.nd17277,0,0,0,0,1,0,0,0,0,24,0,1.32,-1.32,1,17277,19586,-1,Unit,35,35,0.0,,0.0,0.0,3.0,177.0,12.0,303.0,7.0,1.0,4.0,129.0,31.25,25.0,0.2,0.1,0.1,4.829
4501,赛果乐风电场.35kV.3#集电线路机组,0,0,0,27.43,220,四川.赛果乐风电场.35.nd17276,0,0,0,0,1,0,0,0,0,26,0,1.43,-1.43,1,17276,19586,-1,Unit,35,35,0.0,,0.0,0.0,3.0,188.0,12.0,322.0,7.0,1.0,4.0,141.0,30.7,27.0,0.2,0.1,0.1,1.7787
4502,拉马厂.0.69kV.2601#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40968,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40968,9208,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4503,拉马厂.0.69kV.2602#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40969,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40969,9209,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4504,拉马厂.0.69kV.2603#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40970,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40970,9210,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4505,拉马厂.0.69kV.2604#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40971,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40971,9211,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4506,拉马厂.0.69kV.2605#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40972,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40972,9212,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4507,拉马厂.0.69kV.2606#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40973,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40973,9213,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4508,拉马厂.0.69kV.2607#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40974,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40974,9214,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4509,拉马厂.0.69kV.2608#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40975,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40975,9215,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4510,拉马厂.0.69kV.2701#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40976,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40976,9216,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4511,拉马厂.0.69kV.2702#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40977,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40977,9217,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4512,拉马厂.0.69kV.2703#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40978,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40978,9218,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4513,拉马厂.0.69kV.2704#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40979,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40979,9219,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4514,拉马厂.0.69kV.2705#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40980,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40980,9220,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4515,拉马厂.0.69kV.2706#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40981,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40981,9221,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4516,拉马厂.0.69kV.2707#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40982,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40982,9222,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4517,拉马厂.0.69kV.2708#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40983,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40983,9223,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4518,拉马厂.0.69kV.2709#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40984,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40984,9224,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4519,拉马厂.0.69kV.2901#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40985,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40985,9225,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4520,拉马厂.0.69kV.2902#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40986,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40986,9226,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4521,拉马厂.0.69kV.2903#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40987,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40987,9227,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4522,拉马厂.0.69kV.2904#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40988,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40988,9228,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4523,拉马厂.0.69kV.2905#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40989,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40989,9229,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4524,拉马厂.0.69kV.2906#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40990,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40990,9230,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4525,拉马厂.0.69kV.2907#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40991,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40991,9231,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4526,拉马厂.0.69kV.2908#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40992,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40992,9232,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4527,拉马厂.0.69kV.3101#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40993,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40993,9233,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4528,拉马厂.0.69kV.3102#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40994,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40994,9234,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4529,拉马厂.0.69kV.3103#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40995,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40995,9235,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4530,拉马厂.0.69kV.3104#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40996,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40996,9236,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4531,拉马厂.0.69kV.3105#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40997,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40997,9237,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4532,拉马厂.0.69kV.3106#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40998,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40998,9238,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4533,拉马厂.0.69kV.3107#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40999,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40999,9239,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4534,拉马厂.0.69kV.3108#机组,0,0,0,2.63,220,四川.拉马厂.0.nd41000,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,41000,9240,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4535,拉马厂.0.69kV.3109#机组,0,0,0,2.63,220,四川.拉马厂.0.nd41001,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,41001,9241,-1,Unit,0.69,0.69,0.0,,0.0,0.0,3.0,114.0,12.0,194.0,7.0,14.0,2.0,40.0,3.406,2.6,0.2,0.1,0.1,9.23077
4536,拉马风电厂.35kV.#7集电线路机组,0,0,0,21.04,220,四川.拉马厂.35.8961,0,0,36.692,0.272,1,0,0,0,0,20,0,1.04,-1.04,1,16823,8961,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
4537,拉马风电厂.35kV.#8集电线路机组,0,0,0,23.67,220,四川.拉马厂.35.8961,0,0,36.692,0.272,1,0,0,0,0,22.5,0,1.17,-1.17,1,16824,8961,0,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
4538,拉马风电厂.35kV.#10集电线路机组,0,0,0,23.67,220,四川.拉马厂.35.8961,0,0,36.692,0.272,1,0,0,0,0,22.5,0,1.17,-1.17,1,16826,8961,0,Unit,35,35,0.0,,0.0,0.0,3.0,24.0,12.0,39.0,1.0,1.0,2.0,10.0,30.0,23.0,0.2,0.1,0.1,6.17
4539,拉马风电厂.35kV.#9集电线路机组,0,0,0,21.04,220,四川.拉马厂.35.8961,0,0,36.692,0.272,1,0,0,0,0,20,0,1.04,-1.04,1,16825,8961,0,Unit,35,35,0.0,,0.0,0.0,3.0,160.0,12.0,270.0,1.0,1.0,4.0,110.0,26.25,21.0,0.2,0.1,0.1,5.114
4540,西里光伏厂.全厂等值机,0,0,0,18,35,四川.西里光伏厂.35.nd41004,0,0,0,0,1,20.84,0,0,0,14.4,0,3.6,-3.6,1,41004,19532,-1,Unit,35,35,0.0,,0.0,0.0,3.0,20.0,12.0,34.0,7.0,2.0,2.0,7.0,21.18,18.0,0.2,0.1,0.1,5.45
