ID,Par_No,xc_modul,tr_measure,k_dcplus,kv_integ,t1_series,t2_series,t3_series,t4_series,ka_amplify,ta_amplify,vamax,vamin,kf_paral,tf_paral,vrmax,vrmin,kc_load,Vs_POS,R_MODEL,vmax1,vmin1,vmax2,vmin2,lelocation,lemodel,leparno,oelocation,oemodel,oeparno,oilocation,oimodel,oiparno,Note
196,196,0.040000,0.020000,18.700000,0.000000,3.070000,1.000000,0.010000,0.010000,0.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.010000,-2.730000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,35,0,0,0,0,0,0,bpavr1112
197,197,0.040000,0.020000,18.700000,0.000000,3.070000,1.000000,0.010000,0.010000,0.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.780000,-2.800000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,35,0,0,0,0,0,0,bpavr1112
198,198,0.040000,0.020000,18.700000,0.000000,3.070000,1.000000,0.010000,0.010000,0.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.810000,-2.420000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,35,0,0,0,0,0,0,bpavr1112
199,199,0.000000,0.020000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.860000,0.010000,10.000000,-10.000000,0.000000,0.010000,6.790000,-6.900000,0.054000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,36,0,0,0,0,0,0,DC-HYD_
200,200,0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.120000,-3.820000,0.053000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,2,0,0,0,0,0,0,bpavr1112
201,201,0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.150000,-3.810000,0.053000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,2,0,0,0,0,0,0,bpavr1112
202,202,0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.130000,-3.820000,0.053000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,37,0,0,0,0,0,0,bpavr1112
203,203,0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.110000,-3.640000,0.053000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,37,0,0,0,0,0,0,bpavr1112
204,204,0.000000,0.020000,30.000000,1.000000,1.350000,10.000000,2.000000,2.000000,5.540000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.050000,-2.470000,0.034000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,38,0,0,0,0,0,0,bpavr1112  : BPA__________Xc ____0.04__0____2018/4/3
205,205,0.000000,0.020000,30.000000,1.000000,1.350000,10.000000,2.000000,2.000000,6.290000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.220000,-2.960000,0.034000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,39,0,0,0,0,0,0,bpavr1112//  BPA__________Xc ____0.04__0____2018/4/3
206,206,0.000000,0.020000,30.000000,1.000000,1.350000,10.000000,2.000000,2.000000,5.560000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.840000,-1.950000,0.034000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,40,0,0,0,0,0,0,bpavr1112_ ___ XC=-0.04__0
207,207,0.000000,0.010000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.260000,-6.500000,0.030000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,41,0,0,0,0,0,0,bpavr1112
208,208,0.000000,0.010000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.260000,-6.500000,0.030000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,42,0,0,0,0,0,0,bpavr1112
209,209,0.000000,0.010000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.260000,-6.500000,0.030000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,43,0,0,0,0,0,0,bpavr1112
210,210,0.050000,0.020000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.900000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.790000,-7.060000,0.054000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,44,0,0,0,0,0,0,bpavr1112
211,211,0.050000,0.020000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.900000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.860000,-6.870000,0.054000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,44,0,0,0,0,0,0,bpavr1112
212,212,0.050000,0.020000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.760000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.840000,-6.750000,0.054000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,44,0,0,0,0,0,0,bpavr1112
213,213,0.050000,0.020000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.860000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.790000,-6.890000,0.054000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,44,0,0,0,0,0,0,bpavr1112
214,214,0.000000,0.020000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.900000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.790000,-7.100000,0.054000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,45,0,0,0,0,0,0,bpavr1112
215,215,-0.050000,0.010000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,7.500000,0.010000,20.000000,-20.000000,0.000000,1.000000,4.720000,-3.610000,0.040000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,
216,216,0.050000,0.020000,48.000000,1.000000,0.010000,0.010000,1.000000,7.160000,6.300000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.720000,-4.750000,0.071000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,46,0,0,0,0,0,0,bpavr1112
217,217,0.050000,0.020000,48.000000,1.000000,0.010000,0.010000,1.000000,7.160000,6.360000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.790000,-4.760000,0.071000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,46,0,0,0,0,0,0,bpavr1112
218,218,0.050000,0.020000,48.000000,1.000000,0.010000,0.010000,1.000000,7.160000,6.320000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.740000,-4.670000,0.071000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,46,0,0,0,0,0,0,bpavr1112
219,219,0.050000,0.020000,48.000000,1.000000,0.010000,0.010000,1.000000,7.160000,6.360000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.770000,-4.990000,0.071000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,46,0,0,0,0,0,0,bpavr1112
220,220,-0.020000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.210000,-3.580000,0.049600,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,3,0,1,0,0,1,0,bpavr1112
221,221,-0.020000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.990000,-3.430000,0.049600,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,4,0,0,0,0,0,0,bpavr1112
222,222,-0.020000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.360000,-3.560000,0.049700,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,5,0,0,0,0,0,0,bpavr1112
223,223,-0.020000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.510000,-2.980000,0.047000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,6,0,0,0,0,0,0,bpavr1112
224,224,-0.020000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.830000,-3.070000,0.047000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,7,0,0,0,0,0,0,bpavr1112
225,225,-0.020000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.890000,-3.060000,0.047000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,8,0,0,0,0,0,0,bpavr1112
226,226,0.050000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,6.220000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.420000,-4.240000,0.031100,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,47,0,0,0,0,0,0,bpavr1112
227,227,0.050000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,6.250000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.460000,-4.180000,0.031100,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,47,0,0,0,0,0,0,bpavr1112
228,228,0.050000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,5.970000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.240000,-4.050000,0.031100,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,47,0,0,0,0,0,0,bpavr1112
229,229,0.050000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,5.830000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.130000,-3.880000,0.031100,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,47,0,0,0,0,0,0,bpavr1112
230,230,0.000000,0.010000,1.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.640000,-6.900000,0.030000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,bpavr1112
231,231,0.040000,0.010000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.200000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.540000,-6.670000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,bpavr1112
232,232,0.040000,0.010000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.260000,-6.520000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,bpavr1112
233,233,0.040000,0.010000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.440000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.640000,-6.900000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,bpavr1112
234,234,0.050000,0.010000,20.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.650000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.340000,-6.200000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,bpavr1112
235,235,0.050000,0.010000,20.000000,1.000000,0.010000,0.010000,1.000000,4.000000,7.350000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.160000,-5.850000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,bpavr1112
236,236,-0.040000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.900000,-3.270000,0.051000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,9,0,0,0,0,0,0,bpavr1112
237,237,-0.040000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.950000,-3.370000,0.051000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,9,0,0,0,0,0,0,bpavr1112
238,238,-0.040000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.790000,-3.400000,0.050300,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,9,0,0,0,0,0,0,bpavr1112
239,239,-0.040000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.590000,-2.970000,0.051000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,10,0,0,0,0,0,0,bpavr1112
240,240,0.040000,0.010000,35.000000,1.000000,0.100000,0.100000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.680000,-3.830000,0.044000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,48,0,0,0,0,0,0,bpavr1112
241,241,0.040000,0.010000,35.000000,1.000000,0.100000,0.100000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.730000,-3.820000,0.044000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,2,2,48,0,0,0,0,0,0,bpavr1112
242,242,-0.080000,0.020000,30.000000,0.000000,2.000000,1.000000,0.020000,0.020000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,4.600000,-3.500000,0.046000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,49,0,0,0,0,0,0,__1-#4
243,243,-0.040000,0.020000,15.000000,0.000000,2.000000,1.000000,0.020000,0.040000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,3.900000,-3.000000,0.047000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,50,0,0,0,0,0,0,__#5
244,244,-0.030000,0.020000,9.510000,0.000000,3.570000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.250000,-3.060000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
245,245,-0.030000,0.020000,9.510000,0.000000,3.570000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.490000,-2.850000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
246,246,-0.050000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.570000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.180000,-4.600000,0.064000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,1,0,0,0,0,0,0,__#1
247,247,-0.050000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.610000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.210000,-4.420000,0.064000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,1,0,0,0,0,0,0,__#2
248,248,0.050000,0.020000,16.000000,0.000000,2.500000,1.000000,0.020000,0.050000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.200000,-3.900000,0.045000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
249,249,0.000000,0.020000,5.000000,0.000000,7.900000,1.000000,0.100000,0.300000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.600000,-5.800000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,51,0,0,0,0,0,0,_____
250,250,-0.060000,0.020000,200.000000,1.000000,1.000000,1.000000,1.000000,5.670000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.200000,-4.200000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,52,0,0,0,0,0,0,_____
251,251,0.000000,0.020000,5.000000,0.000000,10.000000,1.000000,0.020000,0.020000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.400000,-3.900000,0.040000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
252,252,-0.020000,0.020000,45.000000,0.000000,7.500000,7.500000,0.100000,0.100000,1.000000,0.010000,7.420000,-5.700000,0.000000,1.000000,6.150000,-4.790000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___11F
253,253,-0.030000,0.020000,45.000000,0.000000,7.500000,7.500000,0.100000,0.100000,1.000000,0.010000,7.420000,-5.700000,0.000000,1.000000,5.730000,-4.300000,0.073000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___12F
254,254,0.000000,0.020000,45.000000,0.000000,7.500000,7.500000,0.100000,0.100000,1.000000,0.010000,7.420000,-5.700000,0.000000,1.000000,5.640000,-4.200000,0.073000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#13
255,255,-0.020000,0.020000,45.000000,0.000000,7.500000,7.500000,0.100000,0.100000,1.000000,0.010000,7.420000,-5.700000,0.000000,1.000000,5.930000,-4.100000,0.073000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___14F
256,256,0.000000,0.020000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,7.990000,-5.490000,0.056000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___
257,257,-0.060000,0.020000,260.000000,1.000000,1.000000,1.000000,1.000000,6.560000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.300000,-4.500000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,53,0,0,0,0,0,0,___
258,258,-0.030000,0.020000,500.000000,1.000000,2.000000,14.300000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.719000,-7.438000,0.108000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
259,259,-0.030000,0.020000,500.000000,1.000000,2.000000,14.300000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.830000,-7.590000,0.108600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
260,260,-0.030000,0.020000,350.000000,1.000000,1.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.530000,-5.030000,0.092690,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
261,261,-0.030000,0.020000,350.000000,1.000000,1.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.760000,-5.300000,0.092700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
262,262,-0.030000,0.020000,350.000000,1.000000,1.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.760000,-5.310000,0.092700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#3
263,263,-0.030000,0.020000,350.000000,1.000000,1.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.790000,-5.330000,0.092700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#4
264,264,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.500000,-4.300000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____
265,265,0.000000,0.020000,50.000000,0.000000,10.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.970000,-5.070000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___3
266,266,0.050000,0.020000,50.000000,0.000000,10.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.970000,-5.070000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___3
267,267,0.050000,0.020000,50.000000,0.000000,10.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.640000,-4.820000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___4
268,268,-0.060000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.120000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,6.300000,-5.500000,0.048000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,_____
269,269,0.000000,0.020000,7.000000,0.000000,7.060000,1.000000,0.090000,0.010000,1.000000,0.400000,10.000000,-10.000000,0.000000,1.000000,3.770000,-1.700000,0.042000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___
270,270,0.000000,0.020000,7.000000,0.000000,7.060000,1.000000,0.090000,0.010000,1.000000,0.250000,10.000000,-10.000000,0.000000,1.000000,6.190000,-5.440000,0.042000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12__#2
271,271,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,0.800000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.890000,-3.660000,0.046400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
272,272,0.030000,0.020000,45.000000,0.000000,7.430000,7.430000,0.010000,0.010000,1.000000,0.020000,7.420000,-5.700000,0.000000,1.000000,6.460000,-4.950000,0.089000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___31_
273,273,0.000000,0.020000,45.000000,0.000000,7.425000,7.425000,0.010000,0.010000,1.000000,0.010000,7.420000,-5.700000,0.000000,1.000000,7.714000,-5.912000,0.089260,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___32_
274,274,0.000000,0.020000,41.000000,0.000000,11.670000,11.670000,0.010000,0.010000,1.000000,0.010000,7.420000,-5.400000,0.000000,1.000000,5.180000,-3.970000,0.066000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
275,275,0.050000,0.020000,30.000000,0.000000,2.000000,1.000000,0.010000,0.020000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,6.100000,-5.300000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,54,0,0,0,0,0,0,_____
276,276,0.050000,0.020000,1.960000,0.000000,2.550000,1.000000,1.000000,1.000000,6.300000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.800000,-3.700000,0.040000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
277,277,0.000000,0.020000,400.000000,1.000000,2.800000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.940000,-6.050000,0.214500,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
278,278,-0.006500,0.020000,400.000000,1.000000,2.800000,10.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.860000,-5.690000,0.206000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,0.000000
279,279,0.000000,0.020000,4.920000,0.000000,1.000000,1.000000,1.000000,1.000000,9.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.070000,-5.350000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___61
280,280,0.000000,0.020000,4.860000,0.000000,1.000000,1.000000,1.000000,1.000000,9.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.370000,-7.070000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___62_
281,281,-0.060000,0.020000,30.000000,0.000000,1.000000,1.000000,0.020000,0.050000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.000000,-4.100000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,55,0,0,0,0,0,0,_____
282,282,0.050000,0.020000,191.700000,1.000000,0.100000,0.100000,1.000000,5.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.640000,-5.050000,0.041900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
283,283,0.050000,0.020000,192.600000,1.000000,0.100000,0.100000,1.000000,5.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.740000,-4.980000,0.041900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
284,284,0.050000,0.020000,31.000000,1.000000,1.000000,4.620000,0.100000,0.100000,4.440000,0.020000,10.000000,-10.000000,0.000000,1.000000,3.950000,-3.500000,0.067000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_____
285,285,0.000000,0.020000,31.000000,1.000000,1.000000,4.620000,0.100000,0.100000,5.500000,0.020000,10.000000,-10.000000,0.000000,1.000000,3.600000,-3.500000,0.067000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_____
286,286,0.000000,0.020000,31.000000,1.000000,1.000000,4.620000,0.100000,0.100000,5.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,3.900000,-3.500000,0.060000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_____
287,287,0.000000,0.020000,48.000000,1.000000,1.000000,7.160000,0.100000,0.100000,7.330000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.610000,-5.200000,0.065000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
288,288,0.000000,0.020000,48.000000,1.000000,1.000000,7.160000,0.010000,0.010000,5.850000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.740000,-4.910000,0.065000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
289,289,-0.060000,0.020000,48.000000,1.000000,1.000000,7.160000,0.100000,0.100000,7.330000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.810000,-5.360000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
290,290,-0.030000,0.020000,48.000000,1.000000,1.000000,7.160000,0.100000,0.100000,6.065000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.810000,-5.360000,0.065200,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
291,291,0.050000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.460000,-6.910000,0.055900,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
292,292,0.050000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.580000,-6.610000,0.055900,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
293,293,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.110000,-3.430000,0.033200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3_
294,294,0.050000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.780000,-6.330000,0.055900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3_
295,295,0.000000,0.010000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.690000,-3.910000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
296,296,0.000000,0.020000,200.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.560000,-3.820000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
297,297,0.000000,0.020000,200.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.430000,-2.810000,0.075000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
298,298,0.000000,0.020000,200.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.600000,-3.850000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
299,299,0.000000,0.020000,200.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.198000,-3.816000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
300,300,0.050000,0.020000,310.000000,1.000000,1.000000,1.000000,1.000000,7.160000,1.000000,0.021000,20.000000,-20.000000,0.000000,1.000000,4.800000,-4.100000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,56,0,0,0,0,0,0,_____
301,301,-0.030000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.100000,-5.299000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2_
302,302,-0.030000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.630000,-3.050000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2_
303,303,0.070000,0.020000,20.000000,0.000000,1.100000,1.000000,0.040000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,3.100000,-2.000000,0.034000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
304,304,0.070000,0.020000,20.000000,0.000000,1.100000,1.000000,0.040000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,3.400000,-2.500000,0.034000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
305,305,0.050000,0.020000,200.000000,1.000000,2.000000,8.000000,1.000000,1.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.200000,-4.200000,0.040000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,57,0,0,0,0,0,0,_____
306,306,0.050000,0.020000,20.000000,0.000000,3.120000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.240000,-3.290000,0.041000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,18,0,0,0,0,0,0,___
307,307,0.050000,0.020000,20.000000,0.000000,3.120000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.420000,-3.190000,0.041000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,18,0,0,0,0,0,0,___
308,308,0.000000,0.020000,200.000000,1.000000,1.000000,1.000000,1.000000,4.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,6.000000,-4.100000,0.050000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
309,309,0.000000,0.020000,273.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,6.500000,-5.050000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#11
310,310,-0.060000,0.020000,180.000000,1.000000,2.000000,8.000000,1.000000,1.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.500000,-4.100000,0.040000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,58,0,0,0,0,0,0,_____
311,311,-0.020000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.920000,-5.220000,0.072000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
312,312,0.000000,0.010000,15.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.740000,-4.940000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
313,313,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.310000,-4.510000,0.062000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
314,314,0.000000,0.020000,290.000000,1.000000,1.000000,1.000000,1.000000,7.010000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.500000,-4.800000,0.040000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,59,0,0,0,0,0,0,_____
315,315,0.000000,0.020000,10.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,6.910000,-6.080000,0.000000,1.000000,9.270000,-5.270000,0.121000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
316,316,0.050000,0.020000,18.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.840000,-6.360000,0.121000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
317,317,0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,6.910000,-6.080000,0.000000,1.000000,7.420000,-6.850000,0.121000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___3
318,318,0.050000,0.020000,10.000000,0.000000,4.000000,1.000000,0.010000,0.010000,1.000000,0.010000,6.910000,-6.080000,0.000000,1.000000,7.740000,-6.860000,0.121000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
319,319,0.000000,0.020000,300.000000,1.000000,1.000000,1.000000,1.000000,7.160000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,6.000000,-5.000000,0.069000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
320,320,-0.050000,0.020000,200.000000,1.000000,1.000000,1.000000,1.000000,4.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.200000,-4.300000,0.040000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,60,0,0,0,0,0,0,_____
321,321,0.030000,0.010000,3.000000,0.000000,2.000000,1.000000,0.100000,0.100000,6.270000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.700000,-2.690000,0.072900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
322,322,0.030000,0.010000,3.000000,0.000000,2.000000,1.000000,0.100000,0.100000,6.390000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.950000,-3.210000,0.072200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
323,323,-0.020000,0.010000,3.000000,0.000000,2.000000,1.000000,0.100000,0.100000,6.090000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.600000,-2.600000,0.072200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
324,324,-0.010000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.410000,-4.570000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#31
325,325,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.390000,-7.010000,0.090600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#21
326,326,0.000000,0.020000,50.000000,0.000000,10.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.640000,-4.820000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___4
327,327,-0.020000,0.020000,182.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.210000,-5.580000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___05_ 31_
328,328,-0.020000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,7.320000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.680000,-6.230000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___05_  31_
329,329,-0.004093,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.790000,-6.670000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____2
330,330,-0.004093,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.600000,-7.260000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____2
331,331,-0.008500,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.860000,-3.670000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,AC330_6_
332,332,0.000000,0.010000,20.000000,0.000000,3.200000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.520000,-6.280000,0.098600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___09_
333,333,0.000000,0.010000,20.000000,0.000000,3.650000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.880000,-4.810000,0.098600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___09_
334,334,0.000000,0.020000,17.895000,0.000000,1.722000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.210000,-2.150000,0.066700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
335,335,0.000000,0.020000,17.895000,0.000000,1.722000,1.000000,0.010000,0.010000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.230000,-2.090000,0.066700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
336,336,0.000000,0.020000,17.895000,0.000000,1.722000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.710000,-3.130000,0.066700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___3
337,337,0.000000,0.020000,17.895000,0.000000,1.722000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.510000,-2.710000,0.066700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___4
338,338,-0.019025,0.020000,46.000000,1.000000,1.000000,6.860000,0.100000,0.100000,5.410000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.170000,-4.160000,0.041900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
339,339,-0.019025,0.020000,46.000000,1.000000,1.000000,6.860000,0.100000,0.100000,5.410000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.060000,-4.360000,0.041900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
340,340,-0.020000,0.020000,158.100006,1.000000,0.100000,0.100000,1.000000,4.620000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.680000,-4.010000,0.068100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
341,341,-0.020000,0.020000,155.309998,1.000000,1.000000,4.620000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.590000,-3.980000,0.068100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
342,342,-0.020000,0.020000,155.729996,1.000000,1.000000,4.620000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.620000,-3.990000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
343,343,-0.020000,0.020000,158.740005,1.000000,1.000000,4.620000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.730000,-3.960000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
344,344,0.000000,0.020000,500.000000,1.000000,0.300000,3.000000,1.000000,1.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,6.920000,-5.890000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___
345,345,0.000000,0.020000,6.920000,0.000000,4.400000,1.000000,0.010000,0.010000,1.000000,0.010000,15.000000,-15.000000,0.000000,1.000000,5.100000,-3.100000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1_
346,346,0.000000,0.020000,6.920000,0.000000,4.400000,1.000000,0.010000,0.010000,1.000000,0.010000,15.000000,-15.000000,0.000000,1.000000,5.200000,-2.800000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2_
347,347,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,5.520000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.300000,-3.100000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12___#1
348,348,0.000000,0.010000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,5.500000,-4.000000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____
349,349,0.000000,0.020000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,6.600000,-4.500000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____
350,350,0.048295,0.020000,60.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.040000,-3.930000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
351,351,0.000000,0.020000,5.000000,0.000000,10.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.390000,-4.620000,0.070400,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,___#2
352,352,0.000000,0.020000,5.000000,0.000000,10.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.980000,-4.680000,0.070500,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,___#3
353,353,0.000000,0.020000,5.000000,0.000000,10.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.920000,-4.158000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#4
354,354,-0.010000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.050000,-5.520000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G1
355,355,0.000000,0.020000,20.000000,0.000000,3.250000,1.000000,0.100000,0.100000,1.000000,0.003000,5.240000,-4.460000,0.000000,1.000000,6.810000,-5.050000,0.062040,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G1
356,356,0.000000,0.020000,12.000000,0.000000,5.000000,1.000000,0.100000,0.100000,5.310000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.900000,-4.000000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
357,357,0.048295,0.020000,60.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.260000,-4.190000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#3
358,358,0.000000,0.020000,35.000000,0.000000,11.550000,11.550000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.100000,-4.900000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
359,359,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.180000,-5.050000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
360,360,0.000000,0.020000,56.000000,1.000000,3.000000,30.000000,0.060000,0.030000,9.200000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.350000,-5.500000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
361,361,0.000000,0.020000,56.000000,1.000000,3.000000,30.000000,0.060000,0.030000,9.300000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.290000,-6.210000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
362,362,0.000000,0.020000,30.000000,1.000000,1.000000,1.000000,1.000000,4.000000,4.540000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.252000,-2.404000,0.062225,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
363,363,0.000000,0.020000,45.000000,1.000000,1.000000,6.700000,0.100000,0.100000,5.700000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.340000,-4.504000,0.062225,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
364,364,0.000000,0.020000,45.000000,1.000000,1.000000,6.700000,0.100000,0.100000,5.460000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.140000,-4.280000,0.062225,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#3
365,365,-0.005310,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,11.470000,-8.170000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
366,366,-0.005310,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.570000,-6.010000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
367,367,0.000000,0.010000,200.000000,1.000000,1.000000,3.880000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.660000,-6.920000,0.100500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G7
368,368,0.000000,0.020000,35.000000,0.000000,1.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.540000,-7.650000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
369,369,-0.003748,0.020000,33.100000,0.000000,1.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.050000,-7.810000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
370,370,0.000000,0.020000,30.000000,0.000000,2.330000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.690000,-4.110000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
371,371,-0.007714,0.020000,30.000000,0.000000,2.330000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.640000,-4.110000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
372,372,-0.007714,0.020000,30.000000,0.000000,2.330000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.250000,-4.020000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#3
373,373,0.000000,0.020000,30.000000,0.000000,2.330000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.950000,-4.410000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#4
374,374,0.000000,0.020000,30.000000,0.000000,2.330000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.210000,-4.240000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#5
375,375,0.060714,0.020000,156.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.620000,-4.750000,0.054000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
376,376,0.000000,0.020000,156.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.460000,-4.362000,0.054000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
377,377,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,7.510000,-6.580000,0.080400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
378,378,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.510000,-6.580000,0.080400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
379,379,-0.012136,0.020000,646.200000,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.708000,-6.018000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,bpavr1112
380,380,-0.012136,0.020000,646.200000,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.900000,-6.740000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,bpavr1112
381,381,-0.005666,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.390000,-4.940000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
382,382,-0.005666,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.810000,-2.690000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
383,383,-0.003874,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.408000,-4.572000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____1#
384,384,-0.003900,0.010000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.600000,-4.430000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_______774MVA__Xc_-0.0039
385,385,0.000000,0.020000,10.000000,0.000000,2.500000,2.500000,0.100000,0.100000,6.900000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.470000,-4.890000,0.092000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
386,386,0.000000,0.020000,10.000000,0.000000,2.500000,2.500000,0.100000,0.100000,6.960000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.930000,-4.910000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
387,387,0.000000,0.020000,5.000000,0.000000,10.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.390000,-4.680000,0.070500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
388,388,-0.004100,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.830000,-6.980000,0.093400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
