ID,Par_No,xc_modul,tr_measure,k_dcplus,kv_integ,t1_series,t2_series,t3_series,t4_series,ka_amplify,ta_amplify,vamax,vamin,kf_paral,tf_paral,vrmax,vrmin,kc_load,Vs_POS,R_MODEL,vmax1,vmin1,vmax2,vmin2,lelocation,lemodel,leparno,oelocation,oemodel,oeparno,oilocation,oimodel,oiparno,Note
584,584,-0.250000,0.020000,400.000000,1.000000,1.400000,7.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.900000,-4.400000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
585,585,-0.250000,0.020000,400.000000,1.000000,1.400000,7.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.850000,-4.300000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
586,586,-0.250000,0.020000,400.000000,1.000000,1.400000,7.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.000000,-4.100000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
587,587,-0.018000,0.020000,500.000000,1.000000,1.260000,10.500000,0.100000,0.100000,1.000000,0.010000,10.290000,-8.750000,0.000000,1.000000,9.400000,-4.300000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
588,588,-0.054000,0.020000,1.000000,1.000000,0.100000,0.100000,1.400000,10.000000,500.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.840000,-8.900000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
589,589,-0.050000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.590000,-9.340000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
590,590,-0.050000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.620000,-8.990000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
591,591,-0.070000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,0.010000,8.980000,-6.730000,0.087000,0,0,99999.000000,-9999.000000,99999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,
592,592,-0.070000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,0.010000,9.020000,-6.650000,0.087000,0,0,99999.000000,-9999.000000,99999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,
593,593,-0.080000,0.020000,60.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.040000,10.000000,-10.000000,0.000000,1.000000,6.550000,-4.940000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
594,594,-0.080000,0.020000,60.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.040000,10.000000,-10.000000,0.000000,1.000000,6.720000,-5.080000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
595,595,-0.077000,0.020000,56.250000,1.000000,3.000000,30.000000,0.030000,0.030000,10.200000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.190000,-5.710000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
596,596,-0.077000,0.020000,10.000000,0.000000,5.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.190000,-4.920000,0.097600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
597,597,0.000000,0.020000,400.000000,1.000000,1.000000,8.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-3.110000,0.090900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
598,598,0.000000,0.020000,400.000000,1.000000,1.000000,8.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.270000,-3.170000,0.090900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
599,599,-0.077000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.150000,-8.180000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
600,600,-0.077000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.470000,-7.510000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
601,601,-0.077000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.140000,-7.220000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
602,602,-0.077000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.720000,-7.150000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
603,603,-0.077000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.290000,-7.270000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
604,604,-0.077000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.390000,-7.370000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#6
605,605,0.000000,0.020000,56.250000,1.000000,3.000000,30.000000,0.060000,0.030000,8.440000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.290000,-5.330000,0.077000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_30_____
606,606,-0.085000,0.020000,56.250000,1.000000,3.000000,30.000000,0.060000,0.030000,8.040000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.670000,-3.920000,0.071600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
607,607,0.000000,0.020000,0.000000,0.000000,60.000000,0.000000,20.000000,0.010000,1.000000,0.020000,9999.000000,-999.000000,0.000000,1.000000,999.000000,-7.200000,0.083000,0,1,99999.000000,-9999.000000,99999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,
608,608,-0.030000,0.020000,20.000000,0.000000,2.983200,1.000000,0.016800,0.001000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.110000,-5.000000,0.083000,0,0,99999.000000,-9999.000000,99999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,
609,609,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.500000,-7.700000,0.083000,0,0,99999.000000,-9999.000000,99999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,
610,610,-0.030000,0.020000,4.410000,0.000000,1.000000,1.000000,0.100000,0.100000,7.630000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.710000,-6.870000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
611,611,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.630000,-4.230000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
612,612,0.000000,0.020000,4.800000,0.000000,2.900000,2.900000,0.010000,0.010000,20.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.130000,-7.420000,0.087500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
613,613,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.700000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.790000,-4.600000,0.048800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
614,614,-0.012000,0.020000,500.000000,1.000000,0.100000,0.100000,1.500000,1.250000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.550000,-5.820000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
615,615,-0.050000,0.020000,500.000000,1.000000,1.260000,10.500000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.240000,-9.180000,0.102800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
616,616,-0.050400,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.980000,-8.960000,0.102800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
617,617,-0.040000,0.020000,32.700000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.200000,-5.569000,0.051000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
618,618,-0.040000,0.020000,32.700000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,3.733000,-4.286000,0.051000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
619,619,-0.030000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.640000,-4.830000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
620,620,-0.040000,0.020000,20.000000,0.000000,5.000000,1.000000,0.000010,0.000010,1.000000,0.010000,9999.000000,-9999.000000,0.000000,1.000000,7.000000,-5.410000,0.095190,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,___#6
621,621,-0.070000,0.020000,500.000000,1.000000,1.400000,10.770000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.000000,-5.410000,0.095190,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,___#6
622,622,-0.070000,0.020000,500.000000,1.000000,1.400000,10.770000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.970000,-2.100000,0.095190,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,___#7
623,623,-0.075500,0.020000,200.000000,1.000000,1.000000,1.000000,1.000000,4.500000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.540000,-3.690000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
624,624,-0.075500,0.020000,200.000000,1.000000,1.000000,1.000000,1.000000,4.500000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.910000,-4.040000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
625,625,-0.042400,0.020000,326.520000,1.000000,0.100000,0.100000,1.000000,6.710000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.800000,-5.610000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
626,626,-0.042400,0.020000,326.520000,1.000000,0.100000,0.100000,1.000000,6.710000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.230000,-5.050000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
627,627,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.691000,-5.656000,0.063100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
628,628,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.693000,-5.538000,0.063100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
629,629,-0.040000,0.020000,200.000000,1.000000,0.100000,0.100000,1.000000,4.470000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.310000,-4.240000,0.169500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
630,630,-0.040000,0.020000,200.000000,1.000000,0.100000,0.100000,1.000000,4.470000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.320000,-4.290000,0.169500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
631,631,-0.040000,0.020000,500.000000,1.000000,1.200000,10.000000,0.025000,0.025000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.020000,-6.320000,0.086100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
632,632,0.000000,0.020000,500.000000,1.000000,0.010000,0.020000,1.200000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.930000,-6.480000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
633,633,-0.007281,0.020000,400.000000,1.000000,1.000000,8.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.020000,-4.060000,0.089270,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1G
634,634,-0.007282,0.020000,400.000000,1.000000,1.000000,8.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.017000,-6.720000,0.089270,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1G
635,635,0.000000,0.020000,20.000000,0.000000,3.500000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.530000,-4.910000,0.082900,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,__#1
636,636,0.000000,0.020000,40.000000,0.000001,3.500000,2.000000,2.000000,2.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.104920,-5.477690,0.082900,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,__#2
637,637,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,7.250000,0.010000,7.250000,-6.430000,0.000000,1.000000,7.100000,-6.200000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_14
638,638,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,5.910000,0.010000,5.910000,-5.240000,0.000000,1.000000,5.690000,-5.350000,0.107000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_14
639,639,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,7.230000,0.010000,7.230000,-6.410000,0.000000,1.000000,6.900000,-5.940000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_14
640,640,0.000000,0.010000,1.000000,0.000000,1.500000,1.500000,0.020000,0.010000,80.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.770000,-5.960000,0.080000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
641,641,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,7.290000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.007000,-6.348000,0.124000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
642,642,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,8.610000,0.010000,8.610000,-7.630000,0.000000,1.000000,8.470000,-6.950000,0.129000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_14
643,643,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,7.380000,0.010000,7.380000,-6.540000,0.000000,1.000000,7.070000,-5.530000,0.122600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_14
644,644,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,7.360000,0.010000,7.360000,-5.750000,0.000000,1.000000,7.220000,-5.750000,0.126800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,0
645,645,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,7.900000,0.010000,7.900000,-7.000000,0.000000,1.000000,7.510000,-6.380000,0.123000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_14
646,646,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,7.820000,0.010000,7.820000,-6.930000,0.000000,1.000000,7.330000,-6.290000,0.127000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_14
647,647,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,7.670000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.230000,-6.650000,0.117600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#25
648,648,-0.055000,0.020000,10.000000,0.000000,1.500000,1.500000,0.100000,0.100000,8.400000,0.010000,8.400000,-7.450000,0.000000,1.000000,8.070000,-6.380000,0.128000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,0.000000
649,649,-0.030000,0.020000,350.000000,1.000000,1.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-8.500000,0.000000,1.000000,7.420000,-6.490000,0.124000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#27
650,650,-0.030000,0.020000,20.000000,0.000000,2.750000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.220000,-6.500000,0.120000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
651,651,-0.030000,0.020000,350.000000,1.000000,1.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-8.500000,0.000000,1.000000,7.590000,-4.590000,0.117000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#29
652,652,-0.030000,0.020000,20.000000,0.000000,2.750000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.220000,-6.880000,0.104200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___30_
653,653,-0.030000,0.020000,20.000000,0.000000,2.750000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.020000,-7.020000,0.117500,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
654,654,-0.030000,0.020000,20.000000,0.000000,2.750000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.080000,-7.510000,0.123000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____30
655,655,-0.055000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.830000,-4.030000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_11
656,656,-0.055000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.110000,-4.360000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
657,657,-0.068000,0.020000,4000.000000,1.000000,1.500000,73.500000,0.100000,0.050000,1.000000,0.010000,99999.000000,-99999.000000,0.000000,1.000000,6.086000,-4.870000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_11
658,658,-0.055000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.870000,-3.700000,0.094900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
659,659,-0.055000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.310000,-4.360000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_11
660,660,-0.055000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.130000,-7.110000,0.157000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_11
661,661,0.000000,0.010000,1.000000,0.000000,1.500000,1.500000,0.020000,0.010000,100.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.540000,-7.000000,0.122000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_UD_11
662,662,-0.007800,0.020000,500.000000,1.000000,5.000000,20.830000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.990000,-5.600000,0.106900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
663,663,-0.007800,0.020000,500.000000,1.000000,5.000000,20.830000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.050000,-5.550000,0.106900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
664,664,-0.007800,0.020000,500.000000,1.000000,5.000000,20.830000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.140000,-5.940000,0.106900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
665,665,-0.007800,0.020000,500.000000,1.000000,5.000000,20.830000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.494000,-6.033000,0.106900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
666,666,0.050000,0.020000,60.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.040000,-3.930000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
667,667,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.270000,-7.080000,0.099300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
668,668,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.670000,-4.290000,0.099300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
669,669,0.020000,0.020000,1.000000,1.000000,1.000000,10.000000,0.025000,0.025000,470.000000,0.010000,8.520000,-7.240000,0.000000,1.000000,7.500000,-3.800000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
670,670,-0.020000,0.020000,1.000000,1.000000,1.000000,7.140000,0.025000,0.025000,413.000000,0.010000,9.880000,-8.390000,0.000000,1.000000,7.750000,-3.000000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
671,671,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.060000,-6.900000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
672,672,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.460000,-7.500000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
673,673,0.000000,0.020000,1.000000,0.000000,5.000000,1.000000,0.100000,0.100000,14.000000,0.010000,7.690000,-7.090000,0.000000,1.000000,7.690000,-7.090000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
674,674,0.000000,0.020000,1.000000,0.000000,5.000000,1.000000,0.100000,0.100000,12.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.720000,-7.410000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
675,675,0.000000,0.010000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.620000,-3.710000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
676,676,0.000000,0.010000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.080000,-3.810000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
677,677,0.000000,0.010000,450.000000,1.000000,1.000000,5.000000,2.000000,2.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.970000,-7.110000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
678,678,0.000000,0.010000,450.000000,1.000000,1.000000,5.000000,2.000000,2.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.240000,-7.110000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
679,679,-0.060000,0.020000,500.000000,1.000000,2.000000,14.000000,0.200000,0.200000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.950000,-8.460000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
680,680,-0.060000,0.020000,500.000000,1.000000,2.000000,14.000000,0.200000,0.200000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.740000,-8.020000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
681,681,-0.060000,0.020000,500.000000,1.000000,2.000000,14.000000,0.200000,0.200000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.690000,-8.880000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
682,682,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.700000,-3.320000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
683,683,-0.020000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.860000,-2.760000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
684,684,0.000000,0.020000,4.150000,0.000000,1.000000,1.000000,1.000000,1.000000,9.150000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.680000,-7.600000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
685,685,-0.037500,0.020000,4.150000,0.000000,1.000000,1.000000,1.000000,1.000000,9.320000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.320000,-8.400000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
686,686,0.000000,0.020000,400.000000,1.000000,1.000000,7.920000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.660000,-3.820000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
687,687,0.000000,0.020000,400.000000,1.000000,1.000000,7.920000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-3.480000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
688,688,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.510000,-2.900000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
689,689,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.840000,-5.010000,0.074500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
690,690,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.440000,-6.650000,0.074500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
691,691,-0.050000,0.020000,500.000000,1.000000,1.000000,1.000000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.830000,-7.040000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_31_____
692,692,-0.050000,0.020000,500.000000,1.000000,1.000000,1.000000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.070000,-7.110000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_31_____
693,693,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.180000,-4.480000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
694,694,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.440000,-4.600000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
695,695,-0.050000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.230000,-8.470000,0.092300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
696,696,-0.050000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.440000,-8.520000,0.092300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
697,697,0.000000,0.020000,1.000000,0.000000,5.000000,1.000000,0.100000,0.100000,12.000000,0.020000,7.200000,-5.340000,0.000000,1.000000,7.200000,-5.210000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
698,698,0.000000,0.020000,1.000000,0.000000,5.000000,1.000000,0.100000,0.100000,12.000000,0.010000,7.230000,-5.360000,0.000000,1.000000,6.950000,-4.970000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
699,699,-0.040000,0.020000,20.000000,1.000000,1.000000,4.000000,0.100000,0.100000,12.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.610000,-6.770000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
700,700,-0.040000,0.020000,20.000000,1.000000,1.000000,4.000000,0.100000,0.100000,12.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.560000,-6.680000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
701,701,-0.030000,0.010000,20.000000,0.000000,3.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.219000,-4.961000,0.081040,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
702,702,0.000000,0.020000,28.100000,0.000000,5.000000,5.000000,0.070000,0.030000,4.000000,0.070000,10.000000,-10.000000,0.000000,1.000000,8.700000,-5.670000,0.120000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
703,703,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.030000,-6.090000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
704,704,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.820000,-5.970000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
705,705,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.530000,-6.580000,0.120000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
706,706,-0.096000,0.020000,50.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.770000,-7.310000,0.120000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
707,707,0.000000,0.020000,1.000000,1.000000,1.000000,7.620000,0.100000,0.100000,500.000000,0.010000,7.410000,-7.410000,0.000000,1.000000,7.190000,-6.440000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
708,708,0.000000,0.020000,1.000000,1.000000,1.000000,7.690000,0.100000,0.100000,457.000000,0.010000,7.410000,-7.410000,0.000000,1.000000,6.550000,-5.900000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
709,709,0.000000,0.010000,400.000000,1.000000,1.000000,7.920000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.000000,-3.280000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
710,710,0.000000,0.010000,400.000000,1.000000,1.000000,7.920000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.400000,-4.940000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
711,711,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.100000,0.100000,50.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.480000,-5.960000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
712,712,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.100000,0.100000,50.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.020000,-6.140000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
713,713,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.170000,-6.280000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
714,714,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.820000,-6.050000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
715,715,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.450000,-3.220000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
716,716,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.440000,-4.800000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
717,717,0.050000,0.020000,1.000000,1.000000,1.690000,16.900000,0.100000,0.100000,500.000000,0.010000,10.120000,-8.600000,0.000000,1.000000,9.550000,-6.700000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
718,718,-0.050000,0.020000,1.000000,1.000000,1.690000,16.900000,0.100000,0.100000,500.000000,0.010000,10.120000,-8.600000,0.000000,1.000000,9.720000,-5.140000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
719,719,-0.040000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.730000,-5.240000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
720,720,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.820000,-5.220000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
721,721,0.000000,0.010000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.280000,-4.500000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
722,722,0.000000,0.010000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.000000,-5.330000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
723,723,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.080000,-5.020000,0.048000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
724,724,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.300000,-4.390000,0.048000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
725,725,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.100000,0.100000,60.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.230000,-5.840000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_24_____
726,726,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.100000,0.100000,60.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.860000,-7.250000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_24_____
727,727,0.000000,0.020000,4.110000,0.000000,1.000000,1.000000,1.000000,1.000000,6.060000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.970000,-4.840000,0.070400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
728,728,0.000000,0.020000,4.930000,0.000000,1.000000,1.000000,1.000000,1.000000,6.170000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.070000,-4.930000,0.070400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
729,729,0.000000,0.020000,28.100000,0.000000,5.000000,5.000000,0.070000,0.030000,4.000000,0.070000,10.000000,-10.000000,0.000000,1.000000,8.700000,-5.700000,0.120000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
730,730,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.730000,-4.430000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
731,731,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.310000,-5.240000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
732,732,0.000000,0.020000,292.000000,1.000000,0.100000,0.100000,1.000000,6.260000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.040000,-4.940000,0.042000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
733,733,0.000000,0.020000,292.000000,1.000000,1.000000,6.260000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.240000,-4.880000,0.042000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
734,734,-0.040000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.950000,-6.310000,0.098700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
735,735,-0.040000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.180000,-6.460000,0.098700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
736,736,-0.040000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.070000,-4.880000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
737,737,-0.040000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.640000,-5.490000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
738,738,0.000000,0.020000,1.000000,0.000000,5.000000,1.000000,0.100000,0.100000,14.000000,0.010000,8.410000,-5.760000,0.000000,1.000000,8.230000,-5.600000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
739,739,0.000000,0.020000,1.000000,0.000000,5.000000,1.000000,0.100000,0.100000,14.000000,0.010000,8.410000,-5.760000,0.000000,1.000000,8.170000,-5.500000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
740,740,0.000000,0.010000,500.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.870000,-4.500000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
741,741,0.000000,0.010000,500.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.820000,-4.350000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
742,742,0.000000,0.010000,500.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.710000,-4.240000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
743,743,0.000000,0.010000,500.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.170000,-3.860000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
744,744,0.000000,0.020000,37.500000,0.000000,0.500000,0.500000,0.020000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.530000,-7.620000,0.106000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
745,745,-0.030000,0.020000,4.250000,0.000000,0.500000,0.500000,0.020000,0.010000,9.410000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.730000,-8.100000,0.108000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
746,746,0.000000,0.020000,4.250000,0.000000,0.500000,0.500000,0.020000,0.010000,8.770000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.260000,-7.500000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
747,747,-0.140000,0.020000,900.000000,1.000000,0.100000,0.100000,1.000000,9.500000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.220000,-7.230000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
748,748,-0.250000,0.020000,500.000000,1.000000,0.050000,0.050000,2.000000,19.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.580000,-5.650000,0.042000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
749,749,-0.250000,0.020000,500.000000,1.000000,0.050000,0.050000,2.000000,19.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.430000,-5.520000,0.042000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
750,750,-0.140000,0.020000,900.000000,1.000000,0.100000,0.100000,1.000000,9.500000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.450000,-7.680000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
751,751,0.050000,0.020000,68.000000,1.000000,3.000000,30.000000,1.000000,1.000000,8.830000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.620000,-5.620000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
752,752,-0.050000,0.020000,37.000000,1.000000,3.000000,30.000000,0.060000,0.060000,16.160000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.720000,-5.800000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
753,753,-0.060000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,12.000000,-12.000000,0.000000,1.000000,10.710000,-9.520000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_31_____
754,754,0.000000,0.020000,500.000000,1.000000,1.650000,13.750000,0.100000,0.100000,1.000000,0.010000,7.280000,-6.190000,0.000000,1.000000,9.910000,-9.040000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
755,755,0.000000,0.020000,1.000000,1.000000,1.200000,12.000000,0.100000,0.100000,500.000000,0.010000,10.440000,-8.870000,0.000000,1.000000,8.340000,-5.860000,0.099600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___6
756,756,0.000000,0.020000,229.200000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.819000,-7.647000,0.086600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
757,757,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.340000,-3.510000,0.049800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#4
758,758,0.000000,0.020000,20.000000,0.000000,3.250000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.530000,-4.960000,0.049800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#5
759,759,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.100000,0.010000,7.930000,-6.980000,0.000000,1.000000,7.930000,-6.980000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#6
760,760,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,7.930000,-6.980000,0.000000,1.000000,7.930000,-6.980000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#7
761,761,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.314000,-6.546000,0.099300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
762,762,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.425000,-6.817000,0.099300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
763,763,0.000000,0.020000,1.000000,1.000000,0.500000,4.000000,0.100000,0.100000,176.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.480000,-4.460000,0.039700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3
764,764,0.000000,0.020000,22.000000,1.000000,0.500000,4.000000,0.100000,0.100000,8.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.770000,-3.180000,0.039700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
765,765,0.000000,0.020000,56.250000,1.000000,1.000000,10.000000,0.040000,0.030000,14.200000,0.020000,10.000000,-10.000000,0.000000,1.000000,11.200000,-10.000000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,11,1,1,8,0,0,0,_______
766,766,0.000000,0.020000,7.200000,0.000000,10.000000,1.000000,0.100000,0.100000,1.000000,0.060000,10.000000,-10.000000,0.000000,1.000000,5.470000,-2.770000,0.072200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G5
767,767,0.000000,0.020000,7.200000,0.000000,10.000000,1.000000,0.010000,0.010000,1.000000,0.060000,10.000000,-10.000000,0.000000,1.000000,5.680000,-3.332000,0.072200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
768,768,0.000000,0.050000,15.880000,0.000000,3.330000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.840000,-3.950000,0.062800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
769,769,0.000000,0.020000,9.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.540000,-6.212000,0.062700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
770,770,0.000000,0.020000,7.400000,0.000000,12.000000,1.000000,0.100000,0.100000,1.000000,0.060000,10.000000,-10.000000,0.000000,1.000000,7.190000,-3.880000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
771,771,0.000000,0.020000,7.400000,0.000000,12.000000,1.000000,0.100000,0.100000,1.000000,0.060000,10.000000,-10.000000,0.000000,1.000000,7.120000,-4.120000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#6
772,772,0.000000,0.020000,7.400000,0.000000,12.000000,1.000000,0.100000,0.100000,1.000000,0.060000,10.000000,-10.000000,0.000000,1.000000,6.740000,-4.010000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#7
773,773,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,9.860000,-8.380000,0.000000,1.000000,7.310000,-6.550000,0.091350,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
774,774,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.490000,-8.900000,0.000000,1.000000,7.460000,-6.690000,0.091350,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
775,775,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.760000,-5.800000,0.057200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
776,776,-0.030000,0.020000,500.000000,1.000000,2.000000,14.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.580000,-8.580000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
777,777,-0.030000,0.020000,500.000000,1.000000,2.000000,14.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.770000,-8.640000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
778,778,-0.030000,0.020000,500.000000,1.000000,2.000000,14.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.370000,-8.620000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
779,779,0.000000,0.020000,1.000000,1.000000,1.200000,10.000000,0.025000,0.006000,333.000000,0.010000,9.220000,-9.220000,0.000000,1.000000,6.520000,-5.840000,0.068400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
