ID,Par_No,xc_modul,tr_measure,k_dcplus,kv_integ,t1_series,t2_series,t3_series,t4_series,ka_amplify,ta_amplify,vamax,vamin,kf_paral,tf_paral,vrmax,vrmin,kc_load,Vs_POS,R_MODEL,vmax1,vmin1,vmax2,vmin2,lelocation,lemodel,leparno,oelocation,oemodel,oeparno,oilocation,oimodel,oiparno,Note
780,780,0.000000,0.020000,1.000000,1.000000,1.200000,10.000000,0.030000,0.010000,413.799988,0.010000,9.220000,-9.220000,0.000000,1.000000,7.510000,-6.700000,0.069000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
781,781,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.510000,-2.960000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
782,782,0.000000,0.010000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.760000,-3.210000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
783,783,0.000000,0.020000,1.000000,1.000000,1.200000,10.000000,0.030000,0.020000,392.000000,0.010000,9.820000,-8.350000,0.000000,1.000000,7.900000,-7.100000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
784,784,0.000000,0.020000,1.000000,1.000000,1.200000,10.000000,0.025000,0.020000,392.000000,0.010000,9.820000,-8.347000,0.000000,1.000000,6.720000,-5.600000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
785,785,0.000000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.900000,-5.590000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
786,786,0.000000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.110000,-5.690000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
787,787,-0.034100,0.020000,4.000000,0.000000,1.000000,1.000000,0.100000,0.100000,10.190000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.200000,-8.100000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
788,788,-0.034100,0.020000,4.000000,0.000000,1.000000,1.000000,0.100000,0.100000,10.280000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.100000,-8.200000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
789,789,-0.020000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.610000,-4.940000,0.079000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,
790,790,-0.020000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.820000,-5.100000,0.079000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
791,791,0.000000,0.010000,226.000000,1.000000,1.000000,4.000000,2.000000,2.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.870000,-6.500000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
792,792,0.000000,0.020000,2.000000,0.000000,4.000000,4.000000,0.100000,0.100000,24.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.490000,-5.470000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
793,793,0.000000,0.020000,226.000000,1.000000,1.000000,4.000000,2.000000,2.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.850000,-7.420000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
794,794,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.130000,-2.900000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
795,795,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.610000,-2.130000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
796,796,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.790000,-5.510000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_25_____
797,797,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.900000,-5.540000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_25_____
798,798,0.000000,0.020000,15.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.470000,-7.400000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
799,799,0.000000,0.020000,15.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.620000,-7.610000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
800,800,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.000000,0.020000,50.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.170000,-4.940000,0.062000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
801,801,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.010000,0.020000,50.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.250000,-5.650000,0.062200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
802,802,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.990000,-5.920000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
803,803,0.000000,0.010000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.000000,-5.950000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
804,804,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.390000,-7.060000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
805,805,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.020000,-6.370000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
806,806,0.000000,0.020000,1.000000,0.000000,7.930000,1.000000,0.100000,0.100000,11.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.440000,-5.800000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
807,807,-0.075000,0.020000,1.000000,1.000000,1.000000,8.400000,0.100000,0.100000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.630000,-3.700000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
808,808,-0.075000,0.020000,1.000000,1.000000,1.000000,8.300000,0.100000,0.100000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.340000,-7.100000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
809,809,0.000000,0.010000,400.000000,1.000000,1.000000,7.920000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.010000,-4.030000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
810,810,0.000000,0.010000,400.000000,1.000000,1.000000,7.920000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.200000,-4.050000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
811,811,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.100000,0.100000,50.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.080000,-5.760000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
812,812,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.100000,0.100000,50.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.810000,-5.760000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
813,813,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.810000,-4.540000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
814,814,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.820000,-5.370000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
815,815,-0.140000,0.020000,6.375000,0.000000,1.000000,1.000000,0.020000,0.010000,8.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.830000,-7.600000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
816,816,-0.140000,0.020000,6.375000,0.000000,1.000000,1.000000,0.020000,0.010000,8.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.720000,-7.560000,0.107000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
817,817,-0.140000,0.020000,6.375000,0.000000,1.000000,1.000000,0.020000,0.010000,8.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.760000,-7.500000,0.107000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
818,818,0.000000,0.020000,63.000000,0.000000,1.000000,1.000000,0.020000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.290000,-7.200000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
819,819,0.000000,0.020000,66.000000,0.000000,1.000000,1.000000,0.020000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.620000,-7.720000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
820,820,0.000000,0.020000,62.000000,0.000000,1.000000,1.000000,0.020000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.740000,-7.400000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
821,821,-0.030000,0.040000,1.000000,0.000000,5.000000,5.000000,0.100000,0.070000,50.000000,0.030000,10.000000,-10.000000,0.000000,1.000000,8.060000,-7.300000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
822,822,-0.030000,0.040000,1.000000,0.000000,5.000000,5.000000,1.000000,1.050000,35.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.090000,-6.400000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
823,823,-0.030000,0.040000,1.000000,0.000000,5.000000,5.000000,0.010000,0.030000,30.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.230000,-5.900000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
824,824,-0.030000,0.040000,1.000000,0.000000,5.000000,5.000000,1.000000,0.900000,30.000000,0.050000,10.000000,-10.000000,0.000000,1.000000,6.230000,-5.900000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
825,825,-0.130000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,449.000000,0.020000,15.000000,-15.000000,0.000000,1.000000,8.850000,-8.250000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
826,826,-0.130000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,448.000000,0.020000,15.000000,-15.000000,0.000000,1.000000,8.930000,-8.250000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
827,827,-0.080000,0.020000,1.000000,0.000000,5.000000,5.000000,0.100000,0.100000,55.000000,0.020000,15.000000,-15.000000,0.000000,1.000000,8.970000,-7.400000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
828,828,-0.130000,0.010000,500.000000,1.000000,1.000000,1.000000,2.000000,14.300000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.270000,-7.190000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
829,829,-0.130000,0.010000,500.000000,1.000000,1.000000,1.000000,2.000000,14.300000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.340000,-7.260000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
830,830,-0.130000,0.010000,500.000000,1.000000,1.000000,1.000000,2.000000,14.300000,1.000000,0.010000,12.000000,-12.000000,0.000000,1.000000,8.320000,-7.320000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
831,831,0.000000,0.020000,74.000000,0.000000,1.000000,1.000000,0.020000,0.010000,1.000000,0.010000,7.880000,-6.830000,0.000000,1.000000,7.030000,-6.860000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
832,832,-0.030000,0.030000,40.000000,1.000000,2.000000,20.000000,0.200000,0.200000,8.600000,0.020000,8.590000,-8.590000,0.000000,1.000000,6.230000,-5.500000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
833,833,0.000000,0.020000,30.000000,0.000000,5.000000,5.000000,0.450000,1.500000,9.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.000000,-1.000000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
834,834,0.000000,0.020000,32.400002,0.000000,5.000000,5.000000,0.067000,0.120000,2.870000,0.100000,10.000000,-10.000000,0.060000,2.000000,6.650000,-6.300000,0.125000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
835,835,0.000000,0.020000,22.600000,0.000000,5.000000,5.000000,0.067000,0.041000,3.430000,0.070000,10.000000,-10.000000,0.020000,2.000000,6.650000,-6.300000,0.126000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
836,836,-0.141600,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,9.500000,510.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.110000,-7.400000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
837,837,-0.020000,0.010000,1.500000,0.000000,1.000000,1.000000,1.000000,1.000000,7.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.030000,-5.560000,0.049000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
838,838,-0.020000,0.010000,4.500000,0.000000,1.000000,1.000000,1.000000,1.000000,7.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.850000,-5.430000,0.049000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
839,839,-0.080000,0.020000,38.500000,0.000000,1.300000,1.300000,1.000000,1.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.260000,-7.210000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#3
840,840,-0.050000,0.020000,5.000000,0.000000,1.000000,1.000000,1.000000,1.000000,8.330000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.100000,-6.740000,0.054000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
841,841,-0.050000,0.020000,5.000000,0.000000,1.000000,1.000000,1.000000,1.000000,8.330000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.180000,-6.800000,0.054000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
842,842,-0.050000,0.020000,1.000000,0.000000,5.000000,5.000000,0.000000,0.020000,45.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.130000,-6.660000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
843,843,-0.110000,0.020000,1.000000,0.000000,5.000000,5.000000,0.100000,0.100000,45.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.580000,-7.200000,0.084000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,
844,844,-0.050000,0.020000,5.000000,0.000000,1.000000,1.000000,1.000000,1.000000,8.330000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.460000,-6.960000,0.054000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
845,845,0.000000,0.010000,4.250000,0.000000,0.500000,0.500000,0.020000,0.010000,8.720000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.630000,-7.610000,0.107000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
846,846,0.000000,0.020000,4.250000,0.000000,0.500000,0.500000,0.020000,0.010000,8.720000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.290000,-7.200000,0.107000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
847,847,0.000000,0.020000,18.900000,0.000000,3.000000,3.000000,0.100000,0.100000,1.800000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.530000,-4.950000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
848,848,0.000000,0.020000,18.900000,0.000000,3.000000,3.000000,0.100000,0.100000,1.800000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-4.300000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
849,849,0.000000,0.020000,4.000000,0.000000,1.000000,1.000000,0.100000,0.100000,10.190000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.200000,-8.100000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
850,850,0.000000,0.020000,4.000000,0.000000,1.000000,1.000000,0.100000,0.100000,10.280000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.100000,-8.200000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
851,851,-0.045000,0.020000,4.160000,0.000000,1.000000,1.000000,1.000000,1.000000,9.670000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.920000,-8.100000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
852,852,-0.045000,0.020000,4.160000,0.000000,1.000000,1.000000,0.100000,0.100000,9.670000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.760000,-7.980000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
853,853,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,1.000000,1.000000,52.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.900000,-6.200000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
854,854,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,1.000000,1.000000,51.500000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.000000,-6.320000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
855,855,-0.030000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.543000,-6.289000,0.094400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
856,856,-0.030000,0.010000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.210000,-5.800000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
857,857,0.000000,0.040000,1.000000,0.000000,5.000000,5.000000,0.000000,0.020000,40.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.720000,-6.050000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
858,858,0.000000,0.040000,1.000000,0.000000,5.000000,5.000000,0.000000,0.020000,40.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.590000,-6.050000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
859,859,0.000000,0.040000,1.000000,0.000000,5.000000,5.000000,0.010000,0.020000,40.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.920000,-6.100000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
860,860,0.000000,0.040000,1.000000,0.000000,5.000000,5.000000,0.010000,0.020000,40.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.000000,-6.100000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
861,861,0.000000,0.020000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.670000,-5.370000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
862,862,0.000000,0.020000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.690000,-5.270000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
863,863,0.000000,0.020000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.690000,-5.500000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
864,864,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.000001,0.020000,50.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.190000,-5.720000,0.065200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
865,865,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.010000,0.020000,50.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.390000,-5.630000,0.065200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
866,866,-0.010000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.790000,-7.200000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
867,867,-0.010000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.840000,-6.710000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
868,868,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.090000,-6.200000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
869,869,-0.050000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.700000,-6.840000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
870,870,-0.050000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.710000,-6.920000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
871,871,-0.025000,0.020000,4.158000,0.000000,1.000000,1.000000,1.000000,1.000000,9.620000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.190000,-8.100000,0.056000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
872,872,-0.050000,0.020000,50.000000,0.000000,6.000000,6.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.560000,-6.370000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
873,873,-0.050000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.440000,-6.270000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
874,874,0.000000,0.020000,300.000000,1.000000,2.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.390000,-5.370000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
875,875,0.000000,0.020000,300.000000,1.000000,2.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.580000,-5.590000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
876,876,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.850000,-4.810000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,12,0,0,0,0,0,0,
877,877,-0.050000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.570000,-7.730000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
878,878,-0.050000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.000000,-7.710000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
879,879,-0.030000,0.020000,14.000000,0.000000,5.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.580000,-7.500000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
880,880,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.220000,-5.640000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
881,881,-0.050000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.380000,-5.880000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
882,882,-0.050000,0.020000,45.000000,0.000000,4.000000,4.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.440000,-5.770000,0.087000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
883,883,-0.030000,0.020000,400.000000,1.000000,0.100000,0.100000,1.000000,8.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.950000,-6.700000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
884,884,-0.030000,0.020000,400.000000,1.000000,0.100000,0.100000,1.000000,8.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.080000,-6.600000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
885,885,0.050000,0.020000,200.000000,1.000000,1.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.360000,-7.870000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
886,886,0.050000,0.020000,280.000000,1.000000,1.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.930000,-8.700000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
887,887,-0.045000,0.020000,4.158000,0.000000,1.000000,1.000000,1.000000,1.000000,9.620000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.350000,-7.400000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
888,888,-0.045000,0.020000,4.158000,0.000000,1.000000,1.000000,1.000000,1.000000,9.620000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.510000,-8.400000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
889,889,-0.050000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.480000,-8.600000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,13,0,0,0,0,0,0,
890,890,-0.050000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.560000,-8.620000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,14,0,0,0,0,0,0,_31_____
891,891,-0.050000,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.230000,-7.430000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
892,892,-0.050000,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.050000,-7.310000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
893,893,-0.030000,0.020000,4.630000,0.000000,1.000000,1.000000,1.000000,1.000000,9.310000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.150000,-7.500000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
894,894,-0.030000,0.020000,4.630000,0.000000,1.000000,1.000000,1.000000,1.000000,9.310000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.090000,-7.400000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
895,895,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.860000,-4.990000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
896,896,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.630000,-4.750000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
897,897,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.510000,-6.700000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
898,898,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.660000,-5.800000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
899,899,-0.030000,0.020000,40.000000,0.000000,13.200000,13.200000,1.000000,1.000000,1.100000,0.010000,20.000000,-20.000000,0.000000,1.000000,7.580000,-5.900000,0.084000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
900,900,0.000000,0.010000,40.000000,0.000000,13.200000,13.200000,0.010000,0.010000,1.100000,0.010000,20.000000,-20.000000,0.000000,1.000000,7.320000,-6.100000,0.084000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
901,901,0.000000,0.020000,3.000000,0.000000,15.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.180000,-5.900000,0.080000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
902,902,0.000000,0.020000,3.000000,0.000000,15.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.180000,-5.900000,0.082000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
903,903,-0.030000,0.020000,42.000000,1.000000,1.000000,6.260000,0.100000,0.100000,6.490000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.230000,-4.910000,0.041000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_30_____
904,904,-0.030000,0.020000,42.000000,1.000000,1.000000,6.260000,0.100000,0.100000,6.490000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.210000,-4.910000,0.041000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_30_____
905,905,0.000000,0.020000,1.000000,1.000000,1.000000,5.556000,0.100000,0.100000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.070000,-7.240000,0.120000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____G8
906,906,-0.010000,0.020000,11.200000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.010000,-3.210000,0.062100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
907,907,-0.010000,0.020000,472.000000,1.000000,0.060000,0.030000,3.000000,30.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.777000,-4.819400,0.083670,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
908,908,-0.010000,0.020000,401.000000,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.980000,-4.580000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
909,909,0.000000,0.020000,481.000000,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.370000,-4.180000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___5
910,910,0.000000,0.020000,30.000000,1.000000,1.000000,10.000000,0.030000,0.030000,10.970000,0.003000,10.000000,-10.000000,0.000000,1.000000,6.140000,-4.870000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
911,911,-0.020000,0.020000,400.000000,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.820000,-5.040000,0.231500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3
912,912,0.000000,0.020000,1.000000,1.000000,1.200000,12.000000,0.100000,0.100000,500.000000,0.010000,10.440000,-8.870000,0.000000,1.000000,8.260000,-6.080000,0.099600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___5
913,913,0.000000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.690000,-6.900000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#9#10
914,914,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,8.750000,-7.700000,0.000000,1.000000,8.750000,-7.700000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
915,915,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.750000,-7.700000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
916,916,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.710000,-4.580000,0.057200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
917,917,0.000000,0.020000,20.000000,0.000000,3.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.010000,-5.240000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1   31_
918,918,0.000000,0.020000,20.000000,0.000000,3.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.900000,-4.810000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2   31_
919,919,-0.030000,0.020000,45.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.930000,-5.600000,0.072050,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
920,920,-0.030000,0.020000,45.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.540000,-5.293000,0.072050,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
921,921,-0.030000,0.020000,45.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.990000,-5.354000,0.072060,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
922,922,-0.010000,0.020000,500.000000,1.000000,1.200000,10.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.200000,-2.970000,0.084020,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
923,923,0.000000,0.020000,500.000000,1.000000,1.200000,10.000000,0.010000,0.002000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.660000,-5.970000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G4
924,924,0.000000,0.020000,500.000000,1.000000,1.000000,8.340000,0.100000,0.100000,1.000000,0.010000,8.760000,-7.540000,0.000000,1.000000,7.500000,-4.260000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G4
925,925,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,9.390000,-7.980000,0.000000,1.000000,7.480000,-5.880000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G5
926,926,-0.050000,0.010000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.940000,-9.130000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____G8
927,927,-0.020000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.435000,-9.275000,0.100500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
928,928,0.000000,0.020000,500.000000,1.000000,1.650000,13.750000,0.100000,0.100000,1.000000,0.010000,10.290000,-8.750000,0.000000,1.000000,10.080000,-9.210000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
929,929,0.000000,0.020000,220.000000,0.000000,20.000000,20.000000,0.510000,1.970000,1.000000,0.030000,10.000000,-10.000000,0.000000,1.000000,7.840000,-1.500000,0.118000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3
930,930,0.000000,0.020000,230.000000,0.000000,20.000000,20.000000,0.510000,1.970000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.650000,-1.520000,0.118000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
931,931,0.000000,0.020000,1.000000,1.000000,1.000000,14.286000,0.200000,0.028000,500.000000,0.003000,9.000000,-7.660000,0.000000,1.000000,7.650000,-6.870000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G5
932,932,0.000000,0.020000,561.000000,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.530000,-6.200000,0.068300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#6
933,933,0.000000,0.020000,637.000000,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.210000,-5.910000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G7  _30_____
934,934,0.000000,0.020000,65.625000,1.000000,3.000000,30.000000,0.060000,0.030000,9.671000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.017000,-6.180000,0.105500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#8  _30_____
935,935,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.090000,-5.680000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
936,936,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.784000,-5.494000,0.093200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
937,937,0.000000,0.020000,12.500000,0.000000,4.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.401000,-6.884000,0.081400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3
938,938,0.000000,0.020000,12.500000,0.000000,4.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.388000,-6.800000,0.081400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3
939,939,0.000000,0.020000,22.700000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.200000,-4.930000,0.059000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
940,940,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.050000,-4.830000,0.059700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
941,941,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.891000,-3.501000,0.070600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
942,942,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.770000,-4.220000,0.090600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
943,943,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.766000,-4.291000,0.070600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#7
944,944,0.000000,0.020000,40.000000,0.000000,5.000000,5.000000,0.000001,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.080000,-4.480000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
945,945,0.000000,0.020000,40.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.110000,-4.300000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
946,946,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.170000,-5.060000,0.069350,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
947,947,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.820000,-4.230000,0.057450,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
948,948,-0.030000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.602000,-4.433000,0.093900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5
949,949,-0.030000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.820000,-4.850000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
950,950,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,500.000000,0.003000,8.300000,-7.400000,0.000000,1.000000,8.300000,-7.400000,0.103300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
951,951,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,500.000000,0.010000,7.990000,-7.160000,0.000000,1.000000,7.990000,-7.160000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G2
952,952,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.072000,-6.919000,0.107100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
953,953,-0.050000,0.020000,56.250000,1.000000,3.000000,30.000000,0.060000,0.030000,7.670000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.550000,-4.680000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#3
954,954,-0.050000,0.020000,56.250000,1.000000,3.000000,30.000000,0.060000,0.030000,7.710000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.550000,-4.530000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4  31_
955,955,-0.030000,0.020000,244.900000,1.000000,1.000000,4.170000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.320000,-6.600000,0.070000,0,0,99999.000000,-99999.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,___G1
956,956,-0.030000,0.020000,250.100000,1.000000,1.000000,4.170000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.530000,-6.890000,0.070000,0,0,99999.000000,-99999.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,___G1
957,957,-0.030000,0.020000,244.900000,1.000000,1.000000,4.170000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.320000,-6.600000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
958,958,0.000000,0.020000,22.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,9.380000,-5.270000,0.000000,1.000000,9.380000,-5.270000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
959,959,0.000000,0.020000,22.000000,0.000000,3.000000,1.000000,0.001000,0.003000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.650000,-5.730000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G4
960,960,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.260000,-7.320000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
961,961,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.400000,-7.400000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
962,962,0.000000,0.020000,1.000000,1.000000,1.200000,3.000000,0.010000,0.010000,150.000000,0.010000,9.370000,-7.960000,0.000000,1.000000,7.150000,-6.410000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___3
963,963,0.000000,0.020000,11.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.835000,-5.897000,0.087380,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3_4
964,964,-0.020000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.266000,-4.960000,0.092700,0,0,99.900000,-99.999000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G4
965,965,0.000000,0.020000,400.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.720000,-2.337000,0.060700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#5
966,966,-0.027000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.172000,-7.295000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
967,967,-0.030000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.360000,-7.523000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
968,968,-0.020000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.080000,-5.640000,0.040000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____5
969,969,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.740000,-7.840000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____5
970,970,0.000000,0.020000,370.700012,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.311000,-5.154000,0.146000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
971,971,-0.010000,0.020000,25.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.020000,-0.163000,0.054640,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
972,972,-0.030000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.891000,-7.727000,0.102300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
973,973,-0.030000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.960000,-7.859000,0.102300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
974,974,0.000000,0.020000,1.000000,1.000000,1.000000,5.560000,0.100000,0.100000,500.000000,0.010000,6.270000,-5.330000,0.000000,1.000000,6.270000,-5.330000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
975,975,0.000000,0.020000,1.000000,1.000000,1.000000,5.560000,0.100000,0.100000,500.000000,0.010000,6.270000,-5.330000,0.000000,1.000000,6.390000,-5.730000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
976,976,0.000000,0.020000,1.000000,1.000000,1.000000,5.560000,1.000000,1.000000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.150000,-5.520000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
