ID,Par_No,xc_modul,tr_measure,k_dcplus,kv_integ,t1_series,t2_series,t3_series,t4_series,ka_amplify,ta_amplify,vamax,vamin,kf_paral,tf_paral,vrmax,vrmin,kc_load,Vs_POS,R_MODEL,vmax1,vmin1,vmax2,vmin2,lelocation,lemodel,leparno,oelocation,oemodel,oeparno,oilocation,oimodel,oiparno,Note
977,977,0.000000,0.020000,1.000000,1.000000,1.000000,5.560000,0.100000,0.100000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.350000,-5.690000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G4
978,978,0.000000,0.020000,1.000000,0.000000,2.750000,1.000000,0.100000,0.100000,20.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.100000,-7.100000,0.066300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G1
979,979,-0.020000,0.020000,80.000000,1.000000,1.000000,1.000000,1.000000,8.000000,7.500000,0.003000,10.000000,-10.000000,0.000000,1.000000,7.250000,-6.490000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5_6
980,980,0.000000,0.020000,22.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.920000,-8.720000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5
981,981,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.690000,-8.520000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
982,982,0.000000,0.020000,1.000000,1.000000,1.200000,8.570000,0.030000,0.030000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.880000,-8.530000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3
983,983,0.000000,0.020000,500.000000,1.000000,1.200000,8.570000,0.025000,0.025000,1.000000,0.010000,10.440000,-8.770000,0.000000,1.000000,9.880000,-8.530000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G4
984,984,0.000000,0.020000,10.000000,1.000000,2.000000,20.000000,0.250000,0.050000,30.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.560000,-5.060000,0.062700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3
985,985,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.210000,-4.608000,0.094800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
986,986,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.120000,-6.520000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#6
987,987,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.438000,-6.375000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
988,988,0.000000,0.020000,850.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.003000,8.650000,-7.670000,0.000000,1.000000,8.500000,-7.230000,0.071900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5_6
989,989,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.650000,-7.760000,0.071900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
990,990,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.544000,-5.353000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#7
991,991,-0.020000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.390000,-9.556000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#7
992,992,-0.010000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.349000,-8.505000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#7
993,993,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.400000,-7.400000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
994,994,0.000000,0.100000,1.000000,0.000000,223.000000,4.445000,0.100000,0.100000,1.000000,0.003000,10.000000,-10.000000,0.000000,1.000000,9.400000,-5.800000,0.086100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5_6
995,995,0.000000,0.020000,550.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.500000,-7.230000,0.051000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G1
996,996,-0.020000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.220000,-3.929000,0.051100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
997,997,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.150000,-6.410000,0.051100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
998,998,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,0.030000,0.030000,500.000000,0.010000,9.770000,-8.300000,0.000000,1.000000,8.520000,-7.640000,0.121800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5_6
999,999,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,0.020000,0.020000,500.000000,0.010000,9.770000,-8.300000,0.000000,1.000000,8.700000,-7.800000,0.091300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5_6
1000,1000,0.000000,0.020000,1.000000,0.000000,1.660000,1.000000,0.010000,0.010000,56.240002,0.010000,10.000000,-10.000000,0.000000,1.000000,7.020000,-5.210000,0.062000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3
1001,1001,0.000000,0.020000,1.000000,0.000000,1.660000,1.000000,0.010000,0.010000,56.240002,0.010000,7.020000,-5.210000,0.000000,1.000000,7.020000,-5.210000,0.062000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G4
1002,1002,0.000000,0.020000,15.880000,0.000000,2.500000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.613000,-7.170000,0.089160,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1003,1003,-0.010000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.455000,-6.280000,0.089160,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1004,1004,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,0.030000,0.030000,500.000000,0.010000,9.770000,-8.300000,0.000000,1.000000,8.660000,-7.760000,0.119600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1005,1005,-0.050000,0.020000,656.250000,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.360000,-5.240000,0.121000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G4
1006,1006,0.000000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.120000,-8.380000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1007,1007,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.654000,-4.074000,0.079000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G1
1008,1008,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.850000,-3.660000,0.079000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G2
1009,1009,0.000000,0.020000,1.000000,1.000000,1.500000,14.500000,0.100000,0.100000,580.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.900000,-7.100000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___5
1010,1010,0.000000,0.020000,1.000000,1.000000,1.500000,14.500000,0.100000,0.100000,580.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.733000,-3.910000,0.096300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
1011,1011,0.000000,0.010000,1.000000,1.000000,1.000000,5.560000,0.100000,0.100000,500.000000,0.010000,11.000000,-9.350000,0.000000,1.000000,8.150000,-7.300000,0.120000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#7
1012,1012,0.000000,0.020000,401.100006,1.000000,3.000000,20.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.778000,-5.192000,0.053400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1013,1013,0.000000,0.020000,401.100006,1.000000,3.000000,20.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.922000,-5.373000,0.053400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1014,1014,0.000000,0.020000,1.000000,1.000000,1.490000,10.640000,0.030000,0.030000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.200000,-7.630000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G3
1015,1015,0.000000,0.020000,1.000000,1.000000,1.500000,10.710000,0.030000,0.030000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.160000,-7.310000,0.112000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G4
1016,1016,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.010000,0.010000,1.100000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.220000,-5.790000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1017,1017,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.010000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.440000,-5.820000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1018,1018,0.000000,0.020000,40.000000,0.000000,6.000000,6.000000,1.000000,1.000000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,7.370000,-5.730000,0.080000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1019,1019,0.000000,0.020000,45.000000,0.000000,6.000000,6.000000,1.000000,1.000000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,7.600000,-5.900000,0.080000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1020,1020,0.000000,0.010000,144.300003,1.000000,0.410000,0.870000,0.010000,0.010000,1.000000,0.029000,10.000000,-10.000000,0.000000,1.000000,5.840000,-2.400000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1021,1021,0.000000,0.020000,32.000000,0.000000,6.000000,6.000000,1.000000,1.000000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,7.370000,-5.700000,0.080000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1022,1022,-0.010000,0.020000,35.000000,0.000000,6.000000,6.000000,1.000000,1.000000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,7.560000,-5.900000,0.080000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1023,1023,-0.020000,0.040000,50.000000,0.000000,5.000000,5.000000,0.010000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.950000,-5.270000,0.050000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1024,1024,0.000000,0.020000,53.000000,1.000000,0.900000,9.000000,0.020000,0.020000,6.860000,0.010000,9.220000,-9.220000,0.000000,1.000000,6.860000,-6.200000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1025,1025,0.000000,0.010000,53.000000,1.000000,0.900000,9.900000,0.020000,0.020000,6.990000,0.010000,8.500000,-7.000000,0.000000,1.000000,6.860000,-6.200000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1026,1026,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.330000,-9.200000,0.108000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1027,1027,-0.050000,0.020000,500.000000,1.000000,2.000000,14.290000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.980000,-6.600000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1028,1028,-0.050000,0.020000,500.000000,1.000000,2.000000,14.290000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.550000,-6.200000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1029,1029,-0.050000,0.020000,500.000000,1.000000,2.000000,14.286000,0.200000,0.200000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.950000,-5.850000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1030,1030,-0.050000,0.020000,500.000000,1.000000,2.000000,14.286000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.100000,-7.560000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1031,1031,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.000001,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.650000,-6.230000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1032,1032,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.000001,0.020000,1.200000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.630000,-6.600000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1033,1033,0.000000,0.020000,4.790000,0.000000,1.000000,1.000000,1.000000,1.000000,9.620000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.350000,-7.600000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1034,1034,0.000000,0.020000,4.790000,0.000000,1.000000,1.000000,1.000000,1.000000,9.620000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.120000,-7.400000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1035,1035,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-5.300000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,12,0,0,0,0,0,0,
1036,1036,-0.060000,0.020000,300.000000,1.000000,1.000000,5.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.020000,-7.200000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1037,1037,-0.060000,0.020000,300.000000,1.000000,1.000000,5.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.890000,-7.100000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1038,1038,0.000000,0.020000,25.000000,1.000000,1.000000,4.000000,0.100000,0.100000,8.865000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.260000,-6.500000,0.069000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1039,1039,0.000000,0.020000,25.000000,1.000000,1.000000,4.000000,0.100000,0.100000,8.307000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.150000,-6.530000,0.069000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1040,1040,-0.030000,0.020000,25.000000,1.000000,1.000000,4.000000,1.000000,1.000000,8.240000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.780000,-6.230000,0.065000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,
1041,1041,-0.030000,0.020000,10.000000,0.000000,5.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.460000,-4.800000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1042,1042,-0.003000,0.020000,10.000000,0.000000,4.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.530000,-4.900000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1043,1043,-0.020000,0.020000,10.000000,0.000000,4.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.780000,-5.240000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1044,1044,-0.020000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.570000,-5.020000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1045,1045,-0.030000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.490000,-7.100000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1046,1046,0.000000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.550000,-7.100000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1047,1047,-0.050000,0.020000,30.000000,1.000000,3.000000,30.000000,0.060000,0.030000,14.880000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.570000,-4.560000,0.088000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1048,1048,-0.020000,0.010000,40.000000,0.000000,13.300000,13.300000,1.000000,1.000000,1.200000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.730000,-6.100000,0.088000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1049,1049,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.390000,-5.050000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1050,1050,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.680000,-5.390000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1051,1051,-0.050000,0.020000,30.000000,1.000000,3.000000,30.000000,0.060000,0.030000,14.940000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.320000,-5.730000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1052,1052,-0.050000,0.020000,30.000000,1.000000,3.000000,30.000000,0.060000,0.030000,14.940000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.400000,-5.660000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1053,1053,-0.020000,0.020000,50.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.200000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.650000,-5.200000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1054,1054,-0.020000,0.020000,50.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.200000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.650000,-5.200000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1055,1055,0.000000,0.050000,5.000000,0.000000,12.300000,1.000000,0.160000,0.040000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.140000,-5.200000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1056,1056,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.200000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.250000,-6.010000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1057,1057,0.000000,0.010000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.740000,-6.170000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
1058,1058,-0.050000,0.020000,45.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.900000,-7.170000,0.069000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1059,1059,0.000000,0.020000,500.000000,1.000000,1.200000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.230000,-6.480000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1060,1060,-0.030000,0.020000,500.000000,1.000000,1.200000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.450000,-6.680000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1061,1061,0.000000,0.020000,500.000000,1.000000,0.025000,0.025000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.560000,-5.040000,0.118000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1062,1062,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.650000,-7.760000,0.117000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1063,1063,0.000000,0.010000,1.000000,0.000000,10.000000,1.000000,0.030000,0.120000,2.800000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.820000,-5.000000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1064,1064,0.000000,0.010000,1.000000,0.000000,10.000000,1.000000,0.010000,0.100000,4.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.820000,-5.000000,0.059000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1065,1065,0.000000,0.010000,1.000000,0.000000,10.000000,1.000000,0.120000,0.020000,3.200000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.820000,-5.000000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1066,1066,-0.020000,0.010000,2.300000,0.000000,3.500000,1.000000,0.180000,0.300000,8.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.240000,-5.300000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1067,1067,0.000000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.810000,-5.290000,0.072300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1068,1068,0.000000,0.020000,45.000000,0.000000,4.000000,4.000000,0.010000,0.010000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.810000,-5.290000,0.072300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1069,1069,-0.075000,0.020000,1.000000,1.000000,0.025000,0.025000,1.200000,10.000000,463.000000,0.010000,12.000000,-12.000000,0.000000,1.000000,9.640000,-8.700000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1070,1070,-0.075000,0.020000,1.000000,1.000000,0.025000,0.025000,1.490000,10.640000,480.000000,0.010000,12.000000,-12.000000,0.000000,1.000000,9.640000,-8.700000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1071,1071,-0.068000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.780000,-8.500000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
1072,1072,-0.075000,0.020000,1.000000,1.000000,0.010000,0.010000,1.500000,9.000000,500.000000,0.020000,12.000000,-12.000000,0.000000,1.000000,9.080000,-8.100000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1073,1073,0.000000,0.020000,500.000000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.620000,-2.700000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1074,1074,0.000000,0.020000,500.000000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.080000,-7.090000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1075,1075,0.000000,0.020000,400.000000,1.000000,0.100000,0.100000,1.000000,8.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.610000,-5.010000,0.082800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1076,1076,-0.030000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.209000,-4.536000,0.082800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1077,1077,-0.030000,0.020000,449.000000,1.000000,1.000000,8.300000,0.100000,0.100000,1.000000,0.011000,10.000000,-10.000000,0.000000,0.010000,7.990000,-7.400000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,2017_11_3______
1078,1078,-0.030000,0.020000,1.000000,1.000000,1.000000,8.330000,0.025000,0.025000,500.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.990000,-7.200000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,2017_11_3______
1079,1079,0.000000,0.020000,12.500000,0.000000,2.000000,1.000000,0.010000,0.010000,8.240000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.870000,-6.550000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1080,1080,0.000000,0.020000,12.500000,0.000000,2.000000,1.000000,0.100000,0.100000,7.630000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.380000,-6.390000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,31_
1081,1081,-0.075000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.250000,-8.440000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,31_
1082,1082,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.480000,-8.500000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,31_
1083,1083,-0.110000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.000000,-6.230000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,31_
1084,1084,-0.075000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.071000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.840000,-4.810000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,31_
1085,1085,0.000000,0.020000,43.400002,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-8.000000,0.000000,1.000000,9.970000,-7.970000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#4
1086,1086,-0.030000,0.020000,1.000000,0.000000,5.000000,5.000000,0.000000,0.020000,50.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.560000,-5.200000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1087,1087,0.000000,0.030000,1.000000,1.000000,0.100000,0.100000,1.000000,4.500000,385.000000,0.015000,10.000000,-10.000000,0.000000,1.000000,8.400000,-7.000000,0.050000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1088,1088,0.000000,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,4.500000,290.000000,0.015000,10.000000,-10.000000,0.000000,1.000000,8.100000,-7.200000,0.050000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1089,1089,0.000000,0.020000,101.400002,1.000000,1.000000,1.000000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.410000,-2.630000,0.052000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12___#1
1090,1090,0.000000,0.020000,20.000000,0.000000,3.000000,0.800000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,6.440000,-5.660000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___7
1091,1091,0.000000,0.020000,500.000000,1.000000,1.800000,11.250000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-6.500000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___B01
1092,1092,0.000000,0.020000,500.000000,1.000000,1.800000,11.250000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.970000,-6.540000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___B02
1093,1093,-0.008500,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,8.490000,-7.220000,0.000000,1.000000,6.860000,-3.000000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1094,1094,-0.008500,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,8.490000,-7.220000,0.000000,1.000000,7.330000,-3.170000,0.080900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1095,1095,0.000000,0.020000,60.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,5.770000,-4.620000,0.000000,1.000000,5.770000,-4.620000,0.078100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1096,1096,0.000000,0.020000,60.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,5.710000,-4.530000,0.000000,1.000000,5.710000,-4.530000,0.078100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1097,1097,0.000000,0.020000,60.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,5.820000,-4.640000,0.000000,1.000000,5.820000,-4.640000,0.084000,0,0,9999.900000,9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,___30
1098,1098,0.000000,0.020000,64.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.010000,5.740000,-4.610000,0.000000,1.000000,5.740000,-4.610000,0.083510,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1099,1099,0.000000,0.010000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.630000,-5.350000,0.084500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1100,1100,0.000000,0.010000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.410000,-5.080000,0.084500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1101,1101,0.000000,0.020000,40.000000,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.070000,-7.180000,0.106000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1102,1102,0.000000,0.010000,20.000000,0.000000,2.500000,1.000000,1.000000,1.000000,1.300000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.660000,-6.450000,0.084000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1103,1103,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.430000,-6.510000,0.084100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
1104,1104,-0.006800,0.020000,500.000000,1.000000,1.000000,8.330000,0.025000,0.025000,1.000000,0.010000,12.000000,-10.200000,0.000000,0.001000,9.080000,-3.450000,0.096800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____1
1105,1105,0.000000,0.020000,1.000000,1.000000,1.000000,8.330000,0.030000,0.030000,500.000000,0.010000,12.000000,-10.200000,0.000000,1.000000,9.360000,-3.420000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____2
1106,1106,-0.007500,0.020000,450.000000,1.000000,1.000000,10.000000,10.000000,10.000000,1.000000,0.010000,9.220000,-7.840000,0.000000,1.000000,7.850000,-2.850000,0.108600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___5G
1107,1107,-0.007500,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.300000,-8.750000,0.000000,1.000000,8.380000,-3.520000,0.108500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___6
1108,1108,0.000000,0.020000,60.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.710000,-4.510000,0.078100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1109,1109,-0.004100,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.850000,-7.080000,0.084500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1110,1110,-0.004100,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.080000,-7.350000,0.084500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1111,1111,-0.013600,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-8.500000,0.000000,1.000000,8.070000,-7.440000,0.100500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1112,1112,0.000000,0.020000,3.000000,0.000000,3.000000,1.000000,0.100000,0.100000,4.240000,0.020000,10.000000,-10.000000,0.000000,1.000000,3.850000,-2.200000,0.139000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1113,1113,0.000000,0.020000,1.000000,0.000000,5.850000,5.850000,0.040000,0.020000,60.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.880000,-5.700000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1114,1114,0.000000,0.020000,1.000000,0.000000,5.850000,5.850000,0.050000,0.020000,60.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.510000,-5.100000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1115,1115,0.000000,0.020000,1.000000,1.000000,0.025000,0.025000,1.000000,10.000000,500.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.970000,-8.000000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1116,1116,-0.170000,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.410000,-6.980000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1117,1117,-0.056700,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,550.000000,0.012000,12.000000,-12.000000,0.000000,1.000000,8.870000,-7.900000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1118,1118,0.000000,0.020000,1.000000,1.000000,1.000000,1.000000,1.000000,10.000000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.700000,-6.900000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1119,1119,-0.133000,0.020000,56.250000,1.000000,3.000000,30.000000,0.060000,0.060000,8.460000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.320000,-5.180000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1120,1120,0.000000,0.020000,40.000000,0.000000,1.100000,1.000000,1.000000,1.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.360000,-8.400000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1121,1121,0.000000,0.020000,40.000000,0.000000,1.000000,1.000000,1.000000,1.000000,1.000000,0.030000,10.000000,-10.000000,0.000000,1.000000,9.590000,-8.600000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1122,1122,-0.085000,0.020000,4.250000,0.000000,1.000000,1.000000,0.100000,0.100000,8.390000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.150000,-3.340000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1123,1123,-0.085000,0.020000,4.250000,0.000000,1.000000,1.000000,0.100000,0.100000,8.620000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.090000,-6.850000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1124,1124,0.000000,0.040000,40.000000,0.000000,5.750000,5.000000,0.030000,0.025000,1.000000,0.070000,10.000000,-10.000000,0.000000,1.000000,7.100000,-6.800000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1125,1125,0.000000,0.020000,40.000000,0.000000,1.000000,1.000000,1.000000,1.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,10.400000,-9.300000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1126,1126,0.000000,0.020000,40.000000,0.000000,1.000000,1.000000,1.000000,1.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.600000,-8.600000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1127,1127,-0.025800,0.015000,3.760000,0.000000,1.000000,1.000000,1.000000,1.000000,10.340000,0.020000,15.000000,-15.000000,0.000000,1.000000,10.400000,-9.300000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1128,1128,-0.025800,0.015000,4.070000,0.000000,1.000000,1.000000,1.000000,1.000000,10.450000,0.020000,15.000000,-15.000000,0.000000,1.000000,10.500000,-9.400000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1129,1129,-0.074000,0.020000,56.000000,1.000000,3.000000,30.000000,0.060000,0.030000,10.070000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.580000,-6.060000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
1130,1130,-0.075000,0.020000,1.000000,1.000000,1.000000,1.000000,1.000000,10.000000,376.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.100000,-9.100000,0.108000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1131,1131,-0.075000,0.020000,1.000000,1.000000,1.000000,1.000000,1.000000,8.000000,374.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.170000,-6.400000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1132,1132,-0.075000,0.020000,1.000000,1.000000,1.000000,1.000000,1.700000,12.000000,458.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.380000,-6.600000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1133,1133,-0.075000,0.020000,1.000000,1.000000,1.050000,1.000000,1.200000,12.000000,512.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.370000,-6.600000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1134,1134,-0.075000,0.020000,1.000000,1.000000,1.000000,1.000000,1.000000,10.000000,449.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.550000,-6.800000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1135,1135,-0.075000,0.020000,1.000000,1.000000,0.070000,0.070000,1.200000,10.000000,453.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.760000,-7.000000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1136,1136,-0.068000,0.020000,50.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.800000,-5.480000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1137,1137,-0.068000,0.020000,50.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.680000,-5.520000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1138,1138,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.860000,-4.370000,0.070360,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1139,1139,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.060000,-4.460000,0.070360,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1140,1140,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.040000,-4.470000,0.070360,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
1141,1141,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.210000,-8.720000,0.096200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1142,1142,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.690000,-9.420000,0.096283,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1143,1143,-0.040000,0.020000,500.000000,1.000000,0.100000,0.100000,1.000000,8.330000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.450000,-8.800000,0.103700,0,0,9999.000000,-9999.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1144,1144,-0.040000,0.010000,500.000000,1.000000,0.100000,0.100000,1.000000,8.330000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.950000,-9.140000,0.104200,0,0,9999.000000,-9999.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1145,1145,0.000000,0.020000,500.000000,1.000000,1.000000,8.250000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.240000,-6.340000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___01
1146,1146,0.000000,0.020000,500.000000,1.000000,1.000000,8.330000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.560000,-6.970000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___02
1147,1147,0.000000,0.020000,157.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.200000,-3.600000,0.052000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1148,1148,0.000000,0.020000,130.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.450000,-3.630000,0.042000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___02
1149,1149,0.000000,0.020000,162.199997,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.340000,-4.010000,0.052000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
1150,1150,0.000000,0.020000,200.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.660000,-4.920000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___04
1151,1151,0.000000,0.020000,110.000000,1.000000,1.000000,4.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.940000,-4.030000,0.051000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___02
1152,1152,0.000000,0.020000,220.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.567000,-4.916000,0.064600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
1153,1153,0.000000,0.020000,191.800003,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.090000,-5.630000,0.064600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#6
1154,1154,0.000000,0.020000,106.500000,1.000000,1.000000,1.000000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.620000,-2.760000,0.052000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12___#2
1155,1155,0.000000,0.020000,103.000000,1.000000,1.000000,1.000000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.510000,-2.670000,0.052000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12___#3
1156,1156,0.105550,0.020000,500.000000,1.000000,0.010000,0.002000,1.200000,12.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.260000,-5.700000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1157,1157,0.105550,0.020000,500.000000,1.000000,0.010000,0.002000,1.200000,12.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.410000,-5.820000,0.066760,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1158,1158,0.105550,0.020000,500.000000,1.000000,0.010000,0.002000,1.200000,12.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.320000,-5.580000,0.068020,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1159,1159,0.105550,0.020000,500.000000,1.000000,0.010000,0.002000,1.200000,12.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.270000,-5.540000,0.068500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
1160,1160,0.105550,0.020000,500.000000,1.000000,0.010000,0.002000,1.200000,12.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.740000,-5.420000,0.066800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5
1161,1161,0.105550,0.020000,500.000000,1.000000,0.010000,0.002000,1.200000,12.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.170000,-5.080000,0.066800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
1162,1162,0.000000,0.020000,14.000000,0.000000,5.960000,0.800000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.720000,-4.560000,0.073000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___03
1163,1163,0.000000,0.020000,14.000000,0.000000,5.960000,0.800000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.360000,-4.860000,0.073000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___04
1164,1164,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.510000,-8.270000,0.080600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
1165,1165,0.000000,0.020000,20.000000,0.000000,2.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.290000,-7.990000,0.080600,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1166,1166,0.000000,0.020000,40.000000,0.000000,2.700000,2.700000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.650000,-5.060000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___01
1167,1167,0.000000,0.020000,40.000000,0.000000,2.700000,2.700000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.700000,-5.110000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___03
1168,1168,0.000000,0.020000,1.000000,1.000000,1.000000,7.130000,0.100000,0.100000,500.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.720000,-2.980000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___ 07
1169,1169,-0.004500,0.020000,500.000000,1.000000,0.025000,0.025000,1.000000,7.140000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.920000,-2.790000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___ 08
1170,1170,0.000000,0.020000,500.000000,1.000000,1.000000,7.140000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.080000,-3.280000,0.082400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#3
1171,1171,0.160720,0.020000,77.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.920000,-5.934000,0.055810,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
