ID,Par_No,xc_modul,tr_measure,k_dcplus,kv_integ,t1_series,t2_series,t3_series,t4_series,ka_amplify,ta_amplify,vamax,vamin,kf_paral,tf_paral,vrmax,vrmin,kc_load,Vs_POS,R_MODEL,vmax1,vmin1,vmax2,vmin2,lelocation,lemodel,leparno,oelocation,oemodel,oeparno,oilocation,oimodel,oiparno,Note
1172,1172,0.000000,0.020000,200.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.540000,-5.060000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
1173,1173,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,6.950000,-5.300000,0.097100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1174,1174,0.000000,0.020000,500.000000,1.000000,0.025000,0.025000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.050000,-3.210000,0.098200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1175,1175,0.158300,0.020000,500.000000,1.000000,0.010000,0.002500,1.500000,15.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.490000,-5.880000,0.084300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#6
1176,1176,0.158300,0.020000,500.000000,1.000000,0.010000,0.002500,1.500000,15.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.320000,-6.210000,0.087100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#7
1177,1177,0.000000,0.020000,14.000000,0.000000,4.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.130000,-5.430000,0.088200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1178,1178,0.000000,0.020000,13.000000,0.000000,4.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.750000,-5.060000,0.079900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1179,1179,0.000000,0.020000,300.000000,1.000000,1.000000,6.700000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.800000,-4.510000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____01
1180,1180,-0.018000,0.020000,300.000000,1.000000,1.000000,6.700000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.780000,-4.510000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____02
1181,1181,0.000000,0.020000,300.000000,1.000000,1.000000,6.700000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.500000,-4.710000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____03
1182,1182,0.007200,0.020000,300.000000,1.000000,1.000000,6.700000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.500000,-4.710000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____03
1183,1183,-0.005200,0.020000,500.000000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.926000,-2.662000,0.098360,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1184,1184,0.000000,0.020000,1.000000,1.000000,1.000000,12.000000,0.100000,0.020000,500.000000,0.010000,8.520000,-8.520000,0.000000,1.000000,7.950000,-7.130000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____02
1185,1185,0.050000,0.020000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,5.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,4.250000,-3.440000,0.041276,0,0,495.700012,-401.600006,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1186,1186,0.050000,0.020000,22.000000,1.000000,1.000000,1.000000,1.000000,4.000000,4.536000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.650000,-3.960000,0.041300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1187,1187,0.050000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,4.210000,0.010000,10.000000,-10.000000,0.000000,1.000000,3.990000,-2.960000,0.041300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1188,1188,0.050000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.195000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.582000,-4.486000,0.041300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
1189,1189,0.050000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,4.836000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.150000,-3.950000,0.040200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5
1190,1190,0.050000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,4.533000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.300000,-3.245000,0.041300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
1191,1191,0.050000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,4.517000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.360000,-4.130000,0.041000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#7
1192,1192,0.050000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,4.614000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.450000,-4.390000,0.040500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#8
1193,1193,0.050000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,4.290000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.160000,-3.950000,0.040900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#9
1194,1194,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,1.000000,1.000000,6.070000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.870000,-2.680000,0.049000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12___#1
1195,1195,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,8.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.510000,-4.320000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1196,1196,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,8.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.500000,-4.310000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1197,1197,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,8.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.550000,-4.170000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1198,1198,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,8.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.280000,-4.250000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
1199,1199,0.000000,0.020000,300.000000,1.000000,1.000000,6.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.470000,-4.510000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___01
1200,1200,0.000000,0.020000,300.000000,1.000000,1.000000,6.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.450000,-4.430000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___02
1201,1201,0.000000,0.020000,20.000000,0.000000,2.980000,1.000000,0.020000,0.001000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.070000,-3.490000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1202,1202,0.000000,0.020000,22.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.320000,-4.670000,0.067468,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1203,1203,0.000000,0.020000,20.000000,0.000000,2.980000,1.000000,0.020000,0.001000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.080000,-3.640000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#5
1204,1204,0.000000,0.040000,40.000000,0.000000,5.000000,5.000000,0.010000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-6.870000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1205,1205,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.025000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.500000,-2.970000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___B03
1206,1206,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.025000,0.025000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.180000,-2.350000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___B04
1207,1207,0.000000,0.025000,486.600006,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.800000,-6.240000,0.073500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1208,1208,0.000000,0.020000,0.800000,0.000000,12.500000,1.000000,0.080000,0.040000,7.900000,0.010000,5.000000,-5.000000,0.000000,1.000000,7.730000,-6.300000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___02
1209,1209,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.180000,-8.230000,0.262500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___03
1210,1210,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.400000,-3.030000,0.087500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12__#4
1211,1211,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,1.000000,1.000000,5.900000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.700000,-2.720000,0.049000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12___#2
1212,1212,0.000000,0.020000,1.000000,1.000000,0.020000,0.010000,1.490000,10.640000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.310000,-2.700000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___03
1213,1213,-0.050000,0.020000,30.000000,1.000000,3.000000,30.000000,0.060000,0.030000,17.400000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.227000,-6.040000,0.081250,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___02
1214,1214,-0.050000,0.020000,30.000000,1.000000,3.000000,30.000000,0.060000,0.030000,17.800000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.326000,-6.220000,0.081250,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___02
1215,1215,-0.040000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.120000,-6.620000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1216,1216,-0.040000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.100000,-6.720000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1217,1217,-0.050000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.390000,-6.430000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1218,1218,-0.050000,0.020000,400.000000,1.000000,0.100000,0.100000,1.000000,8.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.880000,-3.720000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1219,1219,0.000000,0.010000,200.000000,1.000000,0.010000,0.010000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.760000,-6.830000,0.054000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1220,1220,0.000000,0.010000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.790000,-6.850000,0.054000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1221,1221,-0.030000,0.020000,350.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.130000,-6.430000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1222,1222,-0.030000,0.020000,350.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.720000,-6.580000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1223,1223,0.000000,0.010000,15.000000,0.000000,1.800000,0.500000,0.040000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.010000,-5.800000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1224,1224,0.000000,0.020000,1.000000,0.000000,5.000000,5.000000,0.010000,0.010000,50.000000,0.020000,10.000000,-10.000000,0.000000,0.010000,7.920000,-6.200000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1225,1225,-0.030000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.220000,-6.100000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,15,0,0,0,0,0,0,_24_____
1226,1226,-0.030000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.360000,-4.950000,0.095200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,16,0,0,0,0,0,0,_24_____
1227,1227,-0.050000,0.020000,500.000000,1.000000,0.100000,0.100000,0.890000,8.900000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.850000,-3.380000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1228,1228,-0.050000,0.020000,500.000000,1.000000,0.100000,0.100000,0.890000,8.900000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.180000,-3.020000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1229,1229,-0.030000,0.020000,500.000000,1.000000,1.000000,10.000000,0.030000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.620000,-7.730000,0.107000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1230,1230,-0.030000,0.020000,500.000000,1.000000,1.000000,10.000000,0.030000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.460000,-7.650000,0.107000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1231,1231,0.000000,0.020000,240.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.200000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.400000,-6.240000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1232,1232,0.000000,0.010000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.550000,-6.200000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1233,1233,0.000000,0.010000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.680000,-4.530000,0.059000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1234,1234,0.000000,0.010000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.750000,-4.560000,0.059000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1235,1235,0.000000,0.010000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.580000,-4.500000,0.059000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1236,1236,-0.050000,0.020000,4.250000,0.000000,1.000000,0.670000,1.000000,1.000000,8.840000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.650000,-7.700000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1237,1237,-0.050000,0.020000,4.250000,0.000000,1.000000,0.670000,1.000000,1.000000,8.850000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.400000,-7.450000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1238,1238,-0.080000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.010000,-6.480000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1239,1239,-0.080000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.360000,-6.880000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1240,1240,0.000000,0.020000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.670000,-3.600000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1241,1241,-0.030000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,6.040000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.730000,-4.500000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
1242,1242,-0.050000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,5.960000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.640000,-4.480000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1243,1243,-0.050000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,6.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.660000,-4.520000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
1244,1244,-0.050000,0.011000,3.980000,0.000000,1.000000,1.000000,1.000000,1.000000,10.620000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.400000,-8.500000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1245,1245,-0.050000,0.011000,3.980000,0.000000,1.000000,1.000000,1.000000,1.000000,10.620000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.480000,-8.520000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1246,1246,0.000000,0.010000,18.000000,0.000000,4.000000,1.000000,0.090000,0.040000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.590000,-5.600000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1247,1247,0.000000,0.010000,1.000000,0.000000,3.000000,1.000000,0.050000,0.030000,18.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.850000,-6.000000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1248,1248,0.000000,0.020000,500.000000,1.000000,1.000000,8.330000,0.025000,0.025000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.110000,-7.660000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1249,1249,-0.030000,0.020000,500.000000,1.000000,1.000000,8.330000,0.025000,0.025000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.170000,-7.640000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1250,1250,0.000000,0.020000,40.000000,1.000000,1.000000,4.000000,0.100000,0.100000,9.490000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.390000,-7.680000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1251,1251,0.000000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,8.310000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.030000,-5.600000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1252,1252,-0.020000,0.010000,200.000000,1.000000,0.010000,0.010000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.700000,-5.610000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1253,1253,-0.020000,0.010000,200.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.650000,-5.460000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1254,1254,-0.030000,0.020000,2.000000,0.000000,4.000000,4.000000,0.100000,0.100000,24.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.320000,-6.780000,0.051000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1255,1255,-0.030000,0.020000,2.000000,0.000000,4.000000,4.000000,0.100000,0.100000,24.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.400000,-7.660000,0.051000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1256,1256,-0.050000,0.020000,500.000000,1.000000,1.000000,1.000000,2.000000,14.286000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.280000,-7.460000,0.104000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,2019-08-02 __-_______________
1257,1257,0.000000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.000000,-4.180000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1258,1258,0.000000,0.020000,400.000000,1.000000,1.000000,8.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.140000,-6.400000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1259,1259,-0.010000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.330000,-9.180000,0.108000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1260,1260,0.030000,0.020000,500.000000,1.000000,2.400000,30.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.790000,-6.180000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1261,1261,0.030000,0.020000,500.000000,1.000000,2.400000,30.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.790000,-6.180000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1262,1262,-0.030000,0.020000,500.000000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.390000,-7.000000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1263,1263,-0.030000,0.020000,500.000000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.450000,-6.900000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1264,1264,-0.013600,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-8.500000,0.000000,1.000000,8.140000,-7.480000,0.100500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1265,1265,-0.017000,0.020000,4.240000,0.000000,12.460000,1.000000,0.080000,0.040000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.320000,-6.880000,0.079200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____1
1266,1266,-0.017000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,9.020000,-7.670000,0.000000,1.000000,7.740000,-7.460000,0.079200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1267,1267,-0.008200,0.020000,500.000000,1.000000,1.650000,13.750000,0.100000,0.100000,1.000000,0.010000,10.100000,-8.590000,0.000000,1.000000,10.050000,-4.440000,0.097220,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
1268,1268,-0.006800,0.020000,500.000000,1.000000,1.650000,13.750000,0.100000,0.100000,1.000000,0.010000,10.100000,-8.590000,0.000000,1.000000,9.240000,-4.740000,0.096700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1269,1269,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.910000,-7.910000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1270,1270,-0.005100,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.050000,-7.870000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1271,1271,-0.003700,0.020000,41.000000,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.920000,-6.410000,0.096100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1272,1272,-0.003700,0.020000,41.000000,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.860000,-6.340000,0.096100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1273,1273,-0.012100,0.020000,8.600000,0.000000,6.600000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.350000,-5.880000,0.068600,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____1G
1274,1274,0.000000,0.020000,8.600000,0.000000,6.600000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.070000,-5.500000,0.068400,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1275,1275,-0.008000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,7.420000,-6.180000,0.000000,1.000000,7.080000,-6.180000,0.083300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1276,1276,-0.013300,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.440000,-6.410000,0.083300,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2G
1277,1277,-0.003700,0.020000,42.000000,0.000000,1.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.139000,-6.556000,0.093500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1278,1278,-0.003700,0.020000,40.000000,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.740000,-6.230000,0.093500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12__#á
1279,1279,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,8.190000,-6.960000,0.000000,1.000000,6.414000,-4.250000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___4G
1280,1280,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,500.000000,0.010000,8.190000,-6.960000,0.000000,1.000000,6.400000,-4.250000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___5G
1281,1281,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,8.490000,-7.220000,0.000000,1.000000,6.360000,-2.670000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#6
1282,1282,0.000000,0.020000,400.000000,1.000000,1.000000,10.000000,0.025000,0.025000,1.000000,0.010000,9.770000,-8.300000,0.000000,1.000000,8.565000,-1.542000,0.097800,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1283,1283,0.000000,0.020000,420.000000,1.000000,1.000000,10.000000,0.025000,0.025000,1.000000,0.010000,9.770000,-8.300000,0.000000,1.000000,8.190000,-4.020000,0.097800,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1284,1284,0.000000,0.020000,500.000000,1.000000,2.000000,16.660000,0.100000,0.100000,1.000000,0.010000,9.850000,-8.370000,0.000000,1.000000,9.330000,-4.790000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
1285,1285,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.070000,1.000000,0.010000,10.000000,-8.500000,0.000000,1.000000,9.050000,-8.290000,0.071400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1286,1286,-0.007300,0.020000,500.000000,1.000000,1.000000,10.000000,0.025000,0.020800,1.000000,0.010000,10.000000,-8.500000,0.000000,1.000000,9.040000,-2.400000,0.071400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2G
1287,1287,-0.006800,0.020000,500.000000,1.000000,2.000000,16.660000,0.100000,0.100000,1.000000,0.010000,9.850000,-8.370000,0.000000,1.000000,9.330000,-4.790000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
1288,1288,0.000000,0.020000,500.000000,1.000000,2.000000,16.660000,0.100000,0.100000,1.000000,0.010000,9.850000,-8.730000,0.000000,1.000000,9.070000,-4.720000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1289,1289,-0.025200,0.020000,40.000000,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.070000,-7.180000,0.106000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1290,1290,0.000000,0.020000,40.000000,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.220000,-7.344000,0.106200,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1291,1291,0.000000,0.012000,93.000000,0.000000,0.400000,1.000000,0.100000,0.100000,1.000000,0.010000,9.914000,-7.931000,0.000000,0.100000,8.560000,-3.460000,0.073900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1292,1292,0.000000,0.012000,93.000000,0.000000,0.400000,1.000000,0.100000,0.100000,1.000000,0.010000,9.914000,-7.931000,0.000000,0.100000,8.298000,-3.804000,0.073900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2G
1293,1293,-0.014200,0.020000,500.000000,1.000000,1.000000,10.000000,0.030000,0.010000,1.000000,0.010000,8.520000,-7.242000,0.000000,1.000000,6.340000,-2.740000,0.098700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
1294,1294,-0.014200,0.020000,500.000000,1.000000,1.000000,10.000000,0.030000,0.010000,1.000000,0.010000,8.520000,-7.242000,0.000000,1.000000,6.480000,-2.290000,0.098700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#6
1295,1295,-0.017000,0.020000,1.000000,1.000000,1.000000,8.000000,0.100000,0.100000,400.000000,0.010000,8.200000,-6.970000,0.000000,1.000000,6.715000,-5.320000,0.088200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1296,1296,0.000000,0.020000,1.000000,1.000000,1.000000,8.000000,0.100000,0.100000,400.000000,0.010000,8.200000,-6.970000,0.000000,1.000000,6.580000,-4.453000,0.088200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2G
1297,1297,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,9.130000,-7.760000,0.000000,1.000000,7.250000,-3.710000,0.092600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1298,1298,-0.017000,0.020000,500.000000,1.000000,1.000000,10.000000,10.000000,10.000000,1.000000,0.010000,9.130000,-7.760000,0.000000,1.000000,7.430000,-3.310000,0.094500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1299,1299,-0.005700,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,9.400000,-7.990000,0.000000,1.000000,7.540000,-3.210000,0.074100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___3
1300,1300,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.050000,-7.870000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1301,1301,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.600000,-5.950000,0.076500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1302,1302,0.000000,0.020000,56.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.930000,-6.310000,0.071800,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1303,1303,-0.008100,0.020000,1.000000,0.000000,6.000000,1.000000,1.000000,1.000000,6.670000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.370000,-5.740000,0.085800,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1304,1304,0.000000,0.020000,1.000000,0.000000,13.200000,1.000000,1.000000,1.000000,3.030000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.410000,-5.760000,0.085800,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2G
1305,1305,-0.024000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.710000,-5.240000,0.066100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#7
1306,1306,-0.020200,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-4.860000,0.066100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1307,1307,0.000000,0.020000,377.000000,1.000000,0.600000,4.290000,0.100000,0.070000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.510000,-8.530000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12__1_
1308,1308,0.000000,0.020000,1.000000,1.000000,0.600000,4.290000,0.100000,0.070000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.510000,-8.530000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G2
1309,1309,-0.009000,0.020000,567.000000,1.000000,3.000000,30.000000,0.030000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.520000,-7.910000,0.089600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1310,1310,-0.009000,0.020000,567.000000,1.000000,3.000000,30.000000,0.030000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.600000,-8.040000,0.089600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1311,1311,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,0.850000,0.010000,9.610000,-8.450000,0.000000,1.000000,9.600000,-8.400000,0.108600,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1312,1312,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,9.610000,-8.450000,0.000000,1.000000,8.010000,-5.710000,0.108600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
1313,1313,-0.012900,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,9.600000,-8.160000,0.000000,1.000000,8.590000,-2.550000,0.094200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1314,1314,-0.012900,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,9.600000,-8.160000,0.000000,1.000000,8.490000,-2.655000,0.094200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1315,1315,-0.044000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.560000,-8.490000,0.079300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,VR1_  8
1316,1316,-0.008000,0.010000,30.000000,0.000000,2.500000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-8.500000,0.000000,1.000000,6.930000,-4.710000,0.073700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1317,1317,-0.025000,0.010000,30.000000,0.000000,2.500000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.170000,-7.150000,0.090800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,12___2G
1318,1318,-0.007500,0.020000,400.000000,1.000000,1.000000,5.714000,0.100000,0.100000,1.000000,0.010000,9.040000,-7.684000,0.000000,1.000000,8.470000,-2.805000,0.082300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___3
1319,1319,-0.007500,0.020000,400.000000,1.000000,1.000000,5.714000,0.100000,0.100000,1.000000,0.010000,9.040000,-7.684000,0.000000,1.000000,8.750000,-3.527000,0.082300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___4
1320,1320,-0.030000,0.020000,500.000000,1.000000,1.520000,8.330000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.670000,-4.350000,0.091900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1321,1321,0.000000,0.020000,200.000000,1.000000,1.000000,4.000000,4.000000,2.500000,1.000000,0.010000,7.700000,-6.540000,0.000000,1.000000,7.330000,-2.810000,0.079800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1322,1322,0.000000,0.010000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.340000,-6.460000,0.084900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1323,1323,0.000000,0.020000,1.000000,1.000000,1.000000,8.000000,0.100000,0.030000,400.000000,0.010000,8.190000,-6.960000,0.000000,1.000000,6.965000,-3.197000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___6
1324,1324,0.000000,0.020000,1.000000,1.000000,1.000000,8.000000,0.100000,0.030000,400.000000,0.010000,8.190000,-6.960000,0.000000,1.000000,6.800000,-3.171000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___7
1325,1325,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,500.000000,0.010000,8.200000,-6.970000,0.000000,1.000000,7.450000,-3.260000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___3
1326,1326,0.000000,0.020000,1.000000,1.000000,1.000000,7.143000,0.100000,0.100000,500.000000,0.010000,8.200000,-6.970000,0.000000,1.000000,7.130000,-6.580000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___4
1327,1327,0.000000,0.010000,20.000000,0.000000,2.500000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.840000,-6.050000,0.091500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
1328,1328,0.000000,0.010000,20.000000,0.000000,2.500000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.830000,-6.180000,0.091500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#6
1329,1329,-0.015000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,6.460000,-5.470000,0.000000,1.000000,5.360000,-5.110000,0.225100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1330,1330,0.000000,0.020000,610.000000,1.000000,1.000000,10.000000,0.025000,0.025000,1.000000,0.010000,6.430000,-5.470000,0.000000,1.000000,5.630000,-5.320000,0.075000,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1331,1331,-0.015000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,6.530000,-5.470000,0.000000,1.000000,5.340000,-5.010000,0.225100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#3
1332,1332,-0.015000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,6.430000,-5.470000,0.000000,1.000000,5.420000,-5.000000,0.225100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#4
1333,1333,-0.015000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.510000,-5.090000,0.225100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#5
1334,1334,-0.015000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,6.430000,-5.470000,0.000000,1.000000,5.420000,-5.100000,0.225100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#6
1335,1335,0.000000,0.020000,210.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.690000,-6.210000,0.077200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#5
1336,1336,0.000000,0.020000,210.000000,1.000000,1.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.940000,-6.380000,0.077200,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1337,1337,0.000000,0.020000,39.419998,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-8.000000,0.000000,1.000000,9.620000,-7.830000,0.097800,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1338,1338,-0.025000,0.020000,43.400000,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-8.000000,0.000000,1.000000,9.970000,-7.970000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
1339,1339,-0.014000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,7.850000,-7.500000,0.000000,1.000000,7.810000,-7.310000,0.079800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1340,1340,-0.012100,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,8.300000,-7.500000,0.000000,1.000000,8.130000,-7.460000,0.079800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
1341,1341,-0.003700,0.020000,40.300000,0.000000,1.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.150000,-6.070000,0.071190,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___3G
1342,1342,-0.003700,0.020000,43.000000,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.760000,-6.630000,0.084900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1343,1343,-0.007500,0.020000,500.000000,1.000000,1.000000,10.000000,10.000000,10.000000,1.000000,0.010000,8.920000,-7.580000,0.000000,1.000000,8.770000,-3.430000,0.089800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___5G
1344,1344,-0.007500,0.020000,500.000000,1.000000,1.000000,8.330000,0.100000,0.100000,1.000000,0.010000,9.480000,-8.060000,0.000000,1.000000,9.180000,-3.710000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___6G
1345,1345,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.130000,-8.730000,0.000000,1.000000,10.130000,-8.730000,0.098800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1346,1346,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.240000,-9.120000,0.000000,1.000000,10.240000,-9.120000,0.098800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1347,1347,-0.019400,0.020000,450.000000,1.000000,1.200000,8.570000,0.025000,0.025000,1.000000,0.010000,8.930000,-7.590000,0.000000,1.000000,6.120000,-4.170000,0.102700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1G
1348,1348,-0.019400,0.020000,450.000000,1.000000,1.200000,8.570000,0.025000,0.025000,1.000000,0.010000,8.790000,-7.470000,0.000000,1.000000,7.080000,-6.560000,0.085690,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2G
1349,1349,-0.004100,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.020000,-7.160000,0.097900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1350,1350,-0.004100,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,8.100000,-7.200000,0.000000,1.000000,7.770000,-7.080000,0.097900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
1351,1351,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.040000,-8.530000,0.000000,1.000000,7.970000,-3.570000,0.104300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1352,1352,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.040000,-8.530000,0.000000,1.000000,7.850000,-2.310000,0.104300,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,VR1_  6
1353,1353,-0.012800,0.020000,7.000000,0.000000,6.600000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.650000,-5.950000,0.068900,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1#2#
1354,1354,0.000000,0.020000,10.000000,0.000000,6.100000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.300000,-6.800000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1G
1355,1355,0.000000,0.020000,14.000000,0.000000,5.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.026000,-6.605000,0.087400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1356,1356,0.000000,0.020000,450.000000,1.000000,1.200000,8.580000,1.000000,1.000000,1.000000,0.010000,8.930000,-7.590000,0.000000,1.000000,6.120000,-4.170000,0.107200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1G
1357,1357,-0.006600,0.012000,93.000000,0.000000,0.400000,1.000000,0.100000,0.100000,1.000000,0.010000,9.914000,-7.931000,0.000000,1.000000,8.580000,-6.410000,0.073900,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,___1G
1358,1358,-0.006600,0.012000,93.000000,0.000000,0.400000,1.000000,0.100000,0.100000,1.000000,0.010000,9.914000,-7.931000,0.000000,0.100000,9.110000,-4.230000,0.073900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2G
1359,1359,-0.007500,0.020000,500.000000,1.000000,1.000000,7.143000,0.100000,0.100000,1.000000,0.010000,6.680000,-5.690000,0.000000,1.000000,7.390000,-4.840000,0.073300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1G
1360,1360,-0.006900,0.020000,400.000000,1.000000,1.000000,7.143000,0.100000,0.100000,1.000000,0.010000,8.620000,-7.327000,0.000000,1.000000,7.180000,-4.430000,0.073300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1361,1361,0.000000,0.010000,30.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.080000,-6.220000,0.084900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1362,1362,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.510000,-6.790000,0.084900,0,0,1000000.000000,-1000000.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,0.000000
1363,1363,-0.090000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.340000,-7.520000,0.089400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1________
1364,1364,-0.090000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.390000,-7.650000,0.089400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1365,1365,-0.077300,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,550.000000,0.010000,12.000000,-12.000000,0.000000,1.000000,8.690000,-8.500000,0.109800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
