ID,Par_No,xc_modul,tr_measure,k_dcplus,kv_integ,t1_series,t2_series,t3_series,t4_series,ka_amplify,ta_amplify,vamax,vamin,kf_paral,tf_paral,vrmax,vrmin,kc_load,Vs_POS,R_MODEL,vmax1,vmin1,vmax2,vmin2,lelocation,lemodel,leparno,oelocation,oemodel,oeparno,oilocation,oimodel,oiparno,Note
1366,1366,-0.051500,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,530.000000,0.010000,12.000000,-12.000000,0.000000,1.000000,8.620000,-8.400000,0.108000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1367,1367,-0.030000,0.020000,60.000000,0.000000,3.000000,3.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.410000,-5.770000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1368,1368,0.000000,0.020000,7.000000,0.000000,5.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.670000,-5.800000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1369,1369,-0.031960,0.020000,1.000000,0.000000,5.000000,5.000000,0.010000,0.020000,50.000000,0.050000,10.000000,-10.000000,0.000000,1.000000,7.500000,-6.400000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1370,1370,-0.031960,0.020000,1.000000,0.000000,6.000000,5.000000,0.100000,0.100000,50.000000,0.050000,10.000000,-10.000000,0.000000,1.000000,7.460000,-6.200000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1371,1371,-0.030080,0.010000,56.250000,1.000000,3.000000,30.000000,0.100000,0.100000,8.140000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.570000,-5.050000,0.079000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1372,1372,-0.085000,0.040000,1.000000,0.000000,3.500000,5.000000,0.030000,0.020000,60.000000,0.050000,10.000000,-10.000000,0.000000,1.000000,6.810000,-6.800000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1373,1373,-0.085000,0.020000,1.000000,0.000000,5.000000,5.000000,0.010000,0.010000,40.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.100000,-7.100000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1374,1374,-0.031960,0.030000,1.000000,0.000000,5.500000,5.000000,0.010000,0.020000,40.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.100000,-7.100000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1375,1375,-0.085000,0.020000,52.000000,1.000000,3.000000,30.000000,0.030000,0.030000,9.560000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.760000,-5.800000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1376,1376,-0.085000,0.020000,1.000000,0.000000,6.500000,5.000000,0.100000,0.100000,60.000000,0.040000,10.000000,-10.000000,0.000000,1.000000,7.810000,-6.800000,0.113000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1377,1377,0.010000,0.020000,179.000000,1.000000,0.100000,0.100000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.520000,-4.830000,0.042000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____3#
1378,1378,0.030000,0.020000,179.000000,1.000000,0.100000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.630000,-4.820000,0.042000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1379,1379,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.879000,-5.129000,0.069800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1380,1380,0.000000,0.020000,25.000000,1.000000,1.000000,4.000000,1.000000,1.000000,5.974000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.744000,-3.560000,0.061600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____1
1381,1381,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.520000,-6.760000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,17,0,0,0,0,0,0,__1_____
1382,1382,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.060000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.584000,-6.779000,0.097600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,18,0,0,0,0,0,0,__1_____
1383,1383,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.990000,-7.250000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G7
1384,1384,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.706000,-6.470000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G8
1385,1385,-0.050000,0.020000,22.000000,1.000000,1.000000,1.000000,1.000000,4.000000,7.190000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.502000,-3.378000,0.064400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1386,1386,-0.050000,0.020000,22.000000,1.000000,1.000000,1.000000,1.000000,4.000000,7.190000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.655000,-4.050000,0.064400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1387,1387,0.000000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.270000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.800000,-4.840000,0.068100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,VR2_  3
1388,1388,0.060000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.250000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.840000,-4.480000,0.067400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,VR2_  3
1389,1389,0.060000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.710000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.050000,-5.130000,0.068400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,VR2_  3
1390,1390,0.060000,0.020000,21.780000,1.000000,0.100000,0.100000,1.000000,4.000000,6.380000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.340000,-4.790000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,VR2_  3
1391,1391,0.000000,0.020000,500.000000,1.000000,1.000000,6.250000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.620000,-4.770000,0.107100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1392,1392,0.000000,0.020000,500.000000,1.000000,1.000000,6.250000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.680000,-4.840000,0.107100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
1393,1393,0.000000,0.020000,500.000000,1.000000,1.000000,6.250000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.400000,-4.700000,0.106800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#3
1394,1394,0.000000,0.020000,500.000000,1.000000,1.000000,6.250000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.540000,-4.530000,0.106800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#6
1395,1395,-0.070000,0.020000,50.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.634000,-5.847000,0.076300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1396,1396,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.630000,-5.860000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1397,1397,0.000000,0.020000,500.000000,1.000000,1.260000,10.500000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.387000,-5.428000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1398,1398,-0.050000,0.020000,350.000000,1.000000,1.000000,11.660000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.558000,-6.190000,0.094400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G7_31_
1399,1399,0.000000,0.010000,29.000000,1.000000,1.000000,1.000000,1.000000,4.320000,8.880000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.920000,-5.970000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1400,1400,0.000000,0.020000,40.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.810000,-4.740000,0.058900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1401,1401,-0.060000,0.020000,37.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.870000,-4.700000,0.058900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1402,1402,-0.060000,0.020000,35.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.502000,-4.488000,0.058900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1403,1403,-0.060000,0.020000,37.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.523000,-4.549000,0.058900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1404,1404,-0.060000,0.020000,39.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.550000,-4.540000,0.058900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1405,1405,0.000000,0.020000,40.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.530000,-4.570000,0.058900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#6
1406,1406,0.000000,0.020000,40.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.520000,-4.292000,0.058900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1407,1407,0.000000,0.020000,40.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.536000,-4.290000,0.058900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1408,1408,0.000000,0.020000,257.000000,1.000000,1.000000,7.160000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.247000,-4.100000,0.042200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1409,1409,0.000000,0.020000,257.000000,1.000000,1.000000,7.160000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.330000,-4.260000,0.042200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1410,1410,0.000000,0.020000,257.000000,1.000000,1.000000,7.160000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.360000,-4.170000,0.042200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
1411,1411,-0.050000,0.020000,240.000000,1.000000,1.000000,1.000000,1.000000,7.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.464000,-4.663000,0.061200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1412,1412,-0.050000,0.020000,240.000000,1.000000,1.000000,1.000000,1.000000,7.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.482000,-4.644000,0.061200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1413,1413,-0.050000,0.020000,240.000000,1.000000,1.000000,1.000000,1.000000,7.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.560000,-4.658000,0.061200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
1414,1414,-0.056175,0.010000,23.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.220000,-4.210000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____G1
1415,1415,-0.060000,0.010000,23.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.500000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.260000,-4.230000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____G2
1416,1416,-0.020000,0.010000,23.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.600000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.400000,-4.280000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____G3
1417,1417,0.000000,0.020000,300.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.190000,-5.330000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__1
1418,1418,0.000000,0.020000,420.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.920000,-5.090000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__2
1419,1419,-0.060000,0.020000,500.000000,1.000000,1.000000,8.330000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.190000,-7.020000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1420,1420,-0.060000,0.020000,24.200001,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.969000,-5.617000,0.068700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
1421,1421,-0.060000,0.020000,520.000000,1.000000,0.100000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.499000,-3.114000,0.068670,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1422,1422,-0.060000,0.020000,440.000000,1.000000,1.000000,6.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.004000,-6.923000,0.068670,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
1423,1423,-0.050000,0.020000,400.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.880000,-4.750000,0.096200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2_31_
1424,1424,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.948000,-5.363000,0.090500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,12,0,0,0,0,0,0,____#1--__1_____
1425,1425,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.834000,-5.350000,0.090500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,19,0,0,0,0,0,0,____#2--__1_____
1426,1426,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.968000,-5.316000,0.090500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,20,0,0,0,0,0,0,____#3--__1_____
1427,1427,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.530000,-5.210000,0.090500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,21,0,0,0,0,0,0,____#4--__1_____
1428,1428,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-5.300000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,22,0,0,0,0,0,0,____#1--__1_____
1429,1429,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.850000,-4.810000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,23,0,0,0,0,0,0,___#2--__1_____
1430,1430,0.030000,0.020000,235.899994,1.000000,1.000000,1.000000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.196000,-5.325000,0.046500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1431,1431,0.030000,0.020000,241.199997,1.000000,1.000000,1.000000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.196000,-5.325000,0.046500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1432,1432,-0.054588,0.020000,500.000000,1.000000,1.000000,10.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.100000,-7.670000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__1#
1433,1433,0.000000,0.020000,4.930000,0.000000,1.000000,1.000000,1.000000,1.000000,9.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.350000,-7.000000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____
1434,1434,-0.050000,0.020000,45.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.010000,-4.140000,0.073900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1435,1435,-0.050000,0.020000,45.000000,0.000000,4.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.792000,-4.255000,0.073900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1436,1436,0.030000,0.020000,400.000000,1.000000,1.000000,1.000000,2.000000,20.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.530000,-4.600000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__1#
1437,1437,0.000000,0.020000,51.000000,0.000000,3.000000,3.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.950000,-5.230000,0.060700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1438,1438,-0.022585,0.020000,190.000000,1.000000,1.000000,4.000000,0.030000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.310000,-2.670000,0.061500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____1#
1439,1439,0.000000,0.020000,30.000000,1.000000,1.000000,4.000000,1.000000,1.000000,4.470000,0.020000,10.000000,-10.000000,0.000000,1.000000,3.680000,-2.300000,0.061500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1440,1440,0.000000,0.020000,190.000000,1.000000,1.000000,4.000000,0.030000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.310000,-2.670000,0.061500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____1#
1441,1441,-0.053900,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.419000,-5.725000,0.096700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1442,1442,-0.053900,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.894000,-5.617000,0.096700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1443,1443,-0.060000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.767000,-7.692000,0.087600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__1#_31_
1444,1444,-0.060000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.902000,-7.818000,0.087600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__1#_31_
1445,1445,-0.030000,0.010000,29.000000,1.000000,1.000000,1.000000,1.000000,4.320000,8.880000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.610000,-5.970000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1446,1446,-0.030000,0.010000,29.000000,1.000000,1.000000,1.000000,1.000000,4.320000,8.820000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.580000,-5.970000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1447,1447,-0.020000,0.020000,35.000000,0.000000,2.000000,2.000000,0.100000,0.100000,1.000000,0.010000,7.000000,-5.480000,0.000000,1.000000,6.800000,-5.410000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2#
1448,1448,-0.020000,0.020000,35.000000,0.000000,2.000000,2.000000,0.100000,0.100000,1.000000,0.010000,7.000000,-5.480000,0.000000,1.000000,7.150000,-5.680000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_jn__3#
1449,1449,-0.053900,0.020000,50.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.923000,-6.167000,0.081700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1450,1450,-0.053900,0.020000,50.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.901000,-6.014000,0.083500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1451,1451,0.000000,0.020000,160.000000,1.000000,1.000000,4.000000,1.000000,1.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.460000,-3.420000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__1
1452,1452,0.000000,0.020000,160.000000,1.000000,1.000000,4.000000,0.030000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.380000,-3.350000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____2#
1453,1453,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.410000,-6.070000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1454,1454,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.730000,-6.980000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1455,1455,-0.060000,0.020000,400.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.370000,-7.025000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1_31_
1456,1456,0.009714,0.010000,300.000000,1.000000,0.010000,0.010000,1.000000,4.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.389000,-3.935000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____1#
1457,1457,0.010000,0.010000,300.000000,1.000000,1.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.918000,-4.148000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1458,1458,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.660000,-2.770000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5
1459,1459,0.000000,0.020000,500.000610,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.660000,-2.770000,0.092100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
1460,1460,0.000000,0.020000,20.000000,0.000000,1.500000,1.000000,0.100000,0.100000,1.100000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.850000,-6.150000,0.087900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1461,1461,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.025000,0.018000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.590000,-2.740000,0.106000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
1462,1462,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.025000,0.025000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.830000,-2.890000,0.106000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#2
1463,1463,0.000000,0.020000,400.000000,1.000000,0.700000,6.040000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.620000,-6.050000,0.152200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__12J
1464,1464,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.070000,-5.640000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__12J
1465,1465,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.570000,-6.950000,0.087300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___  _______Xc_-0.06__0 20170810
1466,1466,-0.060000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.867000,-5.135000,0.085100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1467,1467,-0.060000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.824000,-3.369000,0.085100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1468,1468,-0.060000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.315000,-4.596000,0.072600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1469,1469,-0.060000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.562000,-4.827000,0.072600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1470,1470,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.253000,-4.922000,0.094500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#7
1471,1471,0.000000,0.020000,200.000000,1.000000,0.200000,2.000000,0.200000,0.150000,1.000000,0.010000,50.000000,-50.000000,0.000000,1.000000,6.150000,-4.530000,0.251300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__1J
1472,1472,-0.014000,0.020000,28.000000,1.000000,1.000000,4.000000,0.100000,0.100000,7.150000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.440000,-4.870000,0.062000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1473,1473,0.000000,0.020000,40.000000,0.000000,1.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.930000,-7.130000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#5
1474,1474,0.000000,0.020000,40.000000,0.000000,1.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.810000,-7.040000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
1475,1475,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,7.660000,-6.740000,0.000000,1.000000,7.390000,-6.710000,0.084500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#7
1476,1476,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,7.660000,-6.740000,0.000000,1.000000,7.300000,-4.860000,0.084500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#8
1477,1477,-0.030000,0.020000,45.000000,0.000000,8.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.230000,-5.420000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1478,1478,-0.030000,0.020000,45.000000,0.000000,8.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.366000,-5.630000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1479,1479,0.060000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.510000,-5.430000,0.077200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1480,1480,0.060000,0.010000,10.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.870000,-5.030000,0.068300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1481,1481,0.078300,0.010000,10.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.414000,-3.902000,0.117000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1482,1482,0.117400,0.010000,10.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.653000,-3.879000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1483,1483,0.060000,0.010000,10.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.700000,-4.800000,0.077310,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#6
1484,1484,-0.030000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.202000,-4.345000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1485,1485,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.180000,-3.770000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1486,1486,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.190000,-5.250000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1487,1487,-0.030000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,6.210000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.970000,-5.340000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1488,1488,-0.030000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,6.330000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.850000,-5.760000,0.061100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1489,1489,-0.056500,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.352000,-5.617000,0.076500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1490,1490,-0.056500,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.496000,-5.916000,0.076500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1491,1491,-0.030000,0.020000,180.000000,1.000000,1.000000,3.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.220000,-4.869000,0.059000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1492,1492,-0.030000,0.020000,180.000000,4.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.020000,-4.606000,0.059000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1493,1493,-0.050000,0.020000,237.000000,1.000000,0.100000,0.100000,1.000000,3.880000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.524000,-6.876000,0.060800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_25_____
1494,1494,-0.050000,0.020000,237.000000,1.000000,0.100000,0.100000,1.000000,3.880000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.963000,-6.930000,0.060800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_25_____
1495,1495,-0.060000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.860000,-6.540000,0.084100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1496,1496,-0.060000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.740000,-6.140000,0.084100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1497,1497,0.000000,0.020000,230.000000,1.000000,1.000000,4.000000,0.030000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.867000,-4.990000,0.060900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_jn__3#
1498,1498,0.000000,0.020000,8.000000,0.000000,3.750000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.850000,-4.530000,0.093930,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1499,1499,0.000000,0.020000,8.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.370000,-4.060000,0.093930,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1500,1500,0.000000,0.020000,3.022000,0.000000,14.890000,1.000000,1.000000,1.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.190000,-4.810000,0.088000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1501,1501,0.000000,0.020000,3.022000,0.000000,14.890000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.190000,-4.840000,0.088000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1502,1502,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.890000,-9.770000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1503,1503,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.770000,-9.660000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1504,1504,0.040000,0.020000,1.000000,1.000000,1.000000,8.000000,0.100000,0.100000,400.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.610000,-5.710000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____1
1505,1505,0.040000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.840000,-5.210000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1506,1506,0.040000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.804000,-5.185000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1507,1507,-0.014100,0.020000,44.000000,1.000000,1.000000,6.560000,0.100000,0.100000,6.870000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.470000,-5.470000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#4
1508,1508,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,9.120000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.510000,-8.490000,0.039000,0,0,9999.900000,-9999.000000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
1509,1509,0.050000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,7.420000,-5.700000,0.000000,1.000000,4.670000,-3.900000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1510,1510,0.050000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,7.420000,-5.700000,0.000000,1.000000,5.030000,-4.240000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1511,1511,0.050000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,7.420000,-5.700000,0.000000,1.000000,4.840000,-4.000000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
1512,1512,-0.050000,0.020000,350.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.870000,-5.230000,0.060800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1513,1513,-0.050000,0.020000,350.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.020000,-5.320000,0.060800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,VR1_  8
1514,1514,-0.030000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.920000,-4.070000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1515,1515,0.002000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.950000,-4.250000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1516,1516,0.002000,0.020000,45.000000,0.000000,4.000000,4.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.080000,-4.490000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1517,1517,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.870000,-3.800000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1518,1518,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.990000,-3.860000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1519,1519,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.460000,-4.050000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1520,1520,0.020000,0.020000,350.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.380000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.240000,-5.510000,0.060700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1521,1521,0.050000,0.020000,350.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.680000,-5.070000,0.060700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,24_25___
1522,1522,0.030000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,6.140000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.830000,-5.490000,0.049000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_30_____
1523,1523,0.030000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,6.280000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.020000,-5.130000,0.049000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_30_____
1524,1524,0.030000,0.020000,22.000000,1.000000,0.010000,0.010000,1.000000,4.000000,8.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.350000,-4.590000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,VR2_  2
1525,1525,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.150000,-6.020000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1526,1526,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.000000,-5.580000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1527,1527,-0.030000,0.010000,35.799999,0.000000,1.853000,1.000000,0.022000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.900000,-3.630000,0.154000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1528,1528,-0.030000,0.010000,28.200001,0.000000,1.851000,1.000000,0.022000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.960000,-3.700000,0.154000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1529,1529,-0.013000,0.020000,20.000000,0.000000,1.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.450000,-3.580000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__23J
1530,1530,-0.030000,0.010000,10.000000,0.000000,7.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.040000,-3.730000,0.154000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1531,1531,0.000000,0.020000,441.000000,1.000000,1.000000,8.300000,0.025000,0.025000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.320000,-7.630000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1532,1532,0.000000,0.020000,451.000000,1.000000,1.000000,8.300000,0.025000,0.025000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.170000,-7.600000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1533,1533,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-5.300000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1534,1534,-0.050000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.850000,-5.170000,0.092400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
1535,1535,0.000000,0.020000,3.030000,0.000000,14.850000,1.000000,1.000000,1.000000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.144000,-5.706000,0.089100,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1536,1536,0.000000,0.040000,50.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.470000,-6.530000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1537,1537,0.000000,0.010000,3.862000,0.000000,1.000000,1.000000,1.000000,1.000000,11.200000,0.010000,20.000000,-20.000000,0.000000,1.000000,10.020000,-8.160000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1538,1538,0.000000,0.020000,10.350000,0.000000,1.000000,1.000000,1.000000,1.000000,3.862000,0.010000,20.000000,-20.000000,0.000000,1.000000,10.310000,-8.150000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1539,1539,-0.050000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.030000,-6.578000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1540,1540,-0.050000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.440000,-6.410000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1541,1541,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.960000,-5.170000,0.067000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#3
1542,1542,0.000000,0.010000,500.000000,1.000000,1.000000,7.140000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.030000,-8.090000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___1
1543,1543,0.000000,0.020000,500.000000,1.000000,1.000000,7.140000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,11.400000,-3.300000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___2
1544,1544,0.000000,0.020000,500.000000,1.000000,0.100000,0.100000,1.260000,10.500000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.387000,-5.428000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1545,1545,0.000000,0.020000,500.000000,1.000000,1.260000,10.500000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.100000,-7.900000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#4
1546,1546,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.180000,-2.960000,0.120400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#7
1547,1547,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,1.000000,1.000000,500.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.970000,-1.940000,0.086900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#8
1548,1548,0.070000,0.020000,400.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.970000,-4.950000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#4
1549,1549,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.430000,-5.750000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
1550,1550,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.870000,-5.360000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
1551,1551,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.760000,-3.540000,0.104900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#1
1552,1552,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.040000,-3.720000,0.104600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1553,1553,0.000000,0.020000,43.400000,0.000000,1.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-8.000000,0.000000,1.000000,9.970000,-7.970000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#3
1554,1554,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.190000,-6.620000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,24,0,0,0,0,0,0,__1_____
1555,1555,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.720000,-6.470000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1556,1556,0.000000,0.020000,1.000000,1.000000,0.025000,0.025000,1.200000,8.570000,500.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,8.600000,-7.700000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__1J
1557,1557,0.000000,0.020000,500.000000,1.000000,1.200000,8.570000,0.030000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.530000,-3.760000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1558,1558,0.000000,0.020000,500.000000,1.000000,1.000000,8.330000,0.100000,0.071000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.650000,-8.560000,0.086400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,1,1,25,0,0,0,0,0,0,__1_____
