ID,Par_No,xc_modul,tr_measure,k_dcplus,kv_integ,t1_series,t2_series,t3_series,t4_series,ka_amplify,ta_amplify,vamax,vamin,kf_paral,tf_paral,vrmax,vrmin,kc_load,Vs_POS,R_MODEL,vmax1,vmin1,vmax2,vmin2,lelocation,lemodel,leparno,oelocation,oemodel,oeparno,oilocation,oimodel,oiparno,Note
1753,1753,0.000000,0.010000,1.000000,0.000000,4.000000,1.000000,1.000000,1.000000,23.299999,0.010000,9.000000,-9.000000,0.000000,1.000000,6.600000,-4.900000,0.070000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___3_
1754,1754,-0.030000,0.010000,30.000000,1.000000,3.000000,30.000000,0.060000,0.030000,15.375000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.800000,-6.280000,0.095000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#1
1755,1755,-0.030000,0.010000,30.000000,1.000000,3.000000,30.000000,0.060000,0.030000,15.375000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.710000,-6.160000,0.096000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#2
1756,1756,0.000000,0.010000,30.000000,1.000000,3.000000,30.000000,0.060000,0.030000,15.375000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.430000,-6.720000,0.063000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____
1757,1757,0.000000,0.010000,30.000000,1.000000,3.000000,30.000000,0.060000,0.030000,15.375000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.800000,-6.860000,0.063000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____
1758,1758,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.133000,-6.187000,0.073000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___
1759,1759,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.460000,-6.690000,0.069000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___#2
1760,1760,0.000000,0.010000,20.000000,0.000000,3.460000,1.000000,0.040000,0.001000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,6.240000,-3.940000,0.073000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___G1___
1761,1761,0.000000,0.010000,20.000000,0.000000,3.460000,1.000000,0.040000,0.001000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,6.086000,-3.828000,0.073000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___G1___
1762,1762,0.000000,0.040000,50.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.520000,-6.700000,0.058000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#1
1763,1763,0.000000,0.040000,40.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.120000,-6.410000,0.058000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#2
1764,1764,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.100000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.990000,-7.990000,0.090000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___#1
1765,1765,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.200000,0.050000,10.000000,-10.000000,0.000000,1.000000,9.310000,-7.640000,0.090000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___#2
1766,1766,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.200000,0.030000,10.000000,-10.000000,0.000000,0.010000,9.490000,-8.340000,0.094618,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____#1___
1767,1767,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.200000,0.030000,10.000000,-10.000000,0.000000,0.010000,9.120000,-8.030000,0.096500,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____#2___
1768,1768,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.180000,-6.670000,0.089600,0,0,9999.900000,-9999.900000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#1   _30_____
1769,1769,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.110000,-7.810000,0.089700,0,0,9999.900000,-9999.900000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#2 _30_____
1770,1770,0.000000,0.010000,17.000000,0.000000,7.000000,1.000000,0.080000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.540000,-4.780000,0.041000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___#3
1771,1771,0.000000,0.020000,50.000000,0.000000,6.600000,6.600000,0.010000,0.010000,1.180000,0.020000,10.000000,-10.000000,0.000000,0.010000,6.980000,-5.670000,0.084300,1,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___#5___
1772,1772,0.000000,0.020000,1.000000,1.000000,1.500000,12.500000,0.100000,0.100000,500.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,10.000000,-8.500000,0.100000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,__66__
1773,1773,0.000000,0.010000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.840000,-5.900000,0.103000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,_30_____
1774,1774,0.000000,0.020000,4.030000,0.000000,1.000000,1.000000,0.010000,0.010000,9.820000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.660000,-7.920000,0.080000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#5
1775,1775,0.000000,0.020000,4.030000,0.000000,1.000000,1.000000,0.010000,0.010000,9.820000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.200000,-7.410000,0.080000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#6
1776,1776,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.440000,-5.250000,0.087000,0,0,9999.999000,-9999.999000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,
1777,1777,0.000000,0.010000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.600000,-6.950000,0.085000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___#1
1778,1778,0.000000,0.010000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.380000,-6.750000,0.085000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___#2
1779,1779,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.990000,-5.400000,0.176000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___1_
1780,1780,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.410000,-4.080000,0.176000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#2
1781,1781,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.910000,-5.860000,0.088000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#3
1782,1782,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.430000,-6.330000,0.088000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#4
1783,1783,-0.020000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.990000,-8.110000,0.093000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____#1
1784,1784,-0.020000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.170000,-7.340000,0.093000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____#2
1785,1785,0.000000,0.020000,4.158000,0.000000,1.000000,1.000000,0.010000,0.010000,9.640000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.480000,-7.830000,0.102000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#1
1786,1786,0.000000,0.010000,4.158000,0.000000,1.000000,1.000000,0.010000,0.010000,11.000000,0.010000,10.000000,-8.000000,0.000000,0.010000,9.450000,-7.800000,0.073000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#2
1787,1787,-0.040000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.003000,10.000000,-10.000000,0.000000,0.010000,9.280000,-8.550000,0.092000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___#1
1788,1788,0.000000,0.020000,40.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.400000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.900000,-4.700000,0.062000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#12
1789,1789,0.000000,0.020000,40.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.400000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.900000,-4.700000,0.062000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#12
1790,1790,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.480000,-8.420000,0.092000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#1
1791,1791,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.560000,-8.340000,0.092000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#1
1792,1792,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.460000,-5.720000,0.095000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____G1
1793,1793,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.510000,-5.410000,0.095000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____G2
1794,1794,-0.050000,0.010000,9.650000,1.000000,3.000000,30.000000,0.060000,0.030000,56.250000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.310000,-5.900000,0.068000,0,0,9999.000000,-9999.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,__#1
1795,1795,-0.050000,0.010000,56.250000,1.000000,3.000000,30.000000,0.060000,0.030000,9.730000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.590000,-5.950000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__#2
1796,1796,0.000000,0.020000,30.000000,1.000000,1.000000,4.000000,0.100000,0.100000,7.680000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.420000,-5.430000,0.061500,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,12__#1
1797,1797,0.000000,0.010000,33.000000,1.000000,0.010000,0.010000,1.000000,4.000000,6.076000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.920000,-4.070000,0.061000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,12__#2
1798,1798,0.000000,0.010000,33.000000,1.000000,0.010000,0.010000,1.000000,4.000000,6.607000,0.010000,10.000000,-10.000000,1.000000,0.010000,5.920000,-4.070000,0.061000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#3
1799,1799,0.000000,0.010000,1.000000,1.000000,1.000000,4.000000,1.000000,1.000000,33.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.390000,-5.630000,0.081900,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#4
1800,1800,-0.050000,0.010000,33.000000,1.000000,0.010000,0.010000,0.520000,4.000000,5.000000,0.040000,10.000000,-10.000000,0.000000,0.010000,5.920000,-5.250000,0.061000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#5
1801,1801,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.440000,-5.440000,0.077000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____G1
1802,1802,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.830000,-6.980000,0.076000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____G2
1803,1803,-0.050000,0.020000,300.000000,1.000000,0.690000,2.760000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,4.940000,-4.310000,0.063000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#6
1804,1804,-0.050000,0.010000,22.000000,1.000000,0.850000,4.000000,0.010000,0.010000,10.360000,0.010000,10.000000,-10.000000,0.000000,0.010000,5.150000,-3.290000,0.068000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#7
1805,1805,0.000000,0.020000,56.250000,1.000000,3.000000,30.000000,0.060000,0.030000,9.128000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.260000,-7.300000,0.099000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G1
1806,1806,0.000000,0.020000,56.250000,1.000000,3.000000,30.000000,0.060000,0.030000,9.128000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.260000,-5.900000,0.099000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G1
1807,1807,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.700000,-6.400000,0.066900,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G6
1808,1808,0.000000,0.020000,23.980000,0.000000,3.600000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.290000,-3.680000,0.067000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G4
1809,1809,-0.020000,0.020000,10.000000,0.000000,6.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.580000,-6.920000,0.068000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G5
1810,1810,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.700000,-6.400000,0.068000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G3
1811,1811,0.000000,0.030000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.300000,-7.300000,0.090000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G1
1812,1812,0.000000,0.030000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.050000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.300000,-7.300000,0.090000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G1
1813,1813,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.200000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.360000,-2.730000,0.090000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G10
1814,1814,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.810000,-7.620000,0.090000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G1
1815,1815,0.000000,0.020000,22.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.600000,-7.800000,0.090000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G2
1816,1816,-0.070000,0.010000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,400.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.360000,-6.800000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__G1
1817,1817,0.000000,0.020000,14.100000,0.000000,3.696000,1.000000,0.042000,0.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.900000,-5.080000,0.066000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___G7
1818,1818,0.000000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.020000,-4.640000,0.058000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___G8
1819,1819,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.380000,-5.940000,0.096000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G5
1820,1820,0.000000,0.010000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.520000,-4.810000,0.067400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___30
1821,1821,-0.030000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.240000,-5.870000,0.067400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___30
1822,1822,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.080000,-5.270000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,__G1
1823,1823,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.810000,-4.990000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1824,1824,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.010000,-9.240000,0.114780,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G1
1825,1825,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.780000,-8.510000,0.114780,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G2
1826,1826,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.520000,-6.610000,0.092390,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G1
1827,1827,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.810000,-6.460000,0.092400,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G2
1828,1828,0.000000,0.020000,200.000000,1.000000,1.000000,4.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.840000,-5.210000,0.062000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#11
1829,1829,0.000000,0.020000,350.000000,1.000000,1.000000,10.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.980000,-5.330000,0.075500,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G3
1830,1830,0.000000,0.020000,350.000000,1.000000,1.000000,10.000000,0.020000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.080000,-5.470000,0.075000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G4
1831,1831,-0.030000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.020000,-3.210000,0.088000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G1
1832,1832,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,7.890000,-6.940000,0.000000,1.000000,8.660000,-6.100000,0.095400,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G4
1833,1833,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.730000,-8.050000,0.064400,0,0,9999.999000,-9999.999000,9999.999000,-9999.999000,0,0,0,0,0,0,0,0,0,__2__
1834,1834,-0.038000,0.020000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.150000,-5.580000,0.064400,0,0,9999.990000,-9999.990000,9999.990000,-9999.990000,0,0,0,0,0,0,0,0,0,__2__
1835,1835,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.670000,-6.010000,0.074000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___G1
1836,1836,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.940000,-5.440000,0.074000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___G2
1837,1837,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.030000,-6.560000,0.067000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____G1
1838,1838,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.610000,-5.110000,0.067000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____G2
1839,1839,-0.020000,0.010000,34.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.880000,0.020000,10.000000,-10.000000,0.000000,0.010000,6.140000,-5.510000,0.082000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#11
1840,1840,-0.020000,0.010000,34.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.880000,0.020000,10.000000,-10.000000,0.000000,0.010000,5.930000,-5.320000,0.082000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#12
1841,1841,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.257000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.133000,-8.210000,0.072000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G1
1842,1842,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.257000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.470000,-8.180000,0.071000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G2
1843,1843,-0.045000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.400000,-4.700000,0.071000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G3
1844,1844,0.000000,0.020000,32.500000,0.000000,1.460000,1.000000,0.010000,0.070000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.030000,-4.970000,0.071000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__G4
1845,1845,0.000000,0.020000,40.000000,0.000000,5.000000,5.000000,0.010000,0.020000,1.200000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.280000,-6.180000,0.052000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___G1
1846,1846,0.000000,0.020000,40.000000,0.000000,5.000000,5.000000,0.010000,0.020000,1.100000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.260000,-5.320000,0.052000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___G1
1847,1847,0.000000,0.020000,48.000000,1.000000,1.000000,4.000000,0.100000,0.100000,8.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.420000,-4.090000,0.055000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#3
1848,1848,0.000000,0.010000,129.200000,1.000000,0.170000,0.420000,0.010000,0.010000,1.200000,0.029000,10.000000,-10.000000,0.000000,1.000000,7.140000,-1.260000,0.065000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____
1849,1849,0.000000,0.020000,33.400002,0.000000,1.870000,1.000000,0.500000,0.500000,1.300000,0.010000,20.000000,-20.000000,0.000000,1.000000,7.560000,-2.460000,0.119000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,
1850,1850,-0.030000,0.010000,400.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,8.590000,-7.170000,0.089800,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,_30_____
1851,1851,-0.030000,0.010000,400.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.330000,-6.940000,0.089800,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,_30_____
1852,1852,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.080000,10.000000,-10.000000,0.000000,1.000000,6.330000,-5.110000,0.058000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,___30
1853,1853,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.080000,10.000000,-10.000000,0.000000,0.010000,6.250000,-4.970000,0.058000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,___30
1854,1854,0.000000,0.010000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.300000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.870000,-5.550000,0.075000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___G7
1855,1855,0.000000,0.010000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.840000,-5.680000,0.075000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___G7
1856,1856,0.000000,0.010000,40.000000,0.000000,5.000000,5.000000,0.010000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.050000,-5.300000,0.168000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____
1857,1857,0.000000,0.010000,40.000000,0.000000,5.000000,5.000000,0.010000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,6.940000,-5.340000,0.096700,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#2
1858,1858,0.000000,0.010000,20.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.430000,-5.780000,0.096600,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___7_
1859,1859,0.000000,0.010000,20.000000,0.000000,2.500000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.430000,-5.780000,0.096600,0,0,9999.900390,-9999.900390,0.000000,0.000000,0,0,0,0,0,0,0,0,0,
1860,1860,0.000000,0.010000,10.000000,0.000000,6.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,8.050000,-5.640000,0.096600,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____
1861,1861,-0.020000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.860000,-4.680000,0.094000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___#1
1862,1862,-0.020000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.960000,-4.680000,0.094000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___#1
1863,1863,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.270000,-5.610000,0.073000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_30_____
1864,1864,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.270000,-5.470000,0.073000,0,0,9999.900000,-9999.900000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,_30_____
1865,1865,0.000000,0.020000,10.000000,0.000000,4.000000,1.000000,0.010000,0.010000,1.300000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.370000,-6.570000,0.069000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____#1
1866,1866,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.010000,0.010000,1.300000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.330000,-6.430000,0.069000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,____#2
1867,1867,0.000000,0.020000,40.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.000000,0.020000,10.000000,-10.000000,0.000000,0.010000,6.840000,-6.420000,0.063000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___1_
1868,1868,0.000000,0.010000,461.250000,1.000000,3.000000,30.000000,0.060000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.670000,-5.400000,0.064000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#02   31_
1869,1869,-0.030000,0.020000,500.000000,1.000000,1.500000,15.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.110000,-2.680000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,31_
1870,1870,-0.050000,0.020000,50.000000,0.000000,5.000000,5.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.660000,-6.000000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
1871,1871,-0.049864,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-5.300000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____#1
1872,1872,-0.030000,0.020000,500.000000,1.000000,1.500000,15.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.130000,-2.710000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____  31_
1873,1873,0.020000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.310000,-7.140000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1874,1874,0.020000,0.020000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.190000,-7.510000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1875,1875,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.180000,-5.510000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1876,1876,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.410000,-5.220000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1877,1877,-0.060000,0.010000,500.000000,1.000000,1.000000,10.000000,2.000000,14.300000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.440000,-7.500000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1878,1878,0.000000,0.040000,40.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.400000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.900000,-4.700000,0.062000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#1
1879,1879,0.000000,0.020000,12.000000,0.000000,5.000000,1.000000,0.010000,0.010000,1.000000,0.020000,10.000000,-10.000000,0.000000,0.010000,6.970000,-5.580000,0.065000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,___#1___
1880,1880,0.000000,0.020000,500.000000,1.000000,1.000000,8.330000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.640000,-8.590000,0.081100,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,__#5
1881,1881,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,7.990000,-5.460000,0.064000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____#1
1882,1882,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.870000,-5.160000,0.064000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____#2
1883,1883,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.510000,-5.580000,0.072000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,
1884,1884,0.000000,0.010000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.740000,-6.170000,0.091000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,_30_____
1885,1885,0.000000,0.010000,28.120000,0.000000,1.874000,1.000000,0.100000,0.100000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.130000,-3.540000,0.128000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____G1
1886,1886,0.000000,0.020000,56.250000,1.000000,3.000000,30.000000,0.030000,0.030000,7.200000,0.020000,10.000000,-10.000000,0.000000,1.000000,7.110000,-5.020000,0.093000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,____G1
1887,1887,0.000000,0.020000,11.500000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.760000,-7.140000,0.085000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#3
1888,1888,0.000000,0.020000,11.500000,0.000000,5.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.720000,-6.560000,0.085000,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,___4_
1889,1889,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,8.300000,-7.300000,0.000000,1.000000,8.970000,-8.010000,0.083400,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#5
1890,1890,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,8.300000,-7.300000,0.000000,1.000000,9.290000,-8.170000,0.083400,0,0,9999.000000,-9999.000000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,__#6
1891,1891,0.000000,0.010000,40.000000,0.000000,2.974000,1.000000,0.076000,0.050000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,14.650000,-12.890000,0.198800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,1,1,1,
1892,1892,-0.050000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.100000,-7.280000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1893,1893,-0.050000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.930000,-8.800000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1894,1894,-0.060000,0.020000,60.000000,0.000000,3.000000,3.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.950000,-5.400000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_31_____
1895,1895,0.000000,0.020000,245.279999,1.000000,1.000000,7.160000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,4.610000,-3.780000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1896,1896,0.000000,0.020000,268.799988,1.000000,1.000000,7.160000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,5.270000,-4.440000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1897,1897,-0.052700,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.260000,-5.300000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1898,1898,-0.060000,0.010000,500.000000,1.000000,1.000000,1.000000,2.000000,14.300000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.280000,-7.400000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1899,1899,0.000000,0.010000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.680000,-6.920000,0.100700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1900,1900,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.030000,0.030000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,11.200000,-10.000000,0.093000,0,0,99999.000000,-99999.000000,0.000000,0.000000,1,1,11,1,1,8,0,0,0,
1901,1901,-0.080000,0.020000,3.333000,0.000000,3.000000,1.000000,1.000000,1.000000,7.470000,0.010000,999.000000,-999.000000,0.000000,1.000000,7.610000,-5.570000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1902,1902,-0.080000,0.020000,10.000000,9.090000,10.000000,0.000000,9.090000,0.020000,7.370000,0.010000,999.000000,-999.000000,0.000000,1.000000,7.510000,-5.450000,0.068000,0,1,999.000000,-999.000000,999.000000,-999.000000,0,0,0,0,0,0,0,0,0,
1903,1903,-0.070000,0.020000,500.000000,1.000000,0.100000,0.100000,1.520000,12.670000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,11.053000,-9.888000,0.138000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
1904,1904,0.000000,0.020000,8.500000,0.000000,1.000000,1.000000,0.010000,0.050000,7.350000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.380000,-6.400000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1905,1905,-0.080000,0.020000,508.400000,1.000000,1.700000,17.000000,0.100000,0.100000,1.000000,0.010000,99.000000,-99.000000,0.000000,1.000000,7.940000,-5.930000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1906,1906,0.000000,0.020000,76.570000,1.000000,1.000000,1.000000,1.000000,10.000000,6.204000,0.010000,999.000000,-999.000000,0.000000,0.200000,5.990000,-5.400000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1907,1907,-0.017700,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.110000,0.028000,10.000000,-10.000000,0.000000,0.010000,10.410000,-9.160000,0.107000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1908,1908,0.000000,0.020000,600.000000,1.000000,4.000000,40.000000,0.040000,0.020000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.000000,-7.340000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1909,1909,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.630000,-3.480000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1910,1910,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.360000,-2.710000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1911,1911,-0.040000,0.020000,4.250000,0.000000,0.500000,0.500000,0.050000,0.025000,9.120000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.110000,-7.940000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
1912,1912,-0.025000,0.010000,60.000000,20.000000,60.000000,0.000000,20.000000,0.010000,0.925000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.430000,-4.300000,0.071000,0,1,7.000000,-4.790000,7.000000,-4.790000,0,0,0,0,0,0,0,0,0,
1913,1913,0.000000,0.040000,45.000000,1.000000,1.000000,1.700000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.998000,-9.025000,0.061500,0,0,9999.000000,-9999.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,
1914,1914,0.000000,0.010000,22.000000,1.000000,1.000000,4.000000,1.000000,1.000000,5.120000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.190000,-3.930000,0.034000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,29,0,0,0,0,0,0,_____-0.04__0_HOFO20171024
1915,1915,0.000000,0.020000,14.100000,0.000000,3.700000,1.000000,0.020000,0.010000,1.300000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.900000,-5.080000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___G7
1916,1916,0.000000,0.010000,30.000000,1.000000,1.000000,4.000000,1.000000,1.000000,7.680000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.420000,-5.430000,0.061500,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,
1917,1917,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,0.100000,0.100000,5.120000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.085000,-4.460000,0.034400,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,30,0,0,0,0,0,0,_____-0.04__0_HOFO20171024
1918,1918,0.000000,0.015000,3.760000,0.000000,1.000000,1.000000,1.000000,1.000000,10.340000,0.020000,15.000000,-15.000000,0.000000,1.000000,10.400000,-9.300000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,BYHOFO
1919,1919,-0.080000,0.020000,5.000000,0.000000,1.000000,1.000000,1.000000,1.000000,8.700000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.400000,-6.850000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1920,1920,0.000000,0.020000,22.000000,1.000000,1.000000,4.000000,1.000000,1.000000,5.110000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.860000,-4.840000,0.034400,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,1,1,31,0,0,0,0,0,0,_____-0.04__0_HOFO20171024
1921,1921,-0.050000,0.020000,500.000000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.230000,-6.290000,0.079000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1922,1922,-0.074600,0.020000,1.000000,1.000000,0.010000,0.010000,1.200000,9.000000,480.000000,0.015000,10.000000,-10.000000,0.000000,1.000000,8.720000,-7.850000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1923,1923,-0.025000,0.020000,50.600000,1.000000,1.500000,12.000000,0.060000,0.060000,8.310000,0.010000,999.900000,-999.900000,0.000000,1.000000,8.000000,-6.300000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_28
1924,1924,-0.040000,0.020000,50.600000,1.000000,1.500000,12.000000,0.060000,0.060000,8.250000,0.010000,999.900000,-999.900000,0.000000,1.000000,7.790000,-6.300000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_28
1925,1925,0.000000,0.010000,43.250000,1.000000,0.100000,0.100000,1.520000,12.660000,8.156000,0.030000,7.878000,-7.060000,0.000000,0.010000,7.870000,-7.000000,0.058000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1926,1926,0.000000,0.020000,1.000000,1.000000,0.100000,0.100000,1.400000,10.000000,500.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.840000,-8.900000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,BYHOFO
1927,1927,-0.080000,0.020000,4.820000,0.000000,1.000000,1.000000,1.000000,1.000000,7.500000,0.010000,999.000000,-999.000000,0.000000,1.000000,7.200000,-5.720000,0.065000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1928,1928,-0.030000,0.020000,500.000000,1.000000,1.620000,13.500000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.300000,-5.640000,0.092500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1929,1929,-0.060000,0.020000,1.000000,1.000000,0.100000,0.100000,1.620000,13.500000,441.300000,0.010000,10.600000,-9.000000,0.000000,1.000000,10.600000,-9.500000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1930,1930,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.360000,-6.870000,0.094500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1931,1931,-0.050000,0.020000,1.000000,0.000000,3.000000,1.000000,0.010000,0.010000,21.500000,0.030000,8.060000,-7.100000,0.000000,1.000000,8.060000,-7.100000,0.094500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1932,1932,-0.050000,0.020000,51.100000,1.000000,0.100000,0.100000,1.000000,10.000000,10.270000,0.010000,20.000000,-20.000000,0.000000,1.000000,9.410000,-6.300000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,31_
1933,1933,-0.050000,0.020000,51.120000,1.000000,0.100000,0.100000,1.000000,10.000000,8.510000,0.010000,20.000000,-20.000000,0.000000,1.000000,8.160000,-7.100000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,31_
1934,1934,-0.020000,0.020000,56.300000,1.000000,3.000000,30.000000,0.010000,0.010000,8.230000,0.030000,7.460000,-5.000000,0.000000,1.000000,7.460000,-5.000000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1935,1935,-0.020000,0.020000,56.300000,1.000000,3.000000,30.000000,0.010000,0.010000,8.230000,0.030000,7.150000,-4.900000,0.000000,1.000000,7.150000,-4.900000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1936,1936,-0.040000,0.020000,2.750000,2.750000,2.750000,0.000000,2.750000,1.000000,7.010000,0.010000,999.000000,-999.000000,0.000000,0.010000,6.040000,-5.040000,0.057000,0,1,999.000000,-999.000000,999.000000,-999.000000,0,0,0,0,0,0,0,0,0,
1937,1937,0.060000,0.020000,1.000000,1.000000,0.200000,0.016000,1.000000,25.000000,307.000000,0.010000,5.323000,-4.680000,0.000000,1.000000,6.000000,-5.000000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1938,1938,0.060000,0.020000,10.000000,0.000000,5.000000,5.000000,1.000000,1.000000,5.400000,0.010000,9.746000,-6.750000,0.000000,1.000000,9.750000,-6.800000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1939,1939,-0.040000,0.020000,2.750000,0.000000,1.000000,1.000000,1.000000,1.000000,6.410000,0.010000,999.000000,-999.000000,0.000000,0.010000,5.450000,-5.020000,0.053000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1940,1940,0.080000,0.020000,357.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.030000,999.000000,-999.000000,0.000000,1.000000,5.760000,-4.600000,0.037000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1941,1941,0.000000,0.020000,1.000000,1.000000,2.000000,20.000000,0.060000,0.030000,490.600000,0.010000,999.000000,-999.000000,0.000000,0.010000,5.050000,-4.000000,0.039000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1942,1942,-0.021000,0.020000,400.000000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.860000,-5.070000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
1943,1943,-0.030000,0.020000,30.000000,0.000000,2.000000,1.000000,0.020000,0.020000,1.000000,0.020000,20.000000,-20.000000,0.000000,1.000000,4.600000,-3.500000,0.046000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,2,2,49,0,0,0,0,0,0,
1944,1944,0.000000,0.010000,1.000000,1.000000,1.000000,1.000000,10.000000,1.200000,50.000000,0.360000,999.000000,-999.000000,0.280000,8.600000,6.220000,-4.620000,0.000000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1945,1945,-0.025000,0.020000,7.500000,3.750000,7.500000,0.000000,3.750000,0.033000,5.970000,0.030000,6.600000,-5.800000,0.000000,1.000000,6.600000,-5.800000,0.070000,0,1,6.600000,-5.800000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1946,1946,-0.040000,0.020000,2.750000,0.000000,1.000000,1.000000,1.000000,1.000000,6.430000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.210000,-5.130000,0.057200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
