ID,Par_No,xc_modul,tr_measure,k_dcplus,kv_integ,t1_series,t2_series,t3_series,t4_series,ka_amplify,ta_amplify,vamax,vamin,kf_paral,tf_paral,vrmax,vrmin,kc_load,Vs_POS,R_MODEL,vmax1,vmin1,vmax2,vmin2,lelocation,lemodel,leparno,oelocation,oemodel,oeparno,oilocation,oimodel,oiparno,Note
1947,1947,0.060000,0.020000,5.000000,0.000000,5.000000,5.000000,1.000000,1.000000,5.400000,0.010000,9.746000,-6.750000,0.000000,1.000000,9.750000,-6.800000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1948,1948,0.000000,0.020000,547.000000,1.000000,0.100000,0.083000,1.000000,10.000000,1.000000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.000000,-7.200000,0.106000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1949,1949,-0.040000,0.020000,30.000000,0.000000,2.333000,1.000000,1.000000,1.000000,0.878000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.220000,-5.350000,0.072500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1950,1950,-0.040000,0.020000,30.000000,0.000000,2.333000,1.000000,1.000000,1.000000,0.878000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.170000,-5.320000,0.072500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1951,1951,-0.040000,0.020000,30.000000,0.000000,2.333000,1.000000,1.000000,1.000000,0.878000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.200000,-5.430000,0.072500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1952,1952,-0.040000,0.020000,49.000000,1.000000,1.000000,1.000000,1.000000,7.310000,6.260000,0.010000,999.000000,-999.000000,0.000000,0.010000,5.910000,-5.610000,0.071000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1953,1953,0.060000,0.020000,1.000000,1.000000,0.200000,0.032000,1.000000,10.000000,240.200000,0.010000,5.323000,-4.680000,0.000000,1.000000,6.000000,-5.000000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_____
1954,1954,-0.050000,0.020000,66.300000,1.000000,1.000000,10.000000,0.100000,0.083000,8.000000,0.010000,999.000000,-999.000000,0.000000,1.000000,7.950000,-7.130000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1955,1955,0.080000,0.020000,60.000000,1.000000,1.000000,10.000000,0.100000,0.100000,7.350000,0.010000,999.000000,-999.000000,0.000000,0.010000,6.970000,-5.630000,0.069000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1956,1956,-0.084000,0.020000,3.000000,0.000000,1.000000,1.000000,1.000000,1.000000,7.030000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.790000,-5.620000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1957,1957,-0.070000,0.020000,2.750000,2.750000,2.750000,0.000000,2.750000,0.010000,6.460000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.460000,-5.200000,0.057000,0,1,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1958,1958,0.000000,0.020000,35.820000,1.000000,0.400000,0.400000,0.100000,0.050000,1.000000,0.020000,999.000000,-999.000000,0.000000,1.000000,9.410000,-8.300000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1959,1959,-0.060000,0.020000,326.000000,1.000000,0.010000,0.010000,1.000000,5.970000,1.000000,0.010000,999.000000,-999.000000,0.000000,1.000000,7.410000,-6.350000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1960,1960,-0.025000,0.020000,7.500000,3.750000,7.500000,0.000000,3.750000,0.033000,4.660000,0.030000,5.000000,-5.000000,0.000000,1.000000,5.000000,-5.000000,0.060000,0,1,5.000000,-5.000000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1961,1961,-0.030000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,423.000000,0.010000,999.000000,-999.000000,0.000000,1.000000,7.500000,-6.800000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1962,1962,-0.080000,0.020000,61.875000,1.000000,2.000000,20.000000,0.030000,0.030000,8.010000,0.010000,7.700000,-6.100000,0.000000,1.000000,7.700000,-6.100000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1963,1963,0.000000,0.020000,65.620000,1.000000,3.000000,30.000000,0.030000,0.030000,8.000000,0.010000,7.700000,-6.100000,0.000000,1.000000,7.700000,-6.100000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1964,1964,-0.040000,0.020000,56.250000,1.000000,1.200000,10.000000,0.030000,0.030000,6.620000,0.010000,999.000000,-999.000000,0.000000,1.000000,5.780000,-4.260000,0.045000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1965,1965,-0.025000,0.020000,7.500000,3.750000,7.500000,0.000000,3.750000,0.033000,5.190000,0.030000,5.010000,-4.490000,0.000000,1.000000,5.010000,-4.490000,0.070000,0,1,5.010000,-4.490000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1966,1966,0.080000,0.020000,60.000000,1.000000,1.000000,10.000000,0.100000,0.100000,7.700000,0.030000,999.000000,-999.000000,0.000000,1.000000,7.470000,-5.940000,0.069000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1967,1967,-0.040000,0.020000,5.000000,0.000000,1.000000,1.000000,1.000000,1.000000,6.680000,0.010000,999.000000,-999.000000,0.000000,0.010000,6.450000,-5.350000,0.046000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1968,1968,0.080000,0.020000,346.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.030000,99.000000,-99.000000,0.000000,1.000000,5.600000,-4.440000,0.037000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1969,1969,-0.050000,0.020000,84.380000,1.000000,2.000000,20.000000,0.100000,0.100000,6.920000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.710000,-5.300000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1970,1970,-0.040000,0.020000,56.250000,1.000000,1.200000,10.000000,0.030000,0.030000,8.900000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.460000,-6.820000,0.119000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1971,1971,-0.040000,0.020000,93.750000,1.000000,2.000000,20.000000,0.060000,0.030000,5.650000,0.010000,999.000000,-999.000000,0.000000,1.000000,5.320000,-4.330000,0.039000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1972,1972,-0.020000,0.020000,7.500000,3.750000,7.500000,0.000000,3.750000,0.033000,3.380000,0.030000,6.600000,-5.800000,0.000000,1.000000,6.600000,-5.800000,0.070000,0,1,6.600000,-5.800000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1973,1973,0.080000,0.020000,60.000000,1.000000,1.000000,10.000000,0.100000,0.100000,6.880000,0.010000,999.000000,-999.000000,0.000000,0.010000,6.570000,-5.270000,0.069000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1974,1974,-0.040000,0.020000,5.000000,0.000000,1.000000,1.000000,1.000000,1.000000,6.680000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.450000,-5.350000,0.046000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1975,1975,0.080000,0.020000,346.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.030000,999.000000,-999.000000,0.000000,1.000000,5.600000,-4.440000,0.037000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1976,1976,-0.050000,0.020000,84.375000,1.000000,2.000000,20.000000,0.030000,0.030000,6.920000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.530000,-5.300000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1977,1977,-0.040000,0.020000,93.750000,1.000000,2.000000,20.000000,0.060000,0.030000,5.650000,0.010000,999.000000,-999.000000,0.000000,1.000000,5.450000,-4.330000,0.039000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1978,1978,-0.025000,0.020000,7.500000,3.750000,7.500000,0.000000,3.750000,0.033000,4.000000,0.030000,3.800000,-3.460000,0.000000,1.000000,5.000000,-5.000000,0.070000,0,1,3.800000,-3.460000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1979,1979,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.790000,-6.060000,0.058400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_28
1980,1980,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.780000,-5.390000,0.058400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1981,1981,-0.070000,0.020000,1.000000,1.000000,0.025000,0.025000,1.200000,8.570000,500.000000,0.020000,7.330000,-6.230000,0.000000,1.000000,7.330000,-6.600000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1982,1982,-0.030000,0.020000,1.000000,1.000000,0.100000,0.100000,1.620000,13.500000,500.000000,0.010000,9.450000,-8.030000,0.000000,0.200000,9.450000,-8.400000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1983,1983,0.000000,0.020000,29.860000,1.000000,0.800000,7.619000,0.020000,0.021000,7.279000,0.010000,6.820000,-4.300000,0.000000,1.000000,6.820000,-4.300000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1984,1984,-0.050000,0.020000,1.000000,1.000000,0.100000,0.100000,1.620000,13.500000,554.000000,0.010000,8.710000,-7.400000,0.000000,1.000000,8.710000,-7.800000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1985,1985,-0.050000,0.020000,65.600000,1.000000,0.060000,0.030000,3.000000,30.000000,8.020000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.270000,-5.340000,0.089000,1,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1986,1986,0.000000,0.020000,1.000000,1.000000,3.000000,30.000000,0.100000,0.040000,23.400000,0.010000,35.000000,-29.750000,0.000000,0.010000,58.990000,-52.890000,0.179000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1987,1987,0.000000,0.020000,1.000000,1.000000,3.000000,30.000000,0.100000,0.040000,400.000000,0.010000,20.000000,-20.000000,0.010000,0.010000,35.450000,-31.800000,0.179000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1988,1988,-0.060000,0.020000,1.000000,1.000000,0.025000,0.025000,1.000000,10.000000,500.000000,0.020000,7.700000,-6.550000,0.000000,1.000000,7.700000,-6.900000,0.109000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1989,1989,-0.060000,0.020000,1.000000,1.000000,0.025000,0.025000,1.000000,10.000000,500.000000,0.020000,9.880000,-8.400000,0.000000,1.000000,7.870000,-7.100000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1990,1990,-0.060000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.860000,-5.540000,0.084900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1991,1991,0.000000,0.020000,3000.000000,1.000000,0.700000,17.500000,0.010000,0.010000,1.000000,0.010000,5.380000,-5.380000,0.001000,0.010000,5.380000,-5.380000,0.068200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1992,1992,-0.020000,0.020000,488.400000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,8.870000,-7.950000,0.000000,1.000000,8.870000,-7.950000,0.109400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1993,1993,-0.020000,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,488.400000,0.010000,8.870000,-7.950000,0.000000,1.000000,8.870000,-7.540000,0.109400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1994,1994,-0.030000,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,458.500000,0.010000,8.320000,-7.400000,0.000000,1.000000,8.320000,-7.800000,0.099000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1995,1995,-0.050000,0.020000,23.800000,0.000000,2.800000,1.000000,1.000000,1.000000,1.000000,0.010000,10.240000,-7.660000,0.000000,0.010000,10.240000,-7.660000,0.079900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1996,1996,-0.050000,0.020000,23.800000,0.000000,2.800000,1.000000,1.000000,1.000000,1.000000,0.010000,10.240000,-9.010000,0.000000,0.010000,10.240000,-9.010000,0.079900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1997,1997,0.000000,0.020000,179.900000,1.000000,0.050000,0.100000,0.100000,0.500000,0.100000,0.010000,7.364000,-6.259000,0.000000,1.000000,7.364000,-5.841000,0.055300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1998,1998,0.000000,0.020000,60.000000,1.000000,0.220000,0.200000,0.200000,0.500000,1.230000,0.010000,7.364000,-6.259000,0.000000,0.010000,7.364000,-5.841000,0.055300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
1999,1999,-0.040000,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,8.330000,485.000000,0.010000,8.960000,-7.620000,0.000000,0.200000,8.960000,-7.600000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2000,2000,-0.060000,0.020000,41.100000,1.000000,0.822000,8.220000,2.800000,1.500000,6.000000,0.010000,10.430000,-8.870000,0.000000,1.000000,10.400000,-8.900000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2001,2001,0.030000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,6.040000,0.010000,10.000000,-10.000000,0.000000,0.100000,5.990000,-5.200000,0.062000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2002,2002,0.000000,0.020000,1.000000,1.000000,0.010000,0.010000,0.600000,5.500000,150.000000,0.010000,4.639000,-3.350000,0.000000,1.000000,4.640000,-3.400000,0.000000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2003,2003,-0.025000,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,484.800000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.700000,-9.500000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2004,2004,-0.025000,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,485.700000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.770000,-3.000000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2005,2005,-0.030000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,5.120000,0.010000,10.000000,-10.000000,0.000000,0.100000,5.050000,-4.400000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2006,2006,-0.030000,0.020000,44.000000,1.000000,0.100000,0.100000,1.000000,4.000000,4.830000,0.010000,10.000000,-10.000000,0.000000,0.100000,4.670000,-4.400000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2007,2007,-0.025000,0.020000,412.700000,1.000000,0.100000,0.100000,1.610000,13.420000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.200000,-5.800000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2008,2008,-0.025000,0.020000,1.000000,1.000000,0.100000,0.100000,1.610000,13.420000,473.500000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.360000,-6.300000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2009,2009,-0.025000,0.022500,51.000000,1.000000,0.010000,0.010000,1.000000,7.610000,5.690000,0.010000,5.510000,-4.940000,0.000000,0.010000,5.510000,-4.940000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2010,2010,-0.030000,0.020000,51.000000,1.000000,0.100000,0.100000,1.000000,7.610000,5.690000,0.010000,10.000000,-10.000000,0.000000,0.100000,5.510000,-4.900000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2011,2011,-0.030000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,6.430000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.250000,-5.100000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2012,2012,-0.030000,0.020000,22.000000,1.000000,0.100000,0.100000,1.000000,4.000000,6.310000,0.010000,10.000000,-10.000000,0.000000,0.100000,5.990000,-5.900000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2013,2013,-0.026000,0.020000,426.000000,1.000000,1.000000,10.000000,0.025000,0.025000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,8.020000,-5.500000,0.079000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2014,2014,-0.025000,0.020000,435.000000,1.000000,1.000000,10.000000,0.025000,0.025000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.640000,-5.500000,0.079000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2015,2015,0.030000,0.010000,60.000000,20.000000,60.000000,0.000000,20.000000,0.100000,1.100000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.320000,-6.400000,0.068000,0,1,6.650000,-5.850000,6.650000,-5.850000,0,0,0,0,0,0,0,0,0,
2016,2016,0.030000,0.010000,60.000000,20.000000,60.000000,0.000000,20.000000,0.100000,1.094000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.270000,-6.400000,0.068000,0,1,6.650000,-5.850000,6.650000,-5.850000,0,0,0,0,0,0,0,0,0,
2017,2017,0.030000,0.010000,60.000000,20.000000,60.000000,0.000000,20.000000,0.100000,1.100000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.370000,-6.500000,0.068000,0,1,6.650000,-5.850000,6.650000,-5.850000,0,0,0,0,0,0,0,0,0,
2018,2018,0.030000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.094000,0.010000,7.350000,-6.530000,0.000000,0.010000,7.350000,-6.500000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2019,2019,-0.030000,0.020000,27.000000,1.000000,0.100000,0.100000,1.000000,4.020000,8.290000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.730000,-6.990000,0.071400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2020,2020,-0.025000,0.011700,60.000000,20.000000,60.000000,0.000000,20.000000,0.100000,1.147000,0.010000,20.000000,-20.000000,0.000000,0.100000,9.990000,-8.800000,0.092000,0,1,8.710000,-7.660000,8.710000,-7.660000,0,0,0,0,0,0,0,0,0,
2021,2021,-0.025000,0.011700,40.000000,15.000000,40.000000,0.000000,15.000000,0.100000,1.161000,0.010000,20.000000,-20.000000,0.000000,0.100000,10.100000,-8.900000,0.095000,0,1,8.710000,-7.660000,8.710000,-7.660000,0,0,0,0,0,0,0,0,0,
2022,2022,-0.025000,0.020000,418.100000,1.000000,0.025000,0.025000,1.000000,8.330000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.930000,-6.300000,0.071300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2023,2023,0.025000,0.020000,60.000000,20.000000,60.000000,0.000000,20.000000,0.100000,0.901000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.050000,-6.200000,0.071000,0,1,7.830000,-6.880000,7.830000,-6.880000,0,0,0,0,0,0,0,0,0,
2024,2024,0.025000,0.020000,60.000000,20.000000,60.000000,0.000000,20.000000,0.100000,0.936000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.330000,-6.500000,0.071000,0,1,7.830000,-6.880000,7.830000,-6.880000,0,0,0,0,0,0,0,0,0,
2025,2025,0.030000,0.020000,51.000000,1.000000,0.100000,0.100000,1.000000,7.610000,5.400000,0.010000,10.000000,-10.000000,0.000000,0.100000,5.260000,-4.800000,0.040000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2026,2026,0.000000,0.050000,4.000000,0.000000,5.000000,1.000000,0.010000,0.010000,1.000000,0.020000,6.230000,-4.620000,0.000000,1.000000,6.230000,-4.600000,0.000000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2027,2027,0.030000,0.020000,51.000000,1.000000,0.100000,0.100000,1.000000,7.610000,5.510000,0.010000,10.000000,-10.000000,0.000000,0.100000,5.390000,-4.700000,0.040000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2028,2028,-0.025000,0.020000,517.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.100000,-8.500000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2029,2029,-0.025000,0.020000,5.220000,0.000000,1.000000,1.000000,0.100000,0.100000,7.680000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.640000,-6.100000,0.059000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_28
2030,2030,-0.025000,0.020000,5.220000,0.000000,1.000000,1.000000,0.100000,0.100000,7.830000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.720000,-6.200000,0.059000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_28
2031,2031,-0.025000,0.020000,5.220000,0.000000,1.000000,1.000000,0.100000,0.100000,8.069000,0.010000,10.000000,-10.000000,0.000000,0.100000,8.030000,-6.400000,0.061000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2032,2032,-0.025000,0.020000,5.220000,0.000000,1.000000,1.000000,0.100000,0.100000,7.480000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.410000,-6.200000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_28
2033,2033,0.000000,0.016200,45.000000,0.000000,14.850000,14.850000,0.100000,0.100000,1.068000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.580000,-4.500000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2034,2034,-0.030000,0.020000,43.000000,1.000000,0.100000,0.100000,1.000000,6.410000,5.520000,0.010000,10.000000,-10.000000,0.000000,0.100000,5.360000,-5.100000,0.063000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2035,2035,-0.030000,0.020000,43.000000,1.000000,0.100000,0.100000,1.000000,6.410000,5.490000,0.010000,10.000000,-10.000000,0.000000,0.100000,5.320000,-4.900000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2036,2036,-0.025000,0.020000,450.200000,1.000000,0.025000,0.010400,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.820000,-7.400000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2037,2037,-0.025000,0.036310,454.400000,1.000000,0.025000,0.010400,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,8.020000,-5.500000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2038,2038,-0.025000,0.020000,112.800000,0.000000,20.000000,20.000000,0.510000,1.966000,2.040000,0.029000,20.000000,-20.000000,0.000000,0.100000,9.950000,-1.300000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2039,2039,-0.025000,0.020000,112.800000,0.000000,20.000000,20.000000,0.510000,1.966000,2.040000,0.029000,20.000000,-20.000000,0.000000,1.000000,9.950000,-1.300000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_28
2040,2040,-0.025000,0.020000,508.000000,1.000000,0.025000,0.025000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.600000,-9.100000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2041,2041,-0.025000,0.020000,504.300000,1.000000,0.025000,0.025000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.580000,-8.800000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2042,2042,-0.025000,0.020000,1.000000,1.000000,0.025000,0.025000,1.000000,10.000000,463.600000,0.010000,10.000000,-10.000000,0.000000,0.010000,8.800000,-5.100000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2043,2043,0.000000,0.030000,1.000000,1.000000,0.025000,0.025000,1.000000,10.000000,463.600000,0.010000,10.000000,-10.000000,0.000000,0.010000,8.970000,-5.800000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2044,2044,-0.025000,0.010000,4.200000,0.000000,1.000000,1.000000,0.100000,0.100000,9.210000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.140000,-7.500000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2045,2045,0.000000,0.020000,4.200000,0.000000,1.000000,1.000000,1.000000,1.000000,9.010000,0.010000,10.000000,-10.000000,0.000000,0.010000,8.990000,-7.600000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2046,2046,-0.025000,0.010000,10.000000,0.000000,5.000000,1.000000,0.100000,0.100000,1.090000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.090000,-7.100000,0.078000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2047,2047,-0.025000,0.010000,50.000000,10.000000,50.000000,0.000000,10.000000,0.010000,1.070000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.660000,-6.390000,0.077000,0,1,7.430000,-6.530000,7.430000,-6.530000,0,0,0,0,0,0,0,0,0,
2048,2048,-0.025000,0.020000,445.100000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.040000,-8.600000,0.109000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2049,2049,-0.025000,0.020000,449.700000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.290000,-4.200000,0.109000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2050,2050,-0.025000,0.020000,453.400000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.230000,-7.320000,0.109000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2051,2051,-0.025000,0.020000,448.100000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.270000,-8.500000,0.109000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2052,2052,-0.025000,0.020000,5.000000,0.000000,1.200000,1.200000,0.020000,0.010000,6.910000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.770000,-6.300000,0.086500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2053,2053,-0.025000,0.020000,5.000000,0.000000,1.200000,1.200000,0.020000,0.010000,6.830000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.790000,-6.420000,0.084000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2054,2054,-0.025000,0.020000,5.000000,0.000000,1.200000,1.200000,0.020000,0.010000,6.820000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.700000,-6.000000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2055,2055,-0.025000,0.020000,5.000000,0.000000,1.200000,1.200000,0.020000,0.010000,6.840000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.700000,-5.900000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2056,2056,0.000000,0.020000,500.000000,1.000000,0.075000,0.025000,1.000000,8.600000,1.000000,0.010000,8.750000,-8.750000,0.000000,1.000000,7.390000,-6.600000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2057,2057,0.000000,0.020000,500.000000,1.000000,0.075000,0.025000,0.950000,8.600000,1.000000,0.010000,9.100000,-9.100000,0.000000,1.000000,7.500000,-6.700000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2058,2058,0.000000,0.020000,500.000000,1.000000,0.055000,0.025000,1.200000,8.600000,0.900000,0.010000,8.750000,-8.750000,0.000000,1.000000,7.530000,-6.800000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2059,2059,0.000000,0.020000,31.220000,0.000000,2.000000,1.000000,0.010000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.650000,-4.900000,0.072000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2060,2060,0.000000,0.020000,20.000000,0.000000,2.350000,1.000000,0.025000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.700000,-4.900000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2061,2061,0.000000,0.020000,2.150000,0.000000,2.150000,2.150000,0.450000,0.020000,1.260000,0.020000,999.000000,-999.000000,0.000000,0.200000,7.800000,-1.600000,0.250000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2062,2062,0.000000,0.020000,8.000000,0.000000,5.000000,1.000000,0.010000,0.010000,1.250000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.540000,-7.500000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2063,2063,0.000000,0.020000,20.000000,0.000000,2.618000,1.000000,0.025000,0.015000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.790000,-5.800000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2064,2064,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.025000,0.017900,1.000000,0.010000,9.660000,-9.660000,0.000000,1.000000,7.340000,-6.600000,0.151000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2065,2065,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.025000,0.017900,1.000000,0.010000,7.050000,-7.050000,0.000000,1.000000,7.850000,-6.900000,0.107000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2066,2066,0.000000,0.020000,400.000000,1.000000,1.000000,8.000000,0.100000,0.030000,1.000000,0.010000,9.050000,-9.050000,0.000000,0.010000,8.040000,-7.200000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2067,2067,0.000000,0.020000,33.880000,0.000000,2.660000,1.000000,0.010000,0.045000,0.800000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.790000,-5.800000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2068,2068,0.000000,0.020000,21.100000,0.000000,2.660000,1.000000,0.010000,0.030000,1.250000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.420000,-5.500000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2069,2069,0.000000,0.020000,32.200000,0.000000,2.250000,1.000000,0.010000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.180000,-5.300000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2070,2070,0.000000,0.020000,34.330000,0.000000,2.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.200000,-5.340000,0.075300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2071,2071,0.000000,0.020000,10.000000,0.000000,5.000000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.820000,-5.100000,0.073000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2072,2072,0.000000,0.020000,10.540000,0.000000,5.000000,1.000000,0.010000,0.045000,1.100000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.870000,-5.100000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2073,2073,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,0.950000,0.010000,10.370000,-10.370000,0.000000,0.010000,9.650000,-8.650000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2074,2074,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,0.970000,0.010000,11.180000,-11.180000,0.000000,1.000000,9.730000,-8.720000,0.094900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2075,2075,0.000000,0.020000,6.000000,1.000000,0.135000,0.240000,1.000000,6.000000,62.000000,0.010000,999.000000,-999.000000,0.000000,0.010000,18.000000,-1.600000,0.000000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2076,2076,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.050000,-6.880000,0.079200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2077,2077,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.080000,-6.220000,0.079200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2078,2078,0.000000,0.020000,500.000000,1.000000,0.010000,0.010000,1.200000,13.640000,0.850000,0.010000,10.500000,-10.500000,0.000000,1.000000,8.070000,-7.230000,0.111400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2079,2079,0.000000,0.020000,500.000000,1.000000,0.010000,0.010000,1.080000,13.640000,0.950000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.090000,-7.200000,0.112000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2080,2080,0.000000,0.060000,2.750000,0.000000,1.875000,1.150000,1.100000,0.850000,4.500000,0.080000,999.000000,-999.000000,0.000000,0.010000,8.800000,-3.600000,0.050000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2081,2081,0.000000,0.070000,2.900000,0.000000,1.875000,2.250000,0.900000,0.800000,4.900000,0.060000,999.000000,-999.000000,0.000000,0.010000,10.000000,-3.600000,0.050000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2082,2082,0.000000,0.020000,20.000000,0.000000,1.000000,1.300000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,10.600000,-8.500000,0.121000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2083,2083,0.000000,0.020000,500.000000,1.000000,1.250000,12.500000,0.010000,0.010000,1.000000,0.010000,9.500000,-9.500000,0.000000,1.000000,8.120000,-7.280000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2084,2084,0.000000,0.020000,500.000000,1.000000,0.750000,10.000000,0.065000,0.010000,1.000000,0.010000,9.500000,-9.500000,0.000000,1.000000,8.150000,-7.310000,0.096900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2085,2085,0.000000,0.020000,500.000000,1.000000,0.750000,10.000000,0.065000,0.010000,1.000000,0.010000,9.500000,-9.500000,0.000000,1.000000,8.140000,-7.300000,0.096600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2086,2086,0.000000,0.020000,500.000000,1.000000,1.250000,12.500000,0.010000,0.010000,1.000000,0.010000,9.500000,-9.500000,0.000000,1.000000,8.080000,-7.240000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2087,2087,0.000000,0.020000,2.300000,1.000000,0.135000,0.180000,1.000000,4.000000,48.000000,0.020000,999.000000,-999.000000,0.000000,0.010000,8.700000,-1.600000,0.000000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2088,2088,0.000000,0.020000,56.250000,1.000000,1.000000,10.000000,0.060000,0.030000,4.200000,0.010000,10.000000,-10.000000,0.000000,0.200000,6.670000,-5.800000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2089,2089,0.000000,0.020000,56.250000,1.000000,1.000000,10.000000,0.060000,0.030000,4.200000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.670000,-5.900000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2090,2090,0.000000,0.020000,11.500000,0.000000,6.030000,1.000000,0.010000,0.030000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.150000,-4.710000,0.075200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2091,2091,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.010000,0.020000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.580000,-5.020000,0.125000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2092,2092,0.000000,0.020000,45.000000,0.000000,5.000000,5.000000,0.000000,0.020000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,6.990000,-5.600000,0.125000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2093,2093,-0.030000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.510000,-6.700000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2094,2094,0.000000,0.020000,16.800000,0.000000,4.070000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.150000,-4.700000,0.075200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2095,2095,0.000000,0.060000,8.000000,0.000000,1.880000,2.360000,1.100000,1.050000,7.200000,0.030000,999.000000,-999.000000,0.000000,0.010000,7.250000,-3.000000,0.050000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2096,2096,0.000000,0.020000,18.210000,0.000000,3.552000,1.000000,0.010000,0.050000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.930000,-4.500000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2097,2097,0.000000,0.020000,18.490000,0.000000,3.425000,1.000000,0.010000,0.050000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.780000,-4.500000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2098,2098,0.000000,0.020000,16.500000,0.000000,3.641000,1.000000,0.010000,0.050000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.960000,-4.510000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2099,2099,0.000000,0.020000,24.300000,0.000000,3.702000,1.000000,0.015000,0.050000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.980000,-4.530000,0.092700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2100,2100,0.000000,0.010000,2.750000,0.000000,1.000000,1.000000,0.010000,0.010000,6.200000,0.010000,7.900000,-6.800000,0.000000,1.000000,7.900000,-6.800000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2101,2101,0.000000,0.010000,2.750000,0.000000,1.000000,1.000000,0.010000,0.010000,6.200000,0.010000,7.700000,-6.700000,0.000000,1.000000,7.700000,-6.700000,0.068000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2102,2102,0.000000,0.020000,500.000000,1.000000,0.010000,0.010000,1.000000,10.000000,0.800000,0.010000,11.130000,-11.100000,0.000000,1.000000,9.490000,-8.500000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2103,2103,0.000000,0.020000,500.000000,1.000000,0.010000,0.010000,1.000000,10.000000,0.800000,0.010000,11.130000,-11.100000,0.000000,1.000000,9.490000,-8.200000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2104,2104,0.000000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.200000,609.500000,0.010000,6.600000,-2.300000,0.000000,0.200000,6.600000,-2.300000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2105,2105,0.000000,0.010000,2.750000,0.000000,1.000000,1.000000,0.010000,0.010000,6.600000,0.010000,7.700000,-6.700000,0.000000,1.000000,7.700000,-6.700000,0.064000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2106,2106,0.000000,0.010000,2.750000,0.000000,1.000000,1.000000,0.010000,0.010000,6.200000,0.010000,7.800000,-6.800000,0.000000,1.000000,7.800000,-6.800000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2107,2107,0.000000,0.010000,2.750000,0.000000,1.000000,1.000000,0.010000,0.010000,6.600000,0.010000,7.800000,-6.800000,0.000000,1.000000,7.800000,-6.800000,0.073000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2108,2108,0.000000,0.020000,500.000000,1.000000,0.040000,0.050000,1.200000,10.000000,0.800000,0.010000,9.900000,-9.900000,0.000000,1.000000,9.350000,-8.380000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2109,2109,0.000000,0.020000,500.000000,1.000000,0.040000,0.050000,1.200000,10.000000,0.800000,0.010000,9.710000,-9.710000,0.000000,1.000000,9.060000,-8.100000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2110,2110,0.000000,0.020000,500.000000,1.000000,0.040000,0.025000,1.000000,10.000000,0.760000,0.010000,9.760000,-9.760000,0.000000,1.000000,8.470000,-7.600000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2111,2111,0.000000,0.020000,500.000000,1.000000,0.010000,0.040000,1.000000,10.000000,0.740000,0.010000,10.030000,-10.000000,0.000000,1.000000,8.560000,-7.600000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2112,2112,0.000000,0.020000,500.000000,1.000000,1.590000,13.250000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.170000,-9.120000,0.102500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2113,2113,-0.050000,0.020000,500.000000,1.000000,0.100000,0.090000,2.000000,16.670000,1.000000,0.010000,10.870000,-10.800000,0.000000,1.000000,10.900000,-9.800000,0.109000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2114,2114,0.000000,0.020000,2.300000,1.000000,0.135000,0.250000,1.000000,4.000000,6.600000,0.010000,999.000000,-999.000000,0.000000,0.010000,9.200000,-2.000000,0.000000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2115,2115,0.000000,0.020000,10.000000,0.000000,2.500000,2.500000,0.050000,0.010000,6.400000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.220000,-4.600000,0.050000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2116,2116,-0.080000,0.020000,65.000000,20.000000,65.000000,1.000000,20.000000,0.020000,1.020000,0.010000,999.000000,-999.000000,0.000000,0.020000,7.690000,-5.180000,0.094000,0,1,999.000000,-999.000000,999.000000,-999.000000,0,0,0,0,0,0,0,0,0,
2117,2117,0.000000,0.010000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.800000,-9.520000,0.000000,1.000000,10.800000,-9.500000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2118,2118,-0.080000,0.020000,1.000000,1.000000,2.000000,14.280000,0.200000,0.200000,500.000000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.600000,-7.500000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2119,2119,-0.080000,0.020000,56.250000,1.000000,2.000000,14.290000,0.200000,0.200000,8.590000,0.010000,999.000000,-999.000000,0.000000,0.010000,7.340000,-5.380000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2120,2120,-0.070000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.110000,-4.970000,0.099800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2121,2121,-0.070000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.060000,-5.480000,0.099800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2122,2122,-0.050000,0.020000,500.000000,1.000000,1.000000,8.330000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.140000,-5.811000,0.102600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2123,2123,-0.050000,0.020000,500.000000,1.000000,1.000000,8.330000,0.100000,0.100000,1.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.728000,-8.069000,0.102900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2124,2124,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,11.690000,-11.700000,0.000000,1.000000,8.650000,-7.900000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2125,2125,0.000000,0.020000,500.000000,1.000000,1.260000,10.000000,0.100000,0.100000,1.000000,0.010000,10.120000,-10.100000,0.000000,1.000000,11.500000,-10.000000,0.111000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2126,2126,-0.040000,0.020000,60.000000,20.000000,60.000000,0.000000,20.000000,0.010000,0.741000,0.010000,9999.000000,-9999.000000,0.000000,0.010000,9.870000,-6.750000,0.282000,0,1,10.410000,-7.120000,9999.000000,-9999.000000,0,0,0,0,0,0,0,0,0,
2127,2127,-0.040000,0.020000,60.000000,20.000000,60.000000,0.000000,20.000000,0.020000,0.955000,0.010000,999.000000,-999.000000,0.000000,0.010000,9.598000,-6.609000,0.282000,0,1,999.000000,-999.000000,999.000000,-999.000000,0,0,0,0,0,0,0,0,0,
2128,2128,0.000000,0.025000,500.000000,1.000000,0.100000,0.100000,1.000000,10.000000,1.000000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.860000,-6.100000,0.181000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2129,2129,-0.040000,0.020000,40.000000,1.000000,0.700000,5.500000,0.100000,0.100000,10.500000,0.010000,999.000000,-999.000000,0.000000,1.000000,10.140000,-7.430000,0.282200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2130,2130,0.000000,0.020000,500.000000,1.000000,0.075000,0.025000,0.950000,8.600000,1.000000,0.010000,9.100000,-9.100000,0.000000,1.000000,7.500000,-6.730000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2131,2131,0.000000,0.020000,500.000000,1.000000,0.055000,0.025000,1.200000,8.600000,0.900000,0.010000,8.750000,-8.800000,0.000000,1.000000,7.530000,-6.800000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2132,2132,0.000000,0.020000,500.000000,1.000000,0.075000,0.025000,1.000000,8.600000,1.000000,0.010000,8.750000,-8.750000,0.000000,1.000000,7.390000,-6.630000,0.055000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2133,2133,-0.070000,0.020000,500.000000,1.000000,1.000000,7.140000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.270000,-6.750000,0.091300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2134,2134,-0.070000,0.020000,52.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.150000,-1.750000,0.093300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2135,2135,0.000000,0.020000,500.000000,1.000000,0.110000,0.100000,1.990000,16.580000,1.200000,0.010000,5.930000,-5.930000,0.000000,1.000000,8.070000,-7.240000,0.093500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2136,2136,0.000000,0.020000,500.000000,1.000000,0.105000,0.100000,2.000000,16.670000,1.400000,0.010000,5.930000,-5.930000,0.000000,1.000000,9.480000,-8.500000,0.109900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2137,2137,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.140000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.400000,-9.100000,0.104000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2138,2138,0.000000,0.010000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.160000,0.010000,10.000000,-10.000000,0.000000,1.000000,10.100000,-8.900000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2139,2139,0.000000,0.010000,4.160000,0.000000,1.000000,1.000000,0.010000,0.010000,8.200000,0.010000,8.880000,-7.720000,0.000000,0.200000,8.880000,-7.700000,0.079000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2140,2140,0.000000,0.010000,4.160000,0.000000,1.000000,1.000000,0.010000,0.010000,8.600000,0.010000,8.560000,-7.440000,0.000000,1.000000,8.560000,-7.400000,0.077000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2141,2141,-0.120000,0.020000,3.945000,0.000000,1.000000,1.000000,1.000000,1.000000,10.900000,0.010000,999.000000,-999.000000,0.000000,1.000000,10.300000,-8.500000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2142,2142,-0.070000,0.020000,65.000000,20.000000,65.000000,1.000000,20.000000,0.020000,1.004000,0.010000,999.000000,-999.000000,0.000000,1.000000,7.660000,-5.240000,0.094000,0,1,999.000000,-999.000000,999.000000,-999.000000,0,0,0,0,0,0,0,0,0,
2143,2143,0.000000,0.020000,500.000000,0.000000,1.260000,10.000000,0.100000,0.092000,0.950000,0.010000,10.180000,-10.200000,0.000000,0.010000,9.480000,-8.500000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
