ID,Par_No,xc_modul,tr_measure,k_dcplus,kv_integ,t1_series,t2_series,t3_series,t4_series,ka_amplify,ta_amplify,vamax,vamin,kf_paral,tf_paral,vrmax,vrmin,kc_load,Vs_POS,R_MODEL,vmax1,vmin1,vmax2,vmin2,lelocation,lemodel,leparno,oelocation,oemodel,oeparno,oilocation,oimodel,oiparno,Note
2144,2144,0.000000,0.020000,500.000000,1.000000,1.180000,10.000000,0.100000,0.100000,1.000000,0.010000,10.180000,-10.200000,0.000000,1.000000,10.300000,-9.200000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2145,2145,-0.060000,0.020000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.230000,-5.710000,0.084900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2146,2146,0.000000,0.020000,500.000000,1.000000,0.090000,0.100000,1.000000,10.000000,1.000000,0.010000,9.340000,-9.340000,0.000000,1.000000,9.450000,-8.470000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2147,2147,0.000000,0.020000,500.000000,1.000000,0.090000,0.100000,1.000000,8.330000,1.015000,0.010000,9.340000,-9.340000,0.000000,1.000000,10.110000,-9.070000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2148,2148,-0.100000,0.010000,62.200000,1.000000,1.200000,8.570000,0.100000,0.100000,7.750000,0.010000,7.750000,-6.590000,0.000000,1.000000,7.490000,-6.710000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2149,2149,-0.080000,0.020000,48.200000,1.000000,0.100000,0.100000,2.000000,16.670000,10.370000,0.010000,999.000000,-999.000000,0.000000,1.000000,9.660000,-8.900000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2150,2150,0.000000,0.020000,500.000000,1.000000,0.050000,0.050000,1.000000,10.000000,1.000000,0.010000,9.600000,-9.600000,0.000000,1.000000,9.190000,-8.240000,0.083900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2151,2151,0.000000,0.020000,500.000000,1.000000,0.050000,0.050000,0.800000,10.000000,1.000000,0.010000,9.600000,-9.600000,0.000000,1.000000,9.070000,-8.130000,0.081600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2152,2152,0.000000,0.020000,500.000000,1.000000,0.050000,0.050000,0.900000,10.000000,0.950000,0.010000,9.600000,-9.600000,0.000000,1.000000,9.180000,-8.230000,0.083700,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2153,2153,0.000000,0.020000,500.000000,1.000000,0.050000,0.027000,0.900000,10.000000,0.950000,0.010000,9.600000,-9.600000,0.000000,1.000000,9.140000,-8.200000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2154,2154,-0.050000,0.020000,112.800000,0.000000,20.000000,20.000000,0.510000,1.970000,1.983000,0.029000,999.000000,-999.000000,0.000000,0.200000,9.750000,-3.400000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2155,2155,-0.050000,0.020000,1.000000,1.000000,0.100000,0.100000,1.000000,7.143000,502.000000,0.010000,9.580000,-8.140000,0.000000,1.000000,9.580000,-8.590000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2156,2156,-0.050000,0.020000,500.000000,1.000000,1.000000,7.140000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.910000,-8.710000,0.091300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2157,2157,0.000000,0.010000,3.910000,0.000000,1.000000,1.000000,0.010000,0.010000,10.600000,0.010000,10.200000,-8.860000,0.000000,0.200000,10.200000,-8.900000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2158,2158,0.000000,0.010000,3.910000,0.000000,1.000000,1.000000,0.010000,0.010000,10.800000,0.010000,10.100000,-8.800000,0.000000,0.200000,10.100000,-8.800000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2159,2159,-0.050000,0.020000,48.880000,1.000000,1.000000,8.330000,0.100000,0.100000,9.590000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.450000,-6.350000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2160,2160,-0.050000,0.020000,52.900000,1.000000,1.000000,8.330000,0.100000,0.100000,9.450000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.230000,-6.370000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2161,2161,-0.050000,0.020000,500.000000,1.000000,1.000000,8.330000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.410000,-4.500000,0.073000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2162,2162,-0.050000,0.010000,500.000000,1.000000,1.000000,8.330000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.700000,-3.940000,0.075000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2163,2163,-0.080000,0.020000,56.250000,1.000000,1.200000,10.000000,0.050000,0.050000,9.090000,0.010000,999.000000,-999.000000,0.000000,0.010000,8.540000,-5.650000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2164,2164,-0.080000,0.020000,37.500000,1.000000,1.200000,10.000000,0.050000,0.050000,9.640000,0.010000,999.000000,-999.000000,0.000000,0.010000,8.540000,-6.310000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2165,2165,-0.050000,0.020000,27.030000,1.000000,0.020000,0.010000,1.072000,5.000000,8.120000,0.010000,7.997000,-7.030000,0.000000,0.200000,8.000000,-7.000000,0.062000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2166,2166,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.040000,-5.020000,0.069100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2167,2167,0.000000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.540000,-3.700000,0.071500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2168,2168,-0.050000,0.020000,52.083000,1.000000,1.000000,1.000000,1.000000,10.000000,7.697000,0.010000,999.000000,-999.000000,0.000000,0.200000,7.435000,-6.666000,0.070900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2169,2169,-0.050000,0.020000,500.000000,1.000000,1.000000,10.000000,0.025000,0.025000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.590000,-5.090000,0.084500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2170,2170,0.000000,0.020000,8.000000,8.890000,8.000000,0.000000,8.890000,0.033000,8.400000,0.030000,8.110000,-7.200000,0.000000,1.000000,8.110000,-7.200000,0.110000,0,1,8.110000,-7.200000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2171,2171,-0.040000,0.020000,1.000000,1.000000,0.025000,0.025000,1.000000,8.330000,500.000000,0.010000,9.670000,-8.200000,0.000000,1.000000,9.670000,-8.200000,0.105000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2172,2172,-0.080000,0.020000,56.250000,1.000000,1.200000,10.000000,0.030000,0.030000,9.720000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.580000,-6.590000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2173,2173,0.000000,0.020000,1.000000,1.000000,1.050000,1.000000,1.500000,10.710000,455.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.150000,-8.200000,0.108000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2174,2174,-0.080000,0.020000,56.250000,1.000000,1.200000,10.000000,0.030000,0.030000,9.570000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.290000,-6.150000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2175,2175,0.000000,0.010000,2.750000,0.000000,1.000000,1.000000,0.010000,0.010000,6.200000,0.010000,7.800000,-6.800000,0.000000,0.200000,7.800000,-6.800000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2176,2176,0.000000,0.010000,43.250000,1.000000,0.100000,0.100000,1.520000,12.660000,8.156000,0.030000,7.878000,-7.060000,0.000000,0.010000,7.870000,-7.000000,0.043000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2177,2177,0.000000,0.020000,500.000000,1.000000,1.000000,8.330000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.190000,-7.020000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,___#1
2178,2178,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.270000,-5.610000,0.073000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,_30_____
2179,2179,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.270000,-5.470000,0.073000,0,0,9999.900391,-9999.900391,9999.900391,-9999.900391,0,0,0,0,0,0,0,0,0,_30_____
2180,2180,0.000000,0.020000,6.000000,2.000000,6.000000,0.000000,2.000000,0.033000,6.530000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.430000,-5.660000,0.072000,0,1,5.000000,-5.000000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2181,2181,-0.060000,0.020000,24.090000,0.000000,3.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.480000,-9.220000,0.000000,1.000000,10.500000,-9.200000,0.098000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2182,2182,0.000000,0.020000,24.000000,0.000000,2.570000,1.300000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.010000,6.530000,-4.800000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2183,2183,0.000000,0.020000,24.000000,0.000000,2.570000,1.300000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.530000,-4.800000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2184,2184,0.000000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,8.620000,-6.050000,0.084500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2185,2185,0.000000,0.020000,20.000000,0.000000,2.800000,1.000000,0.050000,0.040000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.660000,-7.200000,0.163000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2186,2186,0.000000,0.020000,500.000000,1.000000,0.055000,0.040000,1.000000,10.000000,1.100000,0.010000,8.040000,-8.040000,0.000000,1.000000,8.470000,-7.600000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2187,2187,0.000000,0.020000,500.000000,1.000000,0.055000,0.040000,1.000000,10.000000,1.000000,0.010000,8.040000,-8.040000,0.000000,1.000000,7.890000,-7.100000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2188,2188,0.000000,0.010000,1.000000,0.000000,0.930000,0.930000,0.400000,0.400000,40.000000,0.010000,10.040000,-8.840000,0.000000,1.000000,10.040000,-6.540000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2189,2189,0.000000,0.020000,2.500000,0.000000,0.930000,0.930000,0.400000,0.400000,9.800000,0.020000,10.000000,-10.000000,0.000000,1.000000,8.320000,-8.390000,0.103400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2190,2190,0.000000,0.020000,2.500000,0.000000,0.930000,0.930000,0.400000,0.400000,10.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.550000,-8.530000,0.103400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2191,2191,0.000000,0.020000,2.500000,0.000000,0.930000,0.930000,0.400000,0.400000,10.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.860000,-8.440000,0.103400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2192,2192,0.000000,0.020000,33.100000,0.000000,1.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.580000,-7.600000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2193,2193,0.000000,0.020000,33.100000,0.000000,1.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.370000,-7.600000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2194,2194,0.000000,0.020000,2.500000,0.000000,0.930000,0.930000,0.400000,0.400000,9.900000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.660000,-8.560000,0.103400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2195,2195,0.000000,0.020000,2.500000,0.000000,0.930000,0.930000,0.400000,0.400000,10.000000,0.020000,10.000000,-10.000000,0.000000,1.000000,9.550000,-8.410000,0.103400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2196,2196,-0.050000,0.020000,500.000000,1.000000,1.000000,10.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.430000,-8.220000,0.089300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2197,2197,-0.050000,0.020000,50.000000,1.000000,1.000000,10.000000,0.025000,0.025000,9.887000,0.010000,9.550000,-8.560000,0.001000,0.010000,9.550000,-8.600000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2198,2198,-0.050000,0.010000,500.000000,1.000000,1.000000,8.330000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.910000,-7.060000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2199,2199,-0.050000,0.010000,500.000000,1.000000,1.000000,8.330000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.410000,-6.650000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2200,2200,0.000000,0.020000,500.000000,1.000000,0.050000,0.025000,1.200000,10.000000,0.950000,0.010000,10.220000,-10.200000,0.000000,1.000000,8.180000,-7.300000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2201,2201,0.000000,0.020000,500.000000,1.000000,0.020000,0.025000,1.200000,10.000000,0.800000,0.010000,10.850000,-10.900000,0.000000,1.000000,8.500000,-7.600000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2202,2202,0.000000,0.010000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.400000,-9.150000,0.000000,1.000000,10.400000,-9.200000,0.086000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2203,2203,-0.032000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,8.370000,-7.320000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2204,2204,0.000000,0.020000,1.000000,0.000000,70.000000,30.000000,0.010000,0.010000,0.878000,0.010000,999.000000,-999.000000,0.000000,0.010000,6.110000,-5.400000,0.073000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2205,2205,-0.060000,0.020000,4.357000,0.000000,1.000000,1.000000,1.000000,1.000000,10.550000,0.010000,999.000000,-999.000000,0.000000,1.000000,10.390000,-6.780000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2206,2206,-0.060000,0.020000,4.357000,0.000000,1.000000,1.000000,1.000000,1.000000,9.460000,0.010000,999.000000,-999.000000,0.000000,1.000000,9.310000,-6.080000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2207,2207,-0.050000,0.010000,5.000000,0.000000,1.000000,1.000000,0.100000,0.100000,8.790000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.087000,-5.075000,0.078900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2208,2208,-0.050000,0.010000,20.000000,0.000000,3.000000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.032000,-5.841000,0.087800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2209,2209,-0.060000,0.020000,1.000000,1.000000,0.100000,0.100000,1.620000,13.500000,441.300000,0.010000,10.600000,-9.500000,0.000000,0.200000,10.600000,-9.500000,0.097000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2210,2210,0.000000,0.013000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,485.700000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.770000,-3.000000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2211,2211,0.000000,0.013000,1.000000,1.000000,0.100000,0.100000,1.000000,10.000000,484.800000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.700000,-9.200000,0.102000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2212,2212,-0.025000,0.016000,500.000000,1.000000,0.100000,0.100000,1.520000,12.670000,1.080000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.000000,-8.100000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2213,2213,-0.025000,0.016000,500.000000,1.000000,0.100000,0.100000,1.520000,12.670000,1.160000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.700000,-8.600000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2214,2214,-0.025000,0.020000,5.000000,0.000000,10.000000,1.000000,0.100000,0.100000,1.222000,0.010000,10.000000,-10.000000,0.000000,0.100000,10.800000,-7.000000,0.099600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2215,2215,-0.025000,0.020000,5.000000,0.000000,10.000000,1.000000,0.100000,0.100000,1.129000,0.010000,10.000000,-10.000000,0.000000,0.100000,10.000000,-6.500000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2216,2216,-0.080000,0.020000,60.000000,30.000000,60.000000,0.000000,30.000000,0.020000,1.086000,0.010000,999.000000,-999.000000,0.000000,0.010000,9.590000,-7.670000,0.104000,0,1,999.000000,-999.000000,999.000000,-999.000000,0,0,0,0,0,0,0,0,0,
2217,2217,-0.080000,0.020000,60.000000,30.000000,60.000000,0.000000,30.000000,0.020000,1.090000,0.010000,999.000000,-999.000000,0.000000,0.010000,9.270000,-6.430000,0.104000,0,1,999.000000,-999.000000,999.000000,-999.000000,0,0,0,0,0,0,0,0,0,
2218,2218,-0.050000,0.020000,1.000000,1.000000,1.000000,10.000000,0.100000,0.100000,445.400000,0.030000,5.000000,-2.000000,0.000000,1.000000,5.000000,-2.000000,0.031000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2219,2219,0.000000,0.020000,52.100000,1.000000,1.000000,1.000000,1.000000,10.000000,7.700000,0.010000,999.000000,-999.000000,0.000000,0.200000,7.440000,-6.600000,0.070000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2220,2220,0.000000,0.020000,3.750000,0.000000,0.400000,0.400000,1.000000,1.000000,10.200000,0.010000,10.200000,-8.800000,0.000000,0.200000,10.200000,-8.800000,0.090000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2221,2221,-0.060000,0.020000,55.560000,1.000000,0.100000,0.100000,1.520000,12.670000,7.770000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.440000,-6.700000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2222,2222,-0.060000,0.020000,55.560000,1.000000,0.100000,0.100000,1.520000,12.670000,7.640000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.380000,-6.500000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2223,2223,-0.060000,0.020000,55.560000,1.000000,0.100000,0.100000,1.520000,12.670000,7.630000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.250000,-6.600000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2224,2224,-0.060000,0.020000,55.560000,1.000000,0.100000,0.100000,1.520000,12.670000,7.630000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.280000,-6.570000,0.074000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2225,2225,0.000000,0.020000,72.000000,0.000000,0.400000,0.400000,0.140000,0.160000,1.000000,0.010000,3.300000,-1.300000,0.200000,0.100000,3.300000,-1.300000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2226,2226,-0.020000,0.020000,51.200000,1.000000,1.000000,1.000000,1.000000,10.000000,7.320000,0.010000,999.000000,-999.000000,0.000000,0.200000,7.220000,-6.400000,0.050000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2227,2227,-0.056000,0.020000,41.100000,1.000000,0.822000,8.220000,2.800000,1.500000,6.000000,0.010000,9.160000,-7.660000,0.000000,1.000000,9.160000,-7.660000,0.093600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2228,2228,-0.050000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.990000,-5.630000,0.096500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2229,2229,-0.050000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.400000,-5.920000,0.096500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2230,2230,-0.050000,0.020000,20.000000,0.000000,3.000000,1.000000,1.000000,1.000000,0.995000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.740000,-7.800000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2231,2231,-0.080000,0.020000,509.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.960000,-7.900000,0.079000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2232,2232,-0.080000,0.020000,500.300000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.810000,-7.800000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2233,2233,-0.080000,0.020000,4.502000,0.000000,1.000000,1.000000,1.000000,1.000000,9.010000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.700000,-7.190000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2234,2234,-0.060000,0.020000,56.250000,1.000000,1.000000,10.000000,0.060000,0.030000,9.690000,0.010000,999.000000,-999.000000,0.000000,1.000000,9.360000,-6.230000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2235,2235,-0.010000,0.020000,56.250000,1.000000,3.000000,30.000000,0.060000,0.030000,7.980000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.910000,-5.130000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2236,2236,-0.080000,0.020000,56.250000,1.000000,2.000000,20.000000,0.030000,0.030000,8.850000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.550000,-5.690000,0.081000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2237,2237,-0.080000,0.020000,5.000000,0.000000,1.000000,1.000000,1.000000,1.000000,8.700000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.400000,-6.950000,0.076000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2238,2238,-0.080000,0.010000,529.400000,1.000000,0.200000,0.200000,2.000000,14.290000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.980000,-7.020000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2239,2239,-0.025000,0.010000,60.000000,20.000000,60.000000,0.000000,20.000000,0.010000,0.875000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.100000,-4.000000,0.073000,0,1,7.000000,-4.790000,7.000000,-4.790000,0,0,0,0,0,0,0,0,0,
2240,2240,-0.050000,0.020000,10.000000,0.000000,2.500000,2.500000,0.100000,0.100000,4.670000,0.010000,999.000000,-999.000000,0.000000,0.020000,6.230000,-4.600000,0.030000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2241,2241,-0.080000,0.020000,4.502000,0.000000,1.000000,1.000000,1.000000,1.000000,8.580000,0.010000,999.000000,-999.000000,0.000000,1.000000,8.290000,-6.850000,0.080000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2242,2242,-0.070000,0.020000,500.000000,1.000000,0.100000,0.100000,1.520000,12.670000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,11.005000,-8.966000,0.138000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2243,2243,-0.070000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.570000,-3.750000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_28
2244,2244,-0.070000,0.020000,500.000000,1.000000,1.000000,10.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.930000,-3.820000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2245,2245,-0.070000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.330000,-4.570000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2246,2246,-0.070000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.540000,-8.790000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2247,2247,-0.050000,0.020000,54.700000,1.000000,1.520000,12.670000,0.100000,0.100000,9.520000,0.010000,8.820000,-3.700000,0.000000,0.200000,8.820000,-3.700000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2248,2248,-0.090000,0.020000,4.000000,0.000000,1.000000,1.000000,1.000000,1.000000,10.660000,0.010000,999.000000,-999.000000,0.000000,1.000000,10.300000,-8.530000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2249,2249,-0.090000,0.020000,4.000000,0.000000,1.000000,1.000000,1.000000,1.000000,11.020000,0.010000,999.000000,-999.000000,0.000000,1.000000,11.460000,-8.780000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2250,2250,-0.070000,0.020000,60.000000,20.000000,60.000000,1.000000,20.000000,0.020000,1.070000,0.010000,999.000000,-999.000000,0.000000,1.000000,9.180000,-6.240000,0.099000,0,1,999.000000,-999.000000,999.000000,-999.000000,0,0,0,0,0,0,0,0,0,
2251,2251,-0.070000,0.020000,60.000000,20.000000,60.000000,1.000000,20.000000,0.020000,1.120000,0.010000,999.000000,-999.000000,0.000000,1.000000,9.540000,-6.410000,0.099000,0,1,999.000000,-999.000000,999.000000,-999.000000,0,0,0,0,0,0,0,0,0,
2252,2252,-0.080000,0.020000,548.200000,1.000000,1.700000,17.000000,0.100000,0.100000,1.000000,0.010000,99.000000,-99.000000,0.000000,1.000000,8.570000,-6.110000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2253,2253,-0.100000,0.020000,495.000000,1.000000,1.200000,8.570000,0.100000,0.100000,1.000000,0.010000,999.000000,-999.000000,0.000000,0.010000,9.760000,-8.410000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2254,2254,-0.100000,0.020000,503.700000,1.000000,1.200000,8.570000,0.025000,0.025000,1.000000,0.010000,999.000000,-999.000000,0.000000,0.010000,7.680000,-6.530000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2255,2255,0.000000,0.020000,3.434000,0.000000,1.000000,1.000000,1.000000,1.000000,5.423000,0.010000,5.341000,-4.700000,0.000000,0.200000,5.340000,-4.700000,0.049000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2256,2256,0.000000,0.020000,1.000000,0.000000,1.100000,1.000000,0.300000,0.100000,15.130000,0.010000,5.160000,-4.370000,0.000000,0.100000,6.110000,-5.100000,0.000000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2257,2257,-0.080000,0.020000,56.250000,1.000000,1.200000,10.000000,0.050000,0.050000,9.660000,0.010000,999.000000,-999.000000,0.000000,0.010000,8.970000,-6.080000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2258,2258,-0.080000,0.020000,56.250000,1.000000,1.200000,10.000000,0.050000,0.050000,9.720000,0.010000,999.000000,-999.000000,0.000000,0.010000,8.990000,-6.000000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2259,2259,-0.040000,0.020000,4.250000,0.000000,1.250000,1.250000,1.000000,1.000000,9.890000,0.010000,999.000000,-999.000000,0.000000,0.020000,9.740000,-7.580000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2260,2260,-0.080000,0.020000,4.250000,0.000000,1.000000,1.000000,0.200000,0.200000,9.700000,0.010000,10.000000,-10.000000,0.000000,0.020000,9.370000,-8.400000,0.101000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_27
2261,2261,-0.060000,0.020000,309.000000,1.000000,0.010000,0.010000,1.000000,5.970000,1.000000,0.010000,999.000000,-999.000000,0.000000,1.000000,7.500000,-5.920000,0.095000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2262,2262,0.000000,0.010000,10.000000,0.000000,3.500000,1.000000,0.010000,0.010000,1.200000,0.010000,10.000000,-10.000000,0.000000,0.010000,10.200000,-9.000000,0.096000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2263,2263,-0.050000,0.010000,20.000000,0.000000,1.600000,1.000000,0.010000,0.035000,1.500000,0.010000,10.000000,-10.000000,0.000000,0.010000,9.960000,-8.700000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2264,2264,0.000000,0.010000,20.000000,0.000000,2.000000,1.000000,0.010000,0.010000,1.400000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.200000,-4.800000,0.092000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2265,2265,0.000000,0.020000,20.000000,0.000000,2.400000,1.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.440000,-6.500000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2266,2266,0.000000,0.020000,500.000000,1.000000,0.110000,0.100000,1.990000,16.580000,1.200000,0.010000,5.930000,-5.930000,0.000000,1.000000,8.070000,-7.200000,0.094000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2267,2267,0.000000,0.010000,3.910000,0.000000,1.000000,1.000000,0.010000,0.010000,11.200000,0.010000,10.500000,-9.100000,0.000000,0.200000,10.500000,-9.100000,0.088000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2268,2268,0.000000,0.010000,3.910000,0.000000,1.000000,1.000000,0.010000,0.010000,11.200000,0.010000,9.740000,-8.500000,0.000000,0.200000,9.740000,-8.500000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2269,2269,-0.080000,0.020000,1.000000,1.000000,2.000000,16.660000,0.010000,0.010000,545.000000,0.010000,999.000000,-999.000000,0.000000,1.000000,10.600000,-9.500000,0.100000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2270,2270,0.000000,0.010000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.820000,-9.520000,0.000000,1.000000,10.800000,-9.500000,0.085000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2271,2271,-0.025000,0.020000,5.000000,0.000000,2.000000,2.000000,1.000000,1.000000,10.270000,0.010000,999.000000,-999.000000,0.000000,1.000000,14.140000,-10.280000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2272,2272,-0.050000,0.020000,55.000000,0.000000,3.000000,3.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.300000,-4.020000,0.109000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2273,2273,-0.060000,0.020000,4.360000,0.000000,1.000000,1.000000,1.000000,1.000000,9.460000,0.010000,999.000000,-999.000000,0.000000,1.000000,9.310000,-6.100000,0.103000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2274,2274,0.000000,0.015000,45.000000,0.000000,7.430000,7.430000,0.010000,0.010000,1.064000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.510000,-5.100000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2275,2275,0.000000,0.015000,45.000000,0.000000,7.430000,7.430000,0.100000,0.100000,1.065000,0.010000,10.000000,-10.000000,0.000000,0.100000,7.500000,-4.500000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2276,2276,-0.025000,0.020000,489.300000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.200000,-5.700000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2277,2277,-0.099000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,10.560000,-8.990000,0.097400,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2278,2278,-0.099000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,10.850000,-9.860000,0.103800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2279,2279,-0.113000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,9.640000,-6.740000,0.093000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2280,2280,-0.113000,0.020000,20.000000,0.000000,3.000000,1.000000,0.010000,0.010000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,9.530000,-6.520000,0.091600,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2281,2281,-0.058000,0.020000,10.000000,0.000000,2.500000,2.500000,0.010000,0.010000,6.940000,0.010000,20.000000,-20.000000,0.000000,1.000000,8.330000,-5.960000,0.058100,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2282,2282,-0.030000,0.020000,33.400000,0.000000,0.800000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.000000,-4.120000,0.140000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2283,2283,-0.084000,0.020000,3.000000,0.000000,1.000000,1.000000,1.000000,1.000000,7.030000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.790000,-5.620000,0.060000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2284,2284,-0.025000,0.010000,60.000000,20.000000,60.000000,0.000000,20.000000,0.010000,0.968000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.880000,-4.400000,0.071000,0,1,7.000000,-4.790000,7.000000,-4.790000,0,0,0,0,0,0,0,0,0,
2285,2285,-0.025000,0.010000,60.000000,20.000000,60.000000,0.000000,20.000000,0.010000,0.898000,0.010000,10.000000,-10.000000,0.000000,0.100000,6.380000,-4.190000,0.073000,0,1,7.000000,-4.790000,7.000000,-4.790000,0,0,0,0,0,0,0,0,0,
2286,2286,0.000000,0.020000,500.000000,1.000000,0.105000,0.100000,2.000000,16.670000,1.400000,0.010000,5.930000,-5.930000,0.000000,1.000000,9.480000,-8.500000,0.110000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2287,2287,-0.050000,0.020000,55.000000,0.000000,3.000000,3.000000,0.010000,0.010000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.580000,-4.110000,0.109000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2288,2288,-0.078000,0.020000,500.000000,1.000000,1.520000,12.670000,0.100000,0.100000,1.000000,0.010000,20.000000,-20.000000,0.000000,1.000000,9.160000,-8.150000,0.135900,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2289,2289,-0.050000,0.020000,3.319000,0.000000,1.000000,1.000000,0.010000,0.010000,8.260000,0.010000,20.000000,-20.000000,0.000000,1.000000,4.350000,-2.900000,0.064500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2290,2290,-0.080000,0.020000,4.250000,0.000000,1.000000,1.000000,0.020000,0.010000,10.290000,0.010000,10.000000,-10.000000,0.000000,0.100000,9.810000,-9.300000,0.087000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2291,2291,-0.050000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.850000,-9.140000,0.095300,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2292,2292,-0.040000,0.020000,1.000000,1.000000,1.000000,1.000000,1.000000,1.000000,0.760000,0.010000,999.000000,-999.000000,0.000000,1.000000,5.490000,-3.660000,0.051000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2293,2293,-0.040000,0.020000,30.000000,0.000000,1.500000,1.000000,1.000000,1.000000,0.810000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.640000,-3.870000,0.054000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2294,2294,-0.040000,0.020000,45.000000,0.000000,1.330000,1.000000,1.000000,1.000000,0.850000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.920000,-4.050000,0.054000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2295,2295,-0.070000,0.020000,2.750000,1.000000,1.000000,1.000000,0.010000,0.010000,6.460000,0.010000,999.000000,-999.000000,0.000000,1.000000,6.460000,-5.200000,0.057000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2296,2296,-0.030000,0.010000,8.500000,0.000000,0.500000,1.000000,1.000000,1.000000,14.425000,0.010000,10.000000,-10.000000,0.000000,1.000000,14.300000,-12.020000,0.180000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,_30_____
2297,2297,-0.080000,0.020000,503.700000,1.000000,1.200000,8.570000,0.100000,0.100000,1.000000,0.010000,999.000000,-999.000000,0.000000,0.010000,7.560000,-6.550000,0.091000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2298,2298,-0.070000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.330000,-5.960000,0.083800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2299,2299,-0.070000,0.020000,500.000000,1.000000,1.000000,10.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.340000,-5.870000,0.083800,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2300,2300,-0.050000,0.020000,54.700000,1.000000,1.520000,12.670000,0.100000,0.100000,9.520000,0.010000,8.820000,-3.700000,0.000000,1.000000,8.820000,-3.700000,0.082000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2301,2301,0.000000,0.010000,2.750000,0.000000,1.000000,1.000000,0.010000,0.010000,6.700000,0.010000,7.800000,-6.800000,0.000000,0.200000,7.800000,-6.800000,0.066000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2302,2302,-0.050000,0.020000,3.319000,0.000000,1.000000,1.000000,0.010000,0.010000,8.260000,0.010000,20.000000,-20.000000,0.000000,1.000000,4.520000,-3.400000,0.064500,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2303,2303,0.020000,0.020000,15.000000,0.000000,2.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.050000,-4.810000,0.048700,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2304,2304,0.080000,0.020000,241.000000,1.000000,2.000000,20.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.160000,-2.570000,0.034000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2305,2305,0.060000,0.020000,20.000000,0.000000,2.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.020000,-3.690000,0.031600,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2306,2306,0.050000,0.020000,203.000000,1.000000,1.000000,1.000000,4.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.660000,-4.460000,0.041500,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2307,2307,0.050000,0.020000,203.000000,1.000000,1.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.250000,-5.355000,0.050000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2308,2308,-0.050000,0.020000,129.860000,1.000000,1.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.133630,-4.590590,0.037000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,"____,31_"
2309,2309,0.040000,0.020000,25.000000,0.000000,2.400000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.147000,-3.890000,0.027000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2310,2310,0.060000,0.020000,374.300000,1.000000,2.000000,20.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.310000,-3.800000,0.031400,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2311,2311,0.000000,0.010000,30.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.580000,-5.290000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#2
2312,2312,0.000000,0.010000,30.000000,0.000000,2.500000,1.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,7.540000,-5.320000,0.083000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,____#1
2313,2313,0.000000,0.020000,11.300000,0.000000,0.010000,1.000000,6.404000,0.020000,1.100000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.700000,-3.570000,0.130000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2314,2314,0.050000,0.020000,25.000000,0.000000,2.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.910000,-4.930000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2315,2315,-0.058000,0.020000,10.000000,0.000000,2.500000,2.500000,0.010000,0.010000,6.940000,0.010000,20.000000,-20.000000,0.000000,1.000000,7.810000,-5.740000,0.067200,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2316,2316,-0.050000,0.020000,132.300000,1.000000,1.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.070000,-5.010000,0.037000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____  31_"
2317,2317,0.060000,0.020000,20.000000,0.000000,2.500000,1.000000,0.040000,0.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.310000,-3.950000,0.031400,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2318,2318,0.000000,0.020000,14.400000,0.000000,0.054500,1.000000,6.373000,0.020000,1.200000,0.010000,20.000000,-20.000000,0.000000,1.000000,6.350000,-3.370000,0.120000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2319,2319,0.020000,0.020000,15.000000,0.000000,2.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.078000,-5.095000,0.048700,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2320,2320,0.050000,0.020000,25.000000,0.000000,2.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.010000,-4.960000,0.029000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2321,2321,0.000000,0.020000,206.000000,1.000000,1.000000,4.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,6.680000,-5.430000,0.070000,0,1,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,","
2322,2322,-0.050000,0.020000,25.000000,0.000000,2.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,5.250000,-5.355000,0.050000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2323,2323,0.040000,0.020000,20.000000,0.000000,2.000000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.590000,-4.460000,0.041000,0,0,99999.000000,-99999.000000,0.000000,0.000000,0,0,0,0,0,0,0,0,0,","
2324,2324,0.040000,0.020000,25.000000,0.000000,2.400000,1.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.140000,-4.010000,0.027000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2325,2325,0.080000,0.020000,241.000000,1.000000,2.000000,20.000000,1.000000,1.000000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,4.790000,-2.910000,0.034000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,", ____"
2326,2326,0.000000,0.020000,50.000000,0.000000,5.000000,5.000000,0.100000,0.100000,1.000000,0.010000,10.000000,-10.000000,0.000000,1.000000,8.530000,-6.580000,0.120000,0,0,99999.000000,-99999.000000,99999.000000,-99999.000000,0,0,0,0,0,0,0,0,0,bpavr1112
2327,2327,-0.037500,0.020000,4.330000,0.000000,1.000000,1.000000,1.000000,1.000000,9.470000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.320000,-7.750000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,
2328,2328,-0.037500,0.020000,4.330000,0.000000,1.000000,1.000000,1.000000,1.000000,9.580000,0.010000,10.000000,-10.000000,0.000000,1.000000,9.440000,-7.850000,0.089000,0,0,9999.900000,-9999.900000,9999.900000,-9999.900000,0,0,0,0,0,0,0,0,0,