id,name,volt,Q_rate,V_rate,position,node,P,Q,off,Q_meas,nd,bs,island,type,base_value
序号,并补名,电压等级,额定容量,额定电压,连接位置,所在拓扑节点,有功功率,无功功率,停运标志,无功量测,物理节点,计算节点,电气岛号,类型,电压等级
1,三峡左岸.500kV.5113电抗器,500,60.000,525.000,0,国调.三峡左岸厂.500.nd50399,0.000,0.000,1,0,50399,122,-1,Compensator_P,525
2,复龙换流.500kV.5611ACF,500,220.000,525.000,0,国调.复龙换流站.500.2,0.000,219.567,0,0,2143,2,0,Compensator_P,525
3,复龙换流.500kV.5612ACF,500,220.000,525.000,0,国调.复龙换流站.500.2,0.000,219.567,0,0,2145,2,0,Compensator_P,525
4,复龙换流.500kV.5641ACF,500,220.000,525.000,0,国调.复龙换流站.500.2,0.000,219.567,0,0,2151,2,0,Compensator_P,525
5,复龙换流.500kV.5642ACF,500,220.000,525.000,0,国调.复龙换流站.500.2,0.000,219.567,0,0,2153,2,0,Compensator_P,525
6,复龙换流.500kV.5643ACF,500,220.000,525.000,0,国调.复龙换流站.500.2,0.000,219.567,0,0,2155,2,0,Compensator_P,525
7,复龙换流.500kV.5621ACF,500,220.000,525.000,0,国调.复龙换流站.500.2,0.000,219.567,0,0,2126,2,0,Compensator_P,525
8,复龙换流.500kV.5622ACF,500,220.000,525.000,0,国调.复龙换流站.500.2,0.000,219.567,0,0,2128,2,0,Compensator_P,525
9,复龙换流.500kV.5624ACF,500,-180.000,525.000,0,国调.复龙换流站.500.2,0.000,0.000,1,0,2132,2,0,Compensator_P,525
10,复龙换流.500kV.5631ACF,500,220.000,525.000,0,国调.复龙换流站.500.2,0.000,219.567,0,0,2134,2,0,Compensator_P,525
11,复龙换流.500kV.5632ACF,500,220.000,525.000,0,国调.复龙换流站.500.2,0.000,219.567,0,0,2136,2,0,Compensator_P,525
12,锦屏换流站.500kV.5611ACF,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2231,240,0,Compensator_P,525
13,锦屏换流站.500kV.5612ACF,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2233,240,0,Compensator_P,525
14,锦屏换流站.500kV.5613SC,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2235,240,0,Compensator_P,525
15,锦屏换流站.500kV.5621ACF,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2239,240,0,Compensator_P,525
16,锦屏换流站.500kV.5622ACF,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2241,240,0,Compensator_P,525
17,锦屏换流站.500kV.5623SC,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,0.000,1,0,2243,240,0,Compensator_P,525
18,锦屏换流站.500kV.5624SC,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,0.000,1,0,2245,240,0,Compensator_P,525
19,锦屏换流站.500kV.5631ACF,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2247,240,0,Compensator_P,525
20,锦屏换流站.500kV.5632ACF,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2249,240,0,Compensator_P,525
21,锦屏换流站.500kV.5633ACF,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2251,240,0,Compensator_P,525
22,锦屏换流站.500kV.5634SC,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2253,240,0,Compensator_P,525
23,锦屏换流站.500kV.5641ACF,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2255,240,0,Compensator_P,525
24,锦屏换流站.500kV.5642ACF,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2257,240,0,Compensator_P,525
25,锦屏换流站.500kV.5643SC,500,215.000,525.000,0,国调.锦屏换流站.500.240,0.000,212.937,0,0,2259,240,0,Compensator_P,525
26,锦屏换流站.35kV.311L,35,-60.000,37.000,0,国调.锦屏换流站.35.nd2265,0.000,0.000,1,0,2265,261,-1,Compensator_P,35
27,锦屏换流站.35kV.312L,35,-60.000,37.000,0,国调.锦屏换流站.35.nd2267,0.000,0.000,1,0,2267,261,-1,Compensator_P,35
28,锦屏换流站.35kV.313L,35,-60.000,37.000,0,国调.锦屏换流站.35.nd2269,0.000,0.000,1,0,2269,261,-1,Compensator_P,35
29,锦屏换流站.35kV.321L,35,-60.000,37.000,0,国调.锦屏换流站.35.nd2273,0.000,0.000,1,0,2273,262,-1,Compensator_P,35
30,锦屏换流站.35kV.322L,35,-60.000,37.000,0,国调.锦屏换流站.35.nd2275,0.000,0.000,1,0,2275,262,-1,Compensator_P,35
31,锦屏换流站.35kV.323L,35,-60.000,37.000,0,国调.锦屏换流站.35.nd2277,0.000,0.000,1,0,2277,262,-1,Compensator_P,35
32,锦东电厂.500kV.东天一线电抗器,500,-140.000,525.000,国调.东天一线,国调.锦东厂.500.263,0.000,-133.395,0,-140.19,17489,263,0,Compensator_P,525
33,锦东电厂.500kV.东天二线电抗器,500,-140.000,525.000,国调.东天二线,国调.锦东厂.500.263,0.000,-133.395,0,-140.19,17488,263,0,Compensator_P,525
34,复龙换流.500kV.5623ACF,500,220.000,525.000,0,国调.复龙换流站.500.nd50400,0.000,0.000,1,0,50400,5,-1,Compensator_P,525
35,复龙换流.500kV.5613ACF,500,220.000,525.000,0,国调.复龙换流站.500.nd50401,0.000,0.000,1,0,50401,6,-1,Compensator_P,525
36,复龙换流.500kV.5614ACF,500,220.000,525.000,0,国调.复龙换流站.500.nd50402,0.000,0.000,1,0,50402,7,-1,Compensator_P,525
37,复龙换流.500kV.5633ACF,500,220.000,525.000,0,国调.复龙换流站.500.nd50403,0.000,0.000,1,0,50403,8,-1,Compensator_P,525
38,复龙换流.500kV.5644ACF,500,220.000,525.000,0,国调.复龙换流站.500.nd50404,0.000,0.000,1,0,50404,9,-1,Compensator_P,525
39,万县等值虚厂.500kV.万龙二线电抗器,500,-148.760,525.000,0,重庆.万县等值虚厂.500.359,0.000,-165.215,0,0,17555,359,0,Compensator_P,525
40,万县等值虚厂.500kV.万龙一线电抗器,500,-180.000,525.000,0,重庆.万县等值虚厂.500.359,0.000,-199.911,0,0,17553,359,0,Compensator_P,525
41,万县等值虚厂.500kV.黄万一线电抗器,500,-150.000,525.000,西南.黄万一线,重庆.万县等值虚厂.500.359,0.000,-166.592,0,0,17551,359,0,Compensator_P,525
42,万县等值虚厂.500kV.黄万二线电抗器,500,-148.760,525.000,西南.黄万二线,重庆.万县等值虚厂.500.359,0.000,-165.215,0,0,17557,359,0,Compensator_P,525
43,张家坝.500kV.张恩二线电抗器,500,-120.000,525.000,0,重庆.张家坝.500.nd50405,0.000,0.000,1,0,50405,412,-1,Compensator_P,525
44,张家坝.500kV.张恩一线电抗器,500,-120.000,525.000,0,重庆.张家坝.500.nd50406,0.000,0.000,1,0,50406,413,-1,Compensator_P,525
45,张家坝.500kV.张隆一线电抗器,500,-120.000,525.000,0,重庆.张家坝.500.nd50407,0.000,0.000,1,0,50407,414,-1,Compensator_P,525
46,张家坝.500kV.张隆二线电抗器,500,-120.000,525.000,0,重庆.张家坝.500.nd50408,0.000,0.000,1,0,50408,415,-1,Compensator_P,525
47,张家坝.500kV.张长一线电抗器,500,-120.000,525.000,0,重庆.张家坝.500.nd50409,0.000,0.000,1,0,50409,416,-1,Compensator_P,525
48,张家坝.500kV.张长二线电抗器,500,-120.000,525.000,0,重庆.张家坝.500.nd50410,0.000,0.000,1,0,50410,417,-1,Compensator_P,525
49,张家坝.500kV.水张一线电抗器,500,-120.000,525.000,0,重庆.张家坝.500.nd50411,0.000,0.000,1,0,50411,418,-1,Compensator_P,525
50,张家坝.500kV.水张二线电抗器,500,-120.000,525.000,0,重庆.张家坝.500.nd50412,0.000,0.000,1,0,50412,419,-1,Compensator_P,525
51,板桥等值虚厂.500kV.隆板一线电抗器,500,-148.760,525.000,0,重庆.板桥等值虚厂.500.nd50413,0.000,0.000,1,0,50413,352,-1,Compensator_P,525
52,思源.500kV.资思Ⅰ线电抗器,500,-150.000,525.000,0,重庆.思源.500.420,0.000,0.000,1,0,17563,420,0,Compensator_P,525
53,思源.500kV.资思Ⅱ线电抗器,500,-150.000,525.000,0,重庆.思源.500.19743,0.000,0.000,1,0,17565,19743,0,Compensator_P,525
54,葫芦坝厂.10.5kV.1#电抗器,10,-8.000,10.500,0,四川.葫芦坝厂.10.1140,0.000,-7.692,0,-0.31,3442,1140,0,Compensator_P,10.5
55,东坡.35kV.2-1#电容器,35,40.000,37.000,0,四川.东坡.35.791,0.000,0.000,1,0,3026,791,0,Compensator_P,35
56,东坡.35kV.2-2#电容器,35,40.000,37.000,0,四川.东坡.35.791,0.000,0.000,1,0,3028,791,0,Compensator_P,35
57,东坡.35kV.2-3#电容器,35,40.000,37.000,0,四川.东坡.35.791,0.000,0.000,1,0,3030,791,0,Compensator_P,35
58,东坡.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.东坡.35.791,0.000,0.000,1,0,3032,791,0,Compensator_P,35
59,东坡.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.东坡.35.791,0.000,0.000,1,0,3034,791,0,Compensator_P,35
60,东坡.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.东坡.35.791,0.000,0.000,1,0,3036,791,0,Compensator_P,35
61,洪沟.500kV.普洪一线电抗器,500,-180.000,525.000,四川.普洪一线,西南.洪沟站.500.990,0.000,-162.740,0,-159.05,17880,990,0,Compensator_P,525
62,洪沟.500kV.普洪二线电抗器,500,-180.000,525.000,四川.普洪二线,西南.洪沟站.500.990,0.000,-162.740,0,-160.46,17883,990,0,Compensator_P,525
63,洪沟.35kV.1-1#电抗器,35,-45.000,37.000,0,西南.洪沟站.35.1008,0.000,0.000,1,0,3363,1008,0,Compensator_P,35
64,洪沟.35kV.1-2#电抗器,35,-45.000,37.000,0,西南.洪沟站.35.1008,0.000,0.000,1,0,3365,1008,0,Compensator_P,35
65,洪沟.35kV.1-3#电抗器,35,-45.000,37.000,0,西南.洪沟站.35.1008,0.000,0.000,1,0,3367,1008,0,Compensator_P,35
66,洪沟.35kV.1-4#电抗器,35,-45.000,37.000,0,西南.洪沟站.35.1008,0.000,0.000,1,0,3369,1008,0,Compensator_P,35
67,洪沟.35kV.1-1#电容器,35,35.200,37.000,0,西南.洪沟站.35.1008,0.000,0.000,1,0,3374,1008,0,Compensator_P,35
68,洪沟.35kV.1-2#电容器,35,30.000,37.000,0,西南.洪沟站.35.1008,0.000,0.000,1,0,3376,1008,0,Compensator_P,35
69,洪沟.35kV.1-3#电容器,35,30.000,37.000,0,西南.洪沟站.35.1008,0.000,32.508,0,33.46,3378,1008,0,Compensator_P,35
70,洪沟.35kV.1-4#电容器,35,40.000,37.000,0,西南.洪沟站.35.1008,0.000,43.344,0,34.42,3380,1008,0,Compensator_P,35
71,黄岩.35kV.2-1#电抗器,35,-60.000,37.000,0,西南.黄岩站.35.nd3468,0.000,0.000,1,0,3468,1150,-1,Compensator_P,35
72,黄岩.35kV.2-2#电抗器,35,-60.000,37.000,0,西南.黄岩站.35.nd3470,0.000,0.000,1,0,3470,1150,-1,Compensator_P,35
73,尖山.35kV.1#电抗器,35,-60.000,37.000,0,四川.尖山.35.1303,0.000,0.000,1,0,3588,1303,0,Compensator_P,35
74,尖山.35kV.2#电抗器,35,-60.000,37.000,0,四川.尖山.35.1303,0.000,0.000,1,0,3590,1303,0,Compensator_P,35
75,尖山.35kV.1#电容器,35,40.000,37.000,0,四川.尖山.35.1303,0.000,0.000,1,0,3592,1303,0,Compensator_P,35
76,尖山.35kV.2#电容器,35,40.000,37.000,0,四川.尖山.35.1303,0.000,44.286,0,42.95,3594,1303,0,Compensator_P,35
77,尖山.35kV.3#电抗器,35,-60.000,37.000,0,四川.尖山.35.1304,0.000,0.000,1,0,3596,1304,0,Compensator_P,35
78,尖山.35kV.4#电抗器,35,-60.000,37.000,0,四川.尖山.35.1304,0.000,0.000,1,0,3598,1304,0,Compensator_P,35
79,尖山.35kV.3#电容器,35,40.000,37.000,0,四川.尖山.35.1304,0.000,45.690,0,45.15,3600,1304,0,Compensator_P,35
80,龙王.35kV.1-1#电抗器,35,-50.000,37.000,0,四川.龙王.35.1623,0.000,0.000,1,0,4029,1623,0,Compensator_P,35
81,龙王.35kV.1-2#电抗器,35,-50.000,37.000,0,四川.龙王.35.1623,0.000,0.000,1,0,4031,1623,0,Compensator_P,35
82,龙王.35kV.1-3#电抗器,35,-50.000,37.000,0,四川.龙王.35.1623,0.000,0.000,1,0,4041,1623,0,Compensator_P,35
83,龙王.35kV.1-1#电容器,35,54.000,37.000,0,四川.龙王.35.1623,0.000,0.000,1,0,4032,1623,0,Compensator_P,35
84,龙王.35kV.1-2#电容器,35,40.000,37.000,0,四川.龙王.35.1623,0.000,0.000,1,0,4034,1623,0,Compensator_P,35
85,龙王.35kV.1-3#电容器,35,40.000,37.000,0,四川.龙王.35.1623,0.000,0.000,1,0,4036,1623,0,Compensator_P,35
86,龙王.35kV.1-4#电容器,35,40.000,37.000,0,四川.龙王.35.1623,0.000,0.000,1,0,4038,1623,0,Compensator_P,35
87,龙王.35kV.2-1#电抗器,35,-50.000,37.000,0,四川.龙王.35.1624,0.000,0.000,1,0,4043,1624,0,Compensator_P,35
88,龙王.35kV.2-2#电抗器,35,-50.000,37.000,0,四川.龙王.35.1624,0.000,0.000,1,0,4045,1624,0,Compensator_P,35
89,龙王.35kV.2-3#电抗器,35,-50.000,37.000,0,四川.龙王.35.1624,0.000,0.000,1,0,4055,1624,0,Compensator_P,35
90,龙王.35kV.2-1#电容器,35,40.000,37.000,0,四川.龙王.35.1624,0.000,0.000,1,0,4046,1624,0,Compensator_P,35
91,龙王.35kV.2-2#电容器,35,54.000,37.000,0,四川.龙王.35.1624,0.000,0.000,1,0,4048,1624,0,Compensator_P,35
92,龙王.35kV.2-3#电容器,35,40.000,37.000,0,四川.龙王.35.1624,0.000,0.000,1,0,4050,1624,0,Compensator_P,35
93,龙王.35kV.2-4#电容器,35,40.000,37.000,0,四川.龙王.35.1624,0.000,0.000,1,0,4052,1624,0,Compensator_P,35
94,南充.35kV.1-1#电抗器,35,-45.000,37.000,0,四川.南充.35.1837,0.000,-43.773,0,-44.14,4281,1837,0,Compensator_P,35
95,南充.35kV.1-2#电抗器,35,-45.000,37.000,0,四川.南充.35.1837,0.000,0.000,1,0,4283,1837,0,Compensator_P,35
96,南充.35kV.1-3#电抗器,35,-45.000,37.000,0,四川.南充.35.1837,0.000,-43.773,0,-44.06,4285,1837,0,Compensator_P,35
97,普提站.500kV.百普线线路高抗,500,-180.000,525.000,西南.百普线,西南.普提站.500.2181,0.000,-165.419,0,-164.19,18255,2181,0,Compensator_P,525
98,普提站.500kV.榄普二线线路高抗,500,-180.000,525.000,西南.榄普二线,西南.普提站.500.2181,0.000,-165.419,0,-163.13,18249,2181,0,Compensator_P,525
99,普提.35kV.2-1#电抗器,35,-60.000,37.000,0,西南.普提站.35.nd50414,0.000,0.000,1,0,50414,2204,-1,Compensator_P,35
100,普提.35kV.2-2#电抗器,35,-60.000,37.000,0,西南.普提站.35.nd4443,0.000,0.000,1,0,4443,2196,-1,Compensator_P,35
101,普提.35kV.2-3#电抗器,35,-60.000,37.000,0,西南.普提站.35.nd4445,0.000,0.000,1,0,4445,2196,-1,Compensator_P,35
102,普提.35kV.2-4#电抗器,35,-60.000,37.000,0,西南.普提站.35.nd4447,0.000,0.000,1,0,4447,2196,-1,Compensator_P,35
103,石板箐.35kV.2#电抗器,35,-45.000,37.000,0,西南.石板箐站.35.2326,0.000,-39.404,0,-42.34,4588,2326,0,Compensator_P,35
104,石板箐.35kV.3#电抗器,35,-45.000,37.000,0,西南.石板箐站.35.2326,0.000,0.000,1,0,4590,2326,0,Compensator_P,35
105,石板箐.35kV.4#电抗器,35,-45.000,37.000,0,西南.石板箐站.35.nd4592,0.000,0.000,1,0,4592,2327,-1,Compensator_P,35
106,石板箐.35kV.5#电抗器,35,-45.000,37.000,0,西南.石板箐站.35.nd4594,0.000,0.000,1,0,4594,2327,-1,Compensator_P,35
107,石板箐.35kV.6#电抗器,35,-45.000,37.000,0,西南.石板箐站.35.nd4596,0.000,0.000,1,0,4596,2327,-1,Compensator_P,35
108,石棉.500kV.九石一线电抗器,500,-120.000,525.000,四川.九石一线,四川.石棉.500.2469,0.000,-134.149,0,-136.77,18327,2469,0,Compensator_P,525
109,石棉.500kV.九石二线电抗器,500,-120.000,525.000,四川.九石二线,四川.石棉.500.2469,0.000,-134.149,0,-133.81,18330,2469,0,Compensator_P,525
110,石棉.35kV.1-1#电抗器,35,-45.000,37.000,0,四川.石棉.35.nd4637,0.000,0.000,1,0,4637,2488,-1,Compensator_P,35
111,石棉.35kV.2-1#电抗器,35,-45.000,37.000,0,四川.石棉.35.nd4639,0.000,0.000,1,0,4639,2489,-1,Compensator_P,35
112,蜀州.500kV.雅蜀一线电抗器,500,-120.000,525.000,四川.雅蜀一线,四川.蜀州.500.2649,0.000,-108.843,0,-105.95,20587,2649,0,Compensator_P,525
113,蜀州.500kV.雅蜀二线电抗器,500,-120.000,525.000,四川.雅蜀二线,四川.蜀州.500.2649,0.000,-108.843,0,-106.32,20588,2649,0,Compensator_P,525
114,谭家湾.35kV.1-1#电抗器,35,-60.000,37.000,0,西南.谭家湾站.35.2859,0.000,0.000,1,0,4876,2859,0,Compensator_P,35
115,谭家湾.35kV.1-2#电抗器,35,-60.000,37.000,0,西南.谭家湾站.35.2859,0.000,0.000,1,0,4878,2859,0,Compensator_P,35
116,谭家湾.35kV.1-3#电抗器,35,-60.000,37.000,0,西南.谭家湾站.35.2859,0.000,-58.904,0,-60.00,4880,2859,0,Compensator_P,35
117,谭家湾.35kV.1-2#电容器,35,40.000,37.000,0,西南.谭家湾站.35.2859,0.000,0.000,1,0,4884,2859,0,Compensator_P,35
118,谭家湾.35kV.2-1#电抗器,35,-60.000,37.000,0,西南.谭家湾站.35.2860,0.000,-58.887,0,-59.08,4888,2860,0,Compensator_P,35
119,雅安.500kV.石雅一线电抗器,500,-120.000,525.000,四川.石雅一线,四川.雅安.500.3364,0.000,-109.597,0,-109.29,18587,3364,0,Compensator_P,525
120,雅安.500kV.石雅二线电抗器,500,-120.000,525.000,四川.石雅二线,四川.雅安.500.3364,0.000,-109.597,0,-108.77,18584,3364,0,Compensator_P,525
121,雅安.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.雅安.35.3370,0.000,0.000,1,0,5335,3370,0,Compensator_P,35
122,临巴厂.500kV.巴南线电抗器,500,-74.380,525.000,四川.巴南线,四川.临巴厂.500.1581,0.000,-82.191,0,-84.47,18067,1581,0,Compensator_P,525
123,丹景.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.丹景.35.647,0.000,0.000,1,0,2902,647,0,Compensator_P,35
124,丹景.35kV.1-1#电容器,35,60.000,37.000,0,四川.丹景.35.647,0.000,66.609,0,64.51,2904,647,0,Compensator_P,35
125,丹景.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.丹景.35.647,0.000,0.000,1,0,2906,647,0,Compensator_P,35
126,丹景.35kV.1-2#电容器,35,60.000,37.000,0,四川.丹景.35.647,0.000,66.609,0,64.99,2908,647,0,Compensator_P,35
127,丹景.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.丹景.35.nd50415,0.000,0.000,1,0,50415,654,-1,Compensator_P,35
128,丹景.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.丹景.35.648,0.000,0.000,1,0,2910,648,0,Compensator_P,35
129,丹景.35kV.2-1#电容器,35,60.000,37.000,0,四川.丹景.35.648,0.000,66.656,0,64.65,2912,648,0,Compensator_P,35
130,丹景.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.丹景.35.648,0.000,0.000,1,0,2914,648,0,Compensator_P,35
131,丹景.35kV.2-2#电容器,35,60.000,37.000,0,四川.丹景.35.648,0.000,66.656,0,64.51,2916,648,0,Compensator_P,35
132,丹景.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.丹景.35.nd50416,0.000,0.000,1,0,50416,655,-1,Compensator_P,35
133,东坡.35kV.1-1#电容器,35,60.000,37.000,0,四川.东坡.35.nd3014,0.000,0.000,1,0,3014,790,-1,Compensator_P,35
134,东坡.35kV.1-2#电容器,35,60.000,37.000,0,四川.东坡.35.nd3016,0.000,0.000,1,0,3016,790,-1,Compensator_P,35
135,九龙.35kV.1-1#电抗器,35,-45.000,37.000,0,四川.九龙.35.nd3798,0.000,0.000,1,0,3798,1410,-1,Compensator_P,35
136,九龙.35kV.1-2#电抗器,35,-45.000,37.000,0,四川.九龙.35.nd3800,0.000,0.000,1,0,3800,1410,-1,Compensator_P,35
137,九龙.35kV.2-1#电抗器,35,-45.000,37.000,0,四川.九龙.35.nd3802,0.000,0.000,1,0,3802,1411,-1,Compensator_P,35
138,九龙.35kV.2-2#电抗器,35,-45.000,37.000,0,四川.九龙.35.nd3804,0.000,0.000,1,0,3804,1411,-1,Compensator_P,35
139,泸州.35kV.1-1#电抗器,35,-60.000,37.000,0,西南.泸州站.35.3636,0.000,0.000,1,0,5744,3636,0,Compensator_P,35
140,泸州.35kV.1-3#电抗器,35,-60.000,37.000,0,西南.泸州站.35.3636,0.000,0.000,1,0,5748,3636,0,Compensator_P,35
141,泸州.35kV.1-1#电容器,35,40.000,37.000,0,西南.泸州站.35.3636,0.000,38.811,0,37.79,5740,3636,0,Compensator_P,35
142,泸州.35kV.1-2#电容器,35,40.000,37.000,0,西南.泸州站.35.3636,0.000,38.811,0,34.97,5742,3636,0,Compensator_P,35
143,泸州.35kV.2-1#电容器,35,40.000,37.000,0,西南.泸州站.35.3637,0.000,38.794,0,37.79,5750,3637,0,Compensator_P,35
144,泸州.35kV.2-2#电容器,35,40.000,37.000,0,西南.泸州站.35.3637,0.000,38.794,0,34.91,5752,3637,0,Compensator_P,35
145,泸州.35kV.2-1#电抗器,35,-60.000,37.000,0,西南.泸州站.35.3637,0.000,0.000,1,0,5754,3637,0,Compensator_P,35
146,泸州.35kV.2-2#电抗器,35,-60.000,37.000,0,西南.泸州站.35.3637,0.000,0.000,1,0,5756,3637,0,Compensator_P,35
147,泸州.35kV.2-3#电抗器,35,-60.000,37.000,0,西南.泸州站.35.3637,0.000,0.000,1,0,5758,3637,0,Compensator_P,35
148,茂县.35kV.1-1#电抗器,35,-45.000,37.000,0,四川.茂县.35.1760,0.000,-39.603,0,-42.02,4154,1760,0,Compensator_P,35
149,茂县.35kV.2-1#电抗器,35,-45.000,37.000,0,四川.茂县.35.nd4156,0.000,0.000,1,0,4156,1761,-1,Compensator_P,35
150,茂县.500kV.茂谭一线电抗器,500,-120.000,525.000,四川.茂谭一线,四川.茂县.500.1756,0.000,-111.196,0,-110.32,18157,1756,0,Compensator_P,525
151,茂县.500kV.茂谭二线电抗器,500,-120.000,525.000,四川.茂谭二线,四川.茂县.500.1756,0.000,-111.196,0,-110.04,18160,1756,0,Compensator_P,525
152,南天站.500kV.普天线线路高抗,500,-180.000,525.000,西南.普天线,国调.南天站.500.1984,0.000,-164.503,0,-163.49,18223,1984,0,Compensator_P,525
153,南天.35kV.2-1#电抗器,35,-60.000,37.000,0,国调.南天站.35.2026,0.000,0.000,1,0,4336,2026,0,Compensator_P,35
154,南天.35kV.2-2#电抗器,35,-60.000,37.000,0,国调.南天站.35.2026,0.000,0.000,1,0,4338,2026,0,Compensator_P,35
155,南天.35kV.2-3#电抗器,35,-60.000,37.000,0,国调.南天站.35.2026,0.000,0.000,1,0,4340,2026,0,Compensator_P,35
156,南天.35kV.2-1#电容器,35,33.000,37.000,0,国调.南天站.35.2026,0.000,34.217,0,32.42,4342,2026,0,Compensator_P,35
157,南天.35kV.2-2#电容器,35,33.000,37.000,0,国调.南天站.35.2026,0.000,0.000,1,0,4344,2026,0,Compensator_P,35
158,南充.500kV.南谭二线电抗器,500,-150.000,525.000,四川.南谭二线,四川.南充.500.1822,0.000,-137.804,0,-136.47,18205,1822,0,Compensator_P,525
159,蜀州.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.蜀州.35.2666,0.000,0.000,1,0,4714,2666,0,Compensator_P,35
160,蜀州.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.蜀州.35.2666,0.000,0.000,1,0,4716,2666,0,Compensator_P,35
161,蜀州.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.蜀州.35.2666,0.000,0.000,1,0,4718,2666,0,Compensator_P,35
162,蜀州.35kV.1-1#电容器,35,60.000,37.000,0,四川.蜀州.35.2666,0.000,63.911,0,60.02,4720,2666,0,Compensator_P,35
163,蜀州.35kV.1-2#电容器,35,50.000,37.000,0,四川.蜀州.35.2666,0.000,0.000,1,0,4722,2666,0,Compensator_P,35
164,谭家湾.35kV.1-1#电容器,35,60.000,37.000,0,西南.谭家湾站.35.2859,0.000,0.000,1,0,4882,2859,0,Compensator_P,35
165,谭家湾.35kV.2-2#电抗器,35,-60.000,37.000,0,西南.谭家湾站.35.2860,0.000,0.000,1,0,4890,2860,0,Compensator_P,35
166,谭家湾.35kV.2-3#电抗器,35,-60.000,37.000,0,西南.谭家湾站.35.2860,0.000,0.000,1,0,4892,2860,0,Compensator_P,35
167,谭家湾.35kV.2-1#电容器,35,40.000,37.000,0,西南.谭家湾站.35.2860,0.000,0.000,1,0,4894,2860,0,Compensator_P,35
168,谭家湾.35kV.2-2#电容器,35,40.000,37.000,0,西南.谭家湾站.35.2860,0.000,0.000,1,0,4896,2860,0,Compensator_P,35
169,谭家湾.35kV.2-3#电容器,35,40.000,37.000,0,西南.谭家湾站.35.2860,0.000,0.000,1,0,4898,2860,0,Compensator_P,35
170,叙府.35kV.1-1#电抗器,35,-60.000,37.000,0,西南.叙府站.35.3234,0.000,0.000,1,0,5302,3234,0,Compensator_P,35
171,叙府.35kV.1-2#电抗器,35,-60.000,37.000,0,西南.叙府站.35.3234,0.000,0.000,1,0,5304,3234,0,Compensator_P,35
172,叙府.35kV.1-1#电容器,35,50.000,37.000,0,西南.叙府站.35.3234,0.000,54.871,0,52.52,5306,3234,0,Compensator_P,35
173,叙府.35kV.1-2#电容器,35,50.000,37.000,0,西南.叙府站.35.3234,0.000,54.871,0,52.38,5308,3234,0,Compensator_P,35
174,叙府.35kV.1-3#电容器,35,50.000,37.000,0,西南.叙府站.35.3234,0.000,0.000,1,0,5310,3234,0,Compensator_P,35
175,东坡.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.东坡.35.nd3020,0.000,0.000,1,0,3020,790,-1,Compensator_P,35
176,东坡.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.东坡.35.nd3022,0.000,0.000,1,0,3022,790,-1,Compensator_P,35
177,东坡.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.东坡.35.nd3024,0.000,0.000,1,0,3024,790,-1,Compensator_P,35
178,东坡.35kV.1-3#电容器,35,60.000,37.000,0,四川.东坡.35.nd3018,0.000,0.000,1,0,3018,790,-1,Compensator_P,35
179,黄岩.35kV.1-1#电抗器,35,-60.000,37.000,0,西南.黄岩站.35.nd5821,0.000,0.000,1,0,5821,1151,-1,Compensator_P,35
180,黄岩.35kV.1-3#电容器,35,40.000,37.000,0,西南.黄岩站.35.nd5829,0.000,0.000,1,0,5829,1151,-1,Compensator_P,35
181,谭家湾.35kV.1-3#电容器,35,40.000,37.000,0,西南.谭家湾站.35.2859,0.000,0.000,1,0,4886,2859,0,Compensator_P,35
182,雅安.500kV.雅山二线电抗器,500,-120.000,525.000,四川.雅山二线,四川.雅安.500.3364,0.000,-109.597,0,-119.56,18796,3364,0,Compensator_P,525
183,雅安.500kV.雅山一线电抗器,500,-120.000,525.000,四川.雅山一线,四川.雅安.500.3364,0.000,-109.597,0,-110.81,18797,3364,0,Compensator_P,525
184,洪沟.35kV.2-1#电抗器,35,-45.000,37.000,0,西南.洪沟站.35.1009,0.000,0.000,1,0,3371,1009,0,Compensator_P,35
185,洪沟.35kV.2-1#电容器,35,35.200,37.000,0,西南.洪沟站.35.1009,0.000,38.402,0,33.61,3382,1009,0,Compensator_P,35
186,洪沟.35kV.2-2#电抗器,35,-45.000,37.000,0,西南.洪沟站.35.1009,0.000,0.000,1,0,5948,1009,0,Compensator_P,35
187,洪沟.35kV.2-2#电容器,35,52.800,37.000,0,西南.洪沟站.35.1009,0.000,0.000,1,0,5953,1009,0,Compensator_P,35
188,洪沟.35kV.2-3#电容器,35,53.000,37.000,0,西南.洪沟站.35.1009,0.000,0.000,1,0,5955,1009,0,Compensator_P,35
189,尖山.35kV.6#电抗器,35,-60.000,37.000,0,四川.尖山.35.1304,0.000,0.000,1,0,5966,1304,0,Compensator_P,35
190,尖山.35kV.5#电抗器,35,-60.000,37.000,0,四川.尖山.35.1303,0.000,0.000,1,0,5964,1303,0,Compensator_P,35
191,东坡.500kV.布坡二线电抗器,500,-150.000,525.000,四川.布坡二线,四川.东坡.500.786,0.000,-136.294,0,-140.26,18897,786,0,Compensator_P,525
192,东坡.500kV.布坡三线电抗器,500,-150.000,525.000,四川.布坡三线,四川.东坡.500.786,0.000,-136.294,0,-137.62,18900,786,0,Compensator_P,525
193,东坡.500kV.布坡四线电抗器,500,-180.000,525.000,四川.布坡四线,四川.东坡.500.786,0.000,-163.553,0,-166.99,17752,786,0,Compensator_P,525
194,东坡.500kV.布坡一线电抗器,500,-150.000,525.000,四川.布坡一线,四川.东坡.500.786,0.000,-136.294,0,-135.99,18894,786,0,Compensator_P,525
195,瀑布沟厂.500kV.1#电抗器,500,-180.000,525.000,0,四川.瀑布沟厂.500.3823,0.000,-166.874,0,-165.00,18918,3823,0,Compensator_P,525
196,瀑布沟厂.500kV.2#电抗器,500,-180.000,525.000,0,四川.瀑布沟厂.500.3823,0.000,0.000,1,0,18911,3823,0,Compensator_P,525
197,南充.35kV.2-1#电抗器,35,-45.000,37.000,0,四川.南充.35.1838,0.000,-45.325,0,-45.60,6291,1838,0,Compensator_P,35
198,南充.35kV.2-5#电抗器,35,-60.000,37.000,0,四川.南充.35.1838,0.000,0.000,1,0,6293,1838,0,Compensator_P,35
199,泸州站.500kV.泸复二线线路高抗,500,-90.000,525.000,西南.泸复二线,西南.泸州站.500.3630,0.000,-82.065,0,-82.93,18968,3630,0,Compensator_P,525
200,泸州站.500kV.泸复一线线路高抗,500,-90.000,525.000,西南.泸复一线,西南.泸州站.500.3630,0.000,-82.065,0,-82.75,18969,3630,0,Compensator_P,525
201,叙府.35kV.2-1#电抗器,35,-60.000,37.000,0,西南.叙府站.35.3235,0.000,0.000,1,0,6379,3235,0,Compensator_P,35
202,叙府.35kV.2-1#电容器,35,57.000,37.000,0,西南.叙府站.35.3235,0.000,63.162,0,63.02,6383,3235,0,Compensator_P,35
203,叙府.35kV.2-2#电抗器,35,-60.000,37.000,0,西南.叙府站.35.3235,0.000,0.000,1,0,6381,3235,0,Compensator_P,35
204,叙府.35kV.2-2#电容器,35,57.000,37.000,0,西南.叙府站.35.3235,0.000,63.162,0,63.09,6385,3235,0,Compensator_P,35
205,叙府.35kV.2-3#电容器,35,60.000,37.000,0,西南.叙府站.35.3235,0.000,0.000,1,0,6387,3235,0,Compensator_P,35
206,泸州.35kV.1-4#电抗器,35,-60.000,37.000,0,西南.泸州站.35.3636,0.000,0.000,1,0,6407,3636,0,Compensator_P,35
207,泸州.35kV.2-4#电抗器,35,-60.000,37.000,0,西南.泸州站.35.3637,0.000,0.000,1,0,6409,3637,0,Compensator_P,35
208,泸州.35kV.1-2#电抗器,35,-60.000,37.000,0,西南.泸州站.35.3636,0.000,0.000,1,0,5746,3636,0,Compensator_P,35
209,月城.35kV.2-1#电抗器,35,-60.000,37.000,0,国调.月城站.35.nd6598,0.000,0.000,1,0,6598,3952,-1,Compensator_P,35
210,月城.35kV.2-2#电抗器,35,-60.000,37.000,0,国调.月城站.35.nd6600,0.000,0.000,1,0,6600,3952,-1,Compensator_P,35
211,月城.35kV.1-2#电抗器,35,-60.000,37.000,0,国调.月城站.35.nd6595,0.000,0.000,1,0,6595,3951,-1,Compensator_P,35
212,月城.35kV.1-1#电抗器,35,-60.000,37.000,0,国调.月城站.35.nd6593,0.000,0.000,1,0,6593,3951,-1,Compensator_P,35
213,康定.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.康定.35.4160,0.000,0.000,1,0,6948,4160,0,Compensator_P,35
214,康定.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.康定.35.4160,0.000,0.000,1,0,6950,4160,0,Compensator_P,35
215,康定.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.康定.35.4160,0.000,-51.898,0,-55.53,6952,4160,0,Compensator_P,35
216,康定.35kV.1-4#电抗器,35,-60.000,37.000,0,四川.康定.35.4160,0.000,0.000,1,0,6954,4160,0,Compensator_P,35
217,桃乡.66kV.1-1#电抗器,60,-60.000,66.000,0,四川.桃乡.60.4712,0.000,0.000,1,0,7111,4712,0,Compensator_P,66
218,桃乡.66kV.1-1#电容器,60,60.000,66.000,0,四川.桃乡.60.4712,0.000,65.972,0,67.11,7098,4712,0,Compensator_P,66
219,桃乡.66kV.1-2#电抗器,60,-60.000,66.000,0,四川.桃乡.60.4712,0.000,0.000,1,0,7113,4712,0,Compensator_P,66
220,桃乡.66kV.1-2#电容器,60,50.000,66.000,0,四川.桃乡.60.4712,0.000,0.000,1,0,7100,4712,0,Compensator_P,66
221,桃乡.66kV.1-3#电容器,60,44.500,66.000,0,四川.桃乡.60.4712,0.000,48.929,0,47.31,7102,4712,0,Compensator_P,66
222,桃乡.66kV.1-4#电容器,60,44.500,66.000,0,四川.桃乡.60.4712,0.000,48.929,0,47.48,7104,4712,0,Compensator_P,66
223,桃乡.66kV.1-5#电容器,60,50.000,66.000,0,四川.桃乡.60.4712,0.000,0.000,1,0,7106,4712,0,Compensator_P,66
224,桃乡.66kV.1-6#电容器,60,57.000,66.000,0,四川.桃乡.60.4712,0.000,0.000,1,0,7108,4712,0,Compensator_P,66
225,桃乡.66kV.2-1#电抗器,60,-60.000,66.000,0,四川.桃乡.60.4713,0.000,0.000,1,0,7129,4713,0,Compensator_P,66
226,桃乡.66kV.2-1#电容器,60,60.000,66.000,0,四川.桃乡.60.4713,0.000,67.535,0,68.97,7116,4713,0,Compensator_P,66
227,桃乡.66kV.2-2#电抗器,60,-60.000,66.000,0,四川.桃乡.60.4713,0.000,0.000,1,0,7131,4713,0,Compensator_P,66
228,桃乡.66kV.2-2#电容器,60,50.000,66.000,0,四川.桃乡.60.4713,0.000,56.279,0,54.47,7118,4713,0,Compensator_P,66
229,桃乡.66kV.2-3#电容器,60,44.500,66.000,0,四川.桃乡.60.4713,0.000,50.088,0,48.67,7120,4713,0,Compensator_P,66
230,桃乡.66kV.2-4#电容器,60,44.500,66.000,0,四川.桃乡.60.4713,0.000,0.000,1,0,7122,4713,0,Compensator_P,66
231,桃乡.66kV.2-5#电容器,60,50.000,66.000,0,四川.桃乡.60.4713,0.000,0.000,1,0,7124,4713,0,Compensator_P,66
232,桃乡.66kV.2-6#电容器,60,57.000,66.000,0,四川.桃乡.60.4713,0.000,0.000,1,0,7126,4713,0,Compensator_P,66
233,资阳.500kV.坡资二线电抗器,500,-120.000,525.000,四川.坡资二线,西南.资阳站.500.4744,0.000,-109.860,0,-107.02,20606,4744,0,Compensator_P,525
234,资阳.500kV.坡资一线电抗器,500,-120.000,525.000,四川.坡资一线,西南.资阳站.500.4744,0.000,-109.860,0,-107.40,20605,4744,0,Compensator_P,525
235,资阳.35kV.1-1#电抗器,35,-60.000,37.000,0,西南.资阳站.35.4761,0.000,0.000,1,0,7154,4761,0,Compensator_P,35
236,资阳.35kV.1-1#电容器,35,52.800,37.000,0,西南.资阳站.35.4761,0.000,59.665,0,55.30,7147,4761,0,Compensator_P,35
237,资阳.35kV.1-2#电抗器,35,-60.000,37.000,0,西南.资阳站.35.4761,0.000,0.000,1,0,7156,4761,0,Compensator_P,35
238,资阳.35kV.1-2#电容器,35,57.000,37.000,0,西南.资阳站.35.4761,0.000,0.000,1,0,7149,4761,0,Compensator_P,35
239,资阳.35kV.1-3#电容器,35,60.000,37.000,0,西南.资阳站.35.4761,0.000,0.000,1,0,7150,4761,0,Compensator_P,35
240,资阳.35kV.3-1#电抗器,35,-60.000,37.000,0,西南.资阳站.35.4762,0.000,0.000,1,0,7169,4762,0,Compensator_P,35
241,资阳.35kV.3-1#电容器,35,52.800,37.000,0,西南.资阳站.35.4762,0.000,0.000,1,0,7160,4762,0,Compensator_P,35
242,资阳.35kV.3-2#电抗器,35,-60.000,37.000,0,西南.资阳站.35.4762,0.000,0.000,1,0,7171,4762,0,Compensator_P,35
243,资阳.35kV.3-2#电容器,35,57.000,37.000,0,西南.资阳站.35.4762,0.000,64.231,0,61.35,7162,4762,0,Compensator_P,35
244,资阳.35kV.3-3#电容器,35,60.000,37.000,0,西南.资阳站.35.4762,0.000,0.000,1,0,7164,4762,0,Compensator_P,35
245,富乐.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.富乐.35.nd6414,0.000,0.000,1,0,6414,3863,-1,Compensator_P,35
246,富乐.35kV.1-1#电容器,35,60.000,37.000,0,四川.富乐.35.nd6417,0.000,0.000,1,0,6417,3863,-1,Compensator_P,35
247,富乐.35kV.1-2#电容器,35,60.000,37.000,0,四川.富乐.35.nd6419,0.000,0.000,1,0,6419,3863,-1,Compensator_P,35
248,富乐.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.富乐.35.nd6424,0.000,0.000,1,0,6424,3864,-1,Compensator_P,35
249,富乐.35kV.2-1#电容器,35,60.000,37.000,0,四川.富乐.35.nd6427,0.000,0.000,1,0,6427,3864,-1,Compensator_P,35
250,富乐.35kV.2-2#电容器,35,60.000,37.000,0,四川.富乐.35.nd6429,0.000,0.000,1,0,6429,3864,-1,Compensator_P,35
251,遂宁.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.遂宁.35.4261,0.000,0.000,1,0,7214,4261,0,Compensator_P,35
252,遂宁.35kV.1-1#电容器,35,70.000,37.000,0,四川.遂宁.35.4261,0.000,0.000,1,0.00,7211,4261,0,Compensator_P,35
253,遂宁.35kV.1-2#电容器,35,65.000,37.000,0,四川.遂宁.35.4261,0.000,66.323,0,64.57,7213,4261,0,Compensator_P,35
254,遂宁.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.遂宁.35.4262,0.000,0.000,1,0,7221,4262,0,Compensator_P,35
255,遂宁.35kV.2-1#电容器,35,70.000,37.000,0,四川.遂宁.35.4262,0.000,71.700,0,67.95,7216,4262,0,Compensator_P,35
256,遂宁.35kV.2-2#电容器,35,65.000,37.000,0,四川.遂宁.35.4262,0.000,0.000,1,0.00,7218,4262,0,Compensator_P,35
257,达州.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.达州.35.4455,0.000,-55.347,0,-57.24,6625,4455,0,Compensator_P,35
258,达州.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.达州.35.4455,0.000,0.000,1,0,6627,4455,0,Compensator_P,35
259,达州.35kV.1-2#电容器,35,60.000,37.000,0,四川.达州.35.4455,0.000,0.000,1,0,6621,4455,0,Compensator_P,35
260,达州.35kV.1-3#电容器,35,60.000,37.000,0,四川.达州.35.4455,0.000,0.000,1,0,6623,4455,0,Compensator_P,35
261,达州.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.达州.35.nd6635,0.000,0.000,1,0,6635,4456,-1,Compensator_P,35
262,达州.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.达州.35.nd6637,0.000,0.000,1,0,6637,4456,-1,Compensator_P,35
263,达州.35kV.2-2#电容器,35,60.000,37.000,0,四川.达州.35.nd6631,0.000,0.000,1,0,6631,4456,-1,Compensator_P,35
264,达州.35kV.2-3#电容器,35,60.000,37.000,0,四川.达州.35.nd6633,0.000,0.000,1,0,6633,4456,-1,Compensator_P,35
265,尖山.35kV.4#电容器,35,40.000,37.000,0,四川.尖山.35.1304,0.000,45.690,0,45.25,3602,1304,0,Compensator_P,35
266,双合.220kV.双赤一线电抗器,220,-15.000,230.000,四川.双赤一线,四川.双合.220.2781,0.000,-16.664,0,-16.36,19743,2781,0,Compensator_P,230
267,双合.220kV.双赤二线电抗器,220,-15.000,230.000,四川.双赤二线,四川.双合.220.2781,0.000,-16.664,0,-16.36,19745,2781,0,Compensator_P,230
268,雅安.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.雅安.35.3370,0.000,0.000,1,0,8113,3370,0,Compensator_P,35
269,雅安.35kV.2-1#电容器,35,60.000,37.000,0,四川.雅安.35.3370,0.000,0.000,1,0,8117,3370,0,Compensator_P,35
270,雅安.35kV.2-2#电容器,35,60.000,37.000,0,四川.雅安.35.3370,0.000,59.947,0,55.27,8119,3370,0,Compensator_P,35
271,雅安.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.雅安.35.3370,0.000,0.000,1,0,8115,3370,0,Compensator_P,35
272,雅安.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.雅安.35.3371,0.000,0.000,1,0,8121,3371,0,Compensator_P,35
273,雅安.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.雅安.35.3371,0.000,0.000,1,0,8123,3371,0,Compensator_P,35
274,雅安.35kV.1-1#电容器,35,60.000,37.000,0,四川.雅安.35.3371,0.000,0.000,1,0,8125,3371,0,Compensator_P,35
275,雅安.35kV.1-2#电容器,35,60.000,37.000,0,四川.雅安.35.3371,0.000,59.892,0,54.98,8127,3371,0,Compensator_P,35
276,九龙.35kV.1-3#电抗器,35,-45.000,37.000,0,四川.九龙.35.nd8146,0.000,0.000,1,0,8146,1410,-1,Compensator_P,35
277,九龙.35kV.2-3#电抗器,35,-45.000,37.000,0,四川.九龙.35.nd8148,0.000,0.000,1,0,8148,1411,-1,Compensator_P,35
278,石棉.35kV.1-2#电抗器,35,-45.000,37.000,0,四川.石棉.35.nd8156,0.000,0.000,1,0,8156,2488,-1,Compensator_P,35
279,石棉.35kV.1-3#电抗器,35,-45.000,37.000,0,四川.石棉.35.nd8158,0.000,0.000,1,0,8158,2488,-1,Compensator_P,35
280,石棉.35kV.2-2#电抗器,35,-45.000,37.000,0,四川.石棉.35.nd8160,0.000,0.000,1,0,8160,2489,-1,Compensator_P,35
281,石棉.35kV.2-3#电抗器,35,-45.000,37.000,0,四川.石棉.35.nd8162,0.000,0.000,1,0,8162,2489,-1,Compensator_P,35
282,黄岩.35kV.1-2#电容器,35,40.000,37.000,0,西南.黄岩站.35.nd5827,0.000,0.000,1,0,5827,1151,-1,Compensator_P,35
283,黄岩.35kV.2-1#电容器,35,60.000,37.000,0,西南.黄岩站.35.nd3472,0.000,0.000,1,0,3472,1150,-1,Compensator_P,35
284,黄岩.35kV.2-2#电容器,35,60.000,37.000,0,西南.黄岩站.35.nd3474,0.000,0.000,1,0,3474,1150,-1,Compensator_P,35
285,黄岩.35kV.2-3#电容器,35,60.000,37.000,0,西南.黄岩站.35.nd3476,0.000,0.000,1,0,3476,1150,-1,Compensator_P,35
286,黄岩.35kV.1-2#电抗器,35,-60.000,37.000,0,西南.黄岩站.35.nd5823,0.000,0.000,1,0,5823,1151,-1,Compensator_P,35
287,黄岩.35kV.1-1#电容器,35,60.000,37.000,0,西南.黄岩站.35.nd5825,0.000,0.000,1,0,5825,1151,-1,Compensator_P,35
288,泸州站.500kV.泸复三线线路高抗,500,-90.000,525.000,西南.泸复三线,西南.泸州站.500.3630,0.000,-82.065,0,-82.93,18967,3630,0,Compensator_P,525
289,茂县.35kV.1-2#电抗器,35,-45.000,37.000,0,四川.茂县.35.1760,0.000,0.000,1,0,8237,1760,0,Compensator_P,35
290,茂县.35kV.1-3#电抗器,35,-45.000,37.000,0,四川.茂县.35.1760,0.000,0.000,1,0,8239,1760,0,Compensator_P,35
291,茂县.35kV.1-4#电抗器,35,-45.000,37.000,0,四川.茂县.35.1760,0.000,0.000,1,0,8241,1760,0,Compensator_P,35
292,茂县.35kV.2-2#电抗器,35,-45.000,37.000,0,四川.茂县.35.nd8243,0.000,0.000,1,0,8243,1761,-1,Compensator_P,35
293,茂县.35kV.2-3#电抗器,35,-45.000,37.000,0,四川.茂县.35.nd8245,0.000,0.000,1,0,8245,1761,-1,Compensator_P,35
294,茂县.35kV.2-4#电抗器,35,-45.000,37.000,0,四川.茂县.35.nd8247,0.000,0.000,1,0,8247,1761,-1,Compensator_P,35
295,南充.500kV.南谭一线电抗器,500,-150.000,525.000,四川.南谭一线,四川.南充.500.1822,0.000,-137.804,0,-136.01,18203,1822,0,Compensator_P,525
296,南充.35kV.2-1#电容器,35,45.000,37.000,0,四川.南充.35.1838,0.000,0.000,1,0,6295,1838,0,Compensator_P,35
297,康定.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.康定.35.4161,0.000,0.000,1,0,8272,4161,0,Compensator_P,35
298,康定.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.康定.35.4161,0.000,-49.570,0,-56.58,8274,4161,0,Compensator_P,35
299,康定.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.康定.35.4161,0.000,-49.570,0,-66.36,8276,4161,0,Compensator_P,35
300,康定.35kV.2-4#电抗器,35,-60.000,37.000,0,四川.康定.35.4161,0.000,0.000,1,0,8278,4161,0,Compensator_P,35
301,桃乡.66kV.3-1#电抗器,60,-60.000,66.000,0,四川.桃乡.60.4714,0.000,0.000,1,0,8309,4714,0,Compensator_P,66
302,桃乡.66kV.3-1#电容器,60,57.000,66.000,0,四川.桃乡.60.4714,0.000,0.000,1,0,8322,4714,0,Compensator_P,66
303,桃乡.66kV.3-2#电抗器,60,-60.000,66.000,0,四川.桃乡.60.4714,0.000,0.000,1,0,8307,4714,0,Compensator_P,66
304,桃乡.66kV.3-2#电容器,60,52.800,66.000,0,四川.桃乡.60.4714,0.000,58.550,0,51.69,8320,4714,0,Compensator_P,66
305,桃乡.66kV.3-3#电容器,60,55.000,66.000,0,四川.桃乡.60.4714,0.000,0.000,1,0,8318,4714,0,Compensator_P,66
306,桃乡.66kV.3-4#电容器,60,44.500,66.000,0,四川.桃乡.60.4714,0.000,49.346,0,51.61,8316,4714,0,Compensator_P,66
307,桃乡.66kV.3-5#电容器,60,55.000,66.000,0,四川.桃乡.60.4714,0.000,0.000,1,0,8314,4714,0,Compensator_P,66
308,桃乡.66kV.3-6#电容器,60,57.000,66.000,0,四川.桃乡.60.4714,0.000,63.207,0,67.85,8312,4714,0,Compensator_P,66
309,丹景.35kV.1-3#电容器,35,60.000,37.000,0,四川.丹景.35.647,0.000,0.000,1,0,8357,647,0,Compensator_P,35
310,丹景.35kV.2-3#电容器,35,60.000,37.000,0,四川.丹景.35.648,0.000,0.000,1,0,8359,648,0,Compensator_P,35
311,石板箐.35kV.1#电抗器,35,-45.000,37.000,0,西南.石板箐站.35.2326,0.000,0.000,1,-0.50,4586,2326,0,Compensator_P,35
312,资阳.35kV.2-1#电抗器,35,-60.000,37.000,0,西南.资阳站.35.nd8397,0.000,0.000,1,0,8397,4763,-1,Compensator_P,35
313,资阳.35kV.2-1#电容器,35,52.800,37.000,0,西南.资阳站.35.nd8388,0.000,0.000,1,0,8388,4763,-1,Compensator_P,35
314,资阳.35kV.2-2#电抗器,35,-60.000,37.000,0,西南.资阳站.35.nd8399,0.000,0.000,1,0,8399,4763,-1,Compensator_P,35
315,资阳.35kV.2-2#电容器,35,57.000,37.000,0,西南.资阳站.35.nd8390,0.000,0.000,1,0,8390,4763,-1,Compensator_P,35
316,资阳.35kV.2-3#电容器,35,60.000,37.000,0,西南.资阳站.35.nd8392,0.000,0.000,1,0,8392,4763,-1,Compensator_P,35
317,富乐.500kV.乐昭一线电抗器,500,-120.000,525.000,四川.乐昭一线,四川.富乐.500.3856,0.000,-111.849,0,-109.24,18992,3856,0,Compensator_P,525
318,富乐.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.富乐.35.nd6416,0.000,0.000,1,0,6416,3863,-1,Compensator_P,35
319,富乐.35kV.1-3#电容器,35,60.000,37.000,0,四川.富乐.35.nd6421,0.000,0.000,1,0,6421,3863,-1,Compensator_P,35
320,富乐.35kV.2-3#电容器,35,60.000,37.000,0,四川.富乐.35.nd6431,0.000,0.000,1,0,6431,3864,-1,Compensator_P,35
321,富乐.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.富乐.35.nd6426,0.000,0.000,1,0,6426,3864,-1,Compensator_P,35
322,月城.35kV.1-3#电抗器,35,-60.000,37.000,0,国调.月城站.35.nd8608,0.000,0.000,1,0,8608,3951,-1,Compensator_P,35
323,月城.35kV.1-4#电抗器,35,-60.000,37.000,0,国调.月城站.35.nd8610,0.000,0.000,1,0,8610,3951,-1,Compensator_P,35
324,月城.35kV.2-3#电抗器,35,-60.000,37.000,0,国调.月城站.35.nd8618,0.000,0.000,1,0,8618,3952,-1,Compensator_P,35
325,月城.35kV.2-4#电抗器,35,-60.000,37.000,0,国调.月城站.35.nd8620,0.000,0.000,1,0,8620,3952,-1,Compensator_P,35
326,月城.35kV.1-1#电容器,35,60.000,37.000,0,国调.月城站.35.nd8611,0.000,0.000,1,0,8611,3951,-1,Compensator_P,35
327,月城.35kV.1-2#电容器,35,60.000,37.000,0,国调.月城站.35.nd8613,0.000,0.000,1,0,8613,3951,-1,Compensator_P,35
328,月城.35kV.1-3#电容器,35,60.000,37.000,0,国调.月城站.35.nd8615,0.000,0.000,1,0,8615,3951,-1,Compensator_P,35
329,月城.35kV.2-1#电容器,35,60.000,37.000,0,国调.月城站.35.nd8621,0.000,0.000,1,0,8621,3952,-1,Compensator_P,35
330,月城.35kV.2-2#电容器,35,60.000,37.000,0,国调.月城站.35.nd8623,0.000,0.000,1,0,8623,3952,-1,Compensator_P,35
331,月城.35kV.2-3#电容器,35,60.000,37.000,0,国调.月城站.35.nd8625,0.000,0.000,1,0,8625,3952,-1,Compensator_P,35
332,昭化.35kV.#1-1电容器,35,40.000,37.000,0,四川.昭化.35.4409,0.000,0.000,1,0,7543,4409,0,Compensator_P,35
333,昭化.35kV.#1-2电容器,35,40.000,37.000,0,四川.昭化.35.4409,0.000,0.000,1,0,7545,4409,0,Compensator_P,35
334,昭化.35kV.#1-3电容器,35,40.000,37.000,0,四川.昭化.35.4409,0.000,0.000,1,0,8654,4409,0,Compensator_P,35
335,昭化.35kV.#2-1电容器,35,40.000,37.000,0,四川.昭化.35.nd7548,0.000,0.000,1,0,7548,4410,-1,Compensator_P,35
336,昭化.35kV.#2-2电容器,35,40.000,37.000,0,四川.昭化.35.nd7550,0.000,0.000,1,0,7550,4410,-1,Compensator_P,35
337,昭化.35kV.#2-3电容器,35,40.000,37.000,0,四川.昭化.35.nd8658,0.000,0.000,1,0,8658,4410,-1,Compensator_P,35
338,昭化.35kV.#3-1电容器,35,40.000,37.000,0,四川.昭化.35.nd8662,0.000,0.000,1,0,8662,4411,-1,Compensator_P,35
339,昭化.35kV.#3-2电容器,35,40.000,37.000,0,四川.昭化.35.nd8664,0.000,0.000,1,0,8664,4411,-1,Compensator_P,35
340,昭化.35kV.#3-3电容器,35,40.000,37.000,0,四川.昭化.35.nd8666,0.000,0.000,1,0,8666,4411,-1,Compensator_P,35
341,昭化.35kV.#1-1电抗器,35,-60.000,37.000,0,四川.昭化.35.4409,0.000,-61.480,0,-61.48,7546,4409,0,Compensator_P,35
342,昭化.35kV.#1-2电抗器,35,-60.000,37.000,0,四川.昭化.35.4409,0.000,0.000,1,0,8656,4409,0,Compensator_P,35
343,昭化.35kV.#2-1电抗器,35,-60.000,37.000,0,四川.昭化.35.nd7553,0.000,0.000,1,0,7553,4410,-1,Compensator_P,35
344,昭化.35kV.#2-2电抗器,35,-60.000,37.000,0,四川.昭化.35.nd8661,0.000,0.000,1,0,8661,4410,-1,Compensator_P,35
345,昭化.35kV.#3-1电抗器,35,-60.000,37.000,0,四川.昭化.35.nd8669,0.000,0.000,1,0,8669,4411,-1,Compensator_P,35
346,昭化.35kV.#3-2电抗器,35,-60.000,37.000,0,四川.昭化.35.nd8671,0.000,0.000,1,0,8671,4411,-1,Compensator_P,35
347,普提站.500kV.月普一线线路高抗,500,-90.000,525.000,西南.月普一线,西南.普提站.500.2181,0.000,-82.709,0,-83.70,18254,2181,0,Compensator_P,525
348,普提站.500kV.月普二线线路高抗,500,-90.000,525.000,西南.月普二线,西南.普提站.500.2181,0.000,-82.709,0,-84.21,21010,2181,0,Compensator_P,525
349,昭化.500kV.武昭线电抗器,500,-110.000,525.000,四川.武昭线,四川.昭化.500.4406,0.000,-102.873,0,-109.30,19401,4406,0,Compensator_P,525
350,遂宁.35kV.3-1#电抗器,35,-60.000,37.000,0,四川.遂宁.35.nd8756,0.000,0.000,1,0,8756,4263,-1,Compensator_P,35
351,遂宁.35kV.3-2#电抗器,35,-60.000,37.000,0,四川.遂宁.35.nd8758,0.000,0.000,1,0,8758,4263,-1,Compensator_P,35
352,遂宁.35kV.3-3#电抗器,35,-60.000,37.000,0,四川.遂宁.35.nd8760,0.000,0.000,1,0,8760,4263,-1,Compensator_P,35
353,遂宁.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.遂宁.35.4262,0.000,0.000,1,0,8752,4262,0,Compensator_P,35
354,遂宁.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.遂宁.35.4262,0.000,0.000,1,0,8754,4262,0,Compensator_P,35
355,遂宁.35kV.3-1#电容器,35,40.000,37.000,0,四川.遂宁.35.nd8747,0.000,0.000,1,0,8747,4263,-1,Compensator_P,35
356,遂宁.35kV.3-2#电容器,35,40.000,37.000,0,四川.遂宁.35.nd8749,0.000,0.000,1,0,8749,4263,-1,Compensator_P,35
357,遂宁.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.遂宁.35.4261,0.000,0.000,1,0,8743,4261,0,Compensator_P,35
358,遂宁.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.遂宁.35.4261,0.000,0.000,1,0,8745,4261,0,Compensator_P,35
359,遂宁.500kV.洪遂线电抗器,500,-150.000,525.000,四川.洪遂线,四川.遂宁.500.4255,0.000,-137.426,0,-136.71,19343,4255,0,Compensator_P,525
360,遂宁.500kV.502223电抗器,500,-120.000,525.000,0,四川.遂宁.500.4255,0.000,0.000,1,0,19339,4255,0,Compensator_P,525
361,遂宁.500kV.503233电抗器,500,-120.000,525.000,0,四川.遂宁.500.4255,0.000,0.000,1,0,21031,4255,0,Compensator_P,525
362,遂宁.500kV.504243电抗器,500,-120.000,525.000,0,四川.遂宁.500.4255,0.000,0.000,1,0,21030,4255,0,Compensator_P,525
363,遂宁.500kV.504142电抗器,500,-120.000,525.000,0,四川.遂宁.500.4255,0.000,0.000,1,0,21043,4255,0,Compensator_P,525
364,遂宁.500kV.505152电抗器,500,-120.000,525.000,0,四川.遂宁.500.4255,0.000,0.000,1,0,19341,4255,0,Compensator_P,525
365,红房子厂.220kV.红孟线电抗器,220,-30.000,230.000,0,四川.红房子厂.220.nd50417,0.000,0.000,1,0,50417,1132,-1,Compensator_P,230
366,蜀州.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.蜀州.35.2667,0.000,0.000,1,0,8924,2667,0,Compensator_P,35
367,蜀州.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.蜀州.35.2667,0.000,0.000,1,0,8926,2667,0,Compensator_P,35
368,蜀州.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.蜀州.35.2667,0.000,0.000,1,0,8928,2667,0,Compensator_P,35
369,蜀州.35kV.2-1#电容器,35,60.000,37.000,0,四川.蜀州.35.2667,0.000,69.922,0,59.51,8930,2667,0,Compensator_P,35
370,蜀州.35kV.2-2#电容器,35,50.000,37.000,0,四川.蜀州.35.2667,0.000,0.000,1,0,8932,2667,0,Compensator_P,35
371,蜀州.35kV.2-3#电容器,35,60.000,37.000,0,四川.蜀州.35.2667,0.000,0.000,1,0,26261,2667,0,Compensator_P,35
372,南天.35kV.1-1#电容器,35,35.000,37.000,0,国调.南天站.35.2027,0.000,37.410,0,37.66,8969,2027,0,Compensator_P,35
373,南天.35kV.1-2#电容器,35,37.800,37.000,0,国调.南天站.35.2027,0.000,40.403,0,40.66,8971,2027,0,Compensator_P,35
374,南天.35kV.1-1#电抗器,35,-60.000,37.000,0,国调.南天站.35.2027,0.000,0.000,1,0,8963,2027,0,Compensator_P,35
375,南天.35kV.1-2#电抗器,35,-60.000,37.000,0,国调.南天站.35.2027,0.000,0.000,1,0,8965,2027,0,Compensator_P,35
376,南天.35kV.1-3#电抗器,35,-60.000,37.000,0,国调.南天站.35.2027,0.000,0.000,1,0,8967,2027,0,Compensator_P,35
377,嘉州.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.嘉州.35.nd50418,0.000,0.000,1,0,50418,5313,-1,Compensator_P,35
378,嘉州.35kV.1-1#电容器,35,60.000,37.000,0,四川.嘉州.35.5297,0.000,0.000,1,0,9098,5297,0,Compensator_P,35
379,嘉州.35kV.1-2#电容器,35,60.000,37.000,0,四川.嘉州.35.5297,0.000,66.221,0,59.79,9100,5297,0,Compensator_P,35
380,嘉州.35kV.1-3#电容器,35,60.000,37.000,0,四川.嘉州.35.5297,0.000,0.000,1,0,9101,5297,0,Compensator_P,35
381,嘉州.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.嘉州.35.nd50419,0.000,0.000,1,0,50419,5314,-1,Compensator_P,35
382,嘉州.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.嘉州.35.5297,0.000,0.000,1,0,9103,5297,0,Compensator_P,35
383,嘉州.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.嘉州.35.5297,0.000,0.000,1,0,9105,5297,0,Compensator_P,35
384,嘉州.35kV.2-1#电容器,35,60.000,37.000,0,四川.嘉州.35.nd50420,0.000,0.000,1,0,50420,5315,-1,Compensator_P,35
385,嘉州.35kV.2-2#电容器,35,60.000,37.000,0,四川.嘉州.35.nd50421,0.000,0.000,1,0,50421,5316,-1,Compensator_P,35
386,嘉州.35kV.2-3#电容器,35,60.000,37.000,0,四川.嘉州.35.nd50422,0.000,0.000,1,0,50422,5317,-1,Compensator_P,35
387,嘉州.35kV.3-1#电容器,35,60.000,37.000,0,四川.嘉州.35.nd9108,0.000,0.000,1,0,9108,5299,-1,Compensator_P,35
388,嘉州.35kV.3-2#电容器,35,60.000,37.000,0,四川.嘉州.35.nd9110,0.000,0.000,1,0,9110,5299,-1,Compensator_P,35
389,嘉州.35kV.3-3#电容器,35,60.000,37.000,0,四川.嘉州.35.nd9112,0.000,0.000,1,0,9112,5299,-1,Compensator_P,35
390,嘉州.35kV.3-1#电抗器,35,-60.000,37.000,0,四川.嘉州.35.nd9115,0.000,0.000,1,0,9115,5299,-1,Compensator_P,35
391,嘉州.35kV.3-2#电抗器,35,-60.000,37.000,0,四川.嘉州.35.nd9117,0.000,0.000,1,0,9117,5299,-1,Compensator_P,35
392,沐溪.500kV.5063电抗器,500,-150.000,525.000,0,西南.沐溪站.500.5341,0.000,-136.819,0,-135.40,9161,5341,0,Compensator_P,525
393,雅安.500kV.石雅三线电抗器,500,-120.000,525.000,四川.石雅三线,四川.雅安.500.3364,0.000,-109.597,0,-108.56,21309,3364,0,Compensator_P,525
394,雅安.500kV.石雅四线电抗器,500,-120.000,525.000,四川.石雅四线,四川.雅安.500.3364,0.000,-109.597,0,-108.61,21310,3364,0,Compensator_P,525
395,石棉.35kV.3-1#电抗器,35,-45.000,37.000,0,四川.石棉.35.nd9194,0.000,0.000,1,0,9194,2491,-1,Compensator_P,35
396,石棉.35kV.3-2#电抗器,35,-45.000,37.000,0,四川.石棉.35.nd9196,0.000,0.000,1,0,9196,2491,-1,Compensator_P,35
397,石棉.35kV.3-3#电抗器,35,-45.000,37.000,0,四川.石棉.35.nd9198,0.000,0.000,1,0,9198,2491,-1,Compensator_P,35
398,色尔古.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.色尔古.35.5412,0.000,0.000,1,0,9286,5412,0,Compensator_P,35
399,色尔古.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.色尔古.35.5412,0.000,-55.175,0,-56.13,9288,5412,0,Compensator_P,35
400,色尔古.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.色尔古.35.5412,0.000,0.000,1,0,9290,5412,0,Compensator_P,35
401,色尔古.35kV.1-4#电抗器,35,-60.000,37.000,0,四川.色尔古.35.5412,0.000,0.000,1,0,9292,5412,0,Compensator_P,35
402,色尔古.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.色尔古.35.nd9294,0.000,0.000,1,0,9294,5413,-1,Compensator_P,35
403,色尔古.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.色尔古.35.nd9296,0.000,0.000,1,0,9296,5413,-1,Compensator_P,35
404,色尔古.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.色尔古.35.nd9298,0.000,0.000,1,0,9298,5413,-1,Compensator_P,35
405,色尔古.35kV.2-4#电抗器,35,-60.000,37.000,0,四川.色尔古.35.nd9300,0.000,0.000,1,0,9300,5413,-1,Compensator_P,35
406,蜀州.500kV.甘蜀二线电抗器,500,-150.000,525.000,四川.甘蜀二线,四川.蜀州.500.2649,0.000,-136.054,0,-135.91,18946,2649,0,Compensator_P,525
407,彭祖.35kV.1-1电抗器,35,-60.000,37.000,0,四川.彭祖.35.5583,0.000,0.000,1,0,9478,5583,0,Compensator_P,35
408,彭祖.35kV.1-2电抗器,35,-60.000,37.000,0,四川.彭祖.35.5583,0.000,0.000,1,0,9480,5583,0,Compensator_P,35
409,彭祖.35kV.2-1电抗器,35,-60.000,37.000,0,四川.彭祖.35.5584,0.000,0.000,1,0,9486,5584,0,Compensator_P,35
410,彭祖.35kV.2-2电抗器,35,-60.000,37.000,0,四川.彭祖.35.5584,0.000,0.000,1,0,9488,5584,0,Compensator_P,35
411,彭祖.35kV.3-1电抗器,35,-60.000,37.000,0,四川.彭祖.35.nd9541,0.000,0.000,1,0,9541,5585,-1,Compensator_P,35
412,彭祖.35kV.3-2电抗器,35,-60.000,37.000,0,四川.彭祖.35.nd9543,0.000,0.000,1,0,9543,5585,-1,Compensator_P,35
413,彭祖.35kV.1-1电容器,35,60.000,37.000,0,四川.彭祖.35.5583,0.000,0.000,1,0,9538,5583,0,Compensator_P,35
414,彭祖.35kV.1-2电容器,35,60.000,37.000,0,四川.彭祖.35.5583,0.000,59.671,0,60.04,9481,5583,0,Compensator_P,35
415,彭祖.35kV.2-1电容器,35,60.000,37.000,0,四川.彭祖.35.5584,0.000,62.294,0,62.99,9550,5584,0,Compensator_P,35
416,彭祖.35kV.2-2电容器,35,60.000,37.000,0,四川.彭祖.35.5584,0.000,62.294,0,63.11,9489,5584,0,Compensator_P,35
417,彭祖.35kV.3-1电容器,35,60.000,37.000,0,四川.彭祖.35.nd9544,0.000,0.000,1,0,9544,5585,-1,Compensator_P,35
418,彭祖.35kV.3-2电容器,35,60.000,37.000,0,四川.彭祖.35.nd9546,0.000,0.000,1,0,9546,5585,-1,Compensator_P,35
419,彭祖.35kV.1-3电容器,35,60.000,37.000,0,四川.彭祖.35.5583,0.000,0.000,1,0,9483,5583,0,Compensator_P,35
420,彭祖.35kV.2-3电容器,35,60.000,37.000,0,四川.彭祖.35.5584,0.000,0.000,1,0,9491,5584,0,Compensator_P,35
421,彭祖.35kV.3-3电容器,35,60.000,37.000,0,四川.彭祖.35.nd9548,0.000,0.000,1,0,9548,5585,-1,Compensator_P,35
422,什邡.66kV.2-1电容器,60,60.000,66.000,0,四川.什邡.60.5944,0.000,53.364,0,52.39,9942,5944,0,Compensator_P,66
423,什邡.66kV.2-2电容器,60,54.000,66.000,0,四川.什邡.60.5944,0.000,0.000,1,0,9944,5944,0,Compensator_P,66
424,什邡.66kV.2-3电容器,60,47.000,66.000,0,四川.什邡.60.5944,0.000,0.000,1,0,9945,5944,0,Compensator_P,66
425,什邡.66kV.2-4电容器,60,54.000,66.000,0,四川.什邡.60.5944,0.000,0.000,1,0,9948,5944,0,Compensator_P,66
426,什邡.66kV.2-5电容器,60,47.000,66.000,0,四川.什邡.60.5944,0.000,0.000,1,0,9949,5944,0,Compensator_P,66
427,什邡.66kV.1-1电容器,60,60.000,66.000,0,四川.什邡.60.5945,0.000,53.428,0,52.57,9928,5945,0,Compensator_P,66
428,什邡.66kV.1-2电容器,60,54.000,66.000,0,四川.什邡.60.5945,0.000,0.000,1,0,9930,5945,0,Compensator_P,66
429,什邡.66kV.1-3电容器,60,47.000,66.000,0,四川.什邡.60.5945,0.000,0.000,1,0,9931,5945,0,Compensator_P,66
430,什邡.66kV.1-4电容器,60,54.000,66.000,0,四川.什邡.60.5945,0.000,0.000,1,0,9934,5945,0,Compensator_P,66
431,什邡.66kV.1-5电容器,60,47.000,66.000,0,四川.什邡.60.5945,0.000,0.000,1,0,9935,5945,0,Compensator_P,66
432,什邡.66kV.2-1电抗器,60,-60.000,66.000,0,四川.什邡.60.5944,0.000,-53.364,0,-50.36,9952,5944,0,Compensator_P,66
433,什邡.66kV.1-1电抗器,60,-60.000,66.000,0,四川.什邡.60.5945,0.000,-53.428,0,-50.64,9938,5945,0,Compensator_P,66
434,蜀州.500kV.甘蜀一线电抗器,500,-150.000,525.000,四川.甘蜀一线,四川.蜀州.500.2649,0.000,-136.054,0,-136.82,18948,2649,0,Compensator_P,525
435,木里.35kV.1-1#电抗器,35,-60.000,37.000,0,西南.木里站.35.5764,0.000,-54.498,0,-53.98,10023,5764,0,Compensator_P,35
436,木里.35kV.2-1#电抗器,35,-60.000,37.000,0,西南.木里站.35.5763,0.000,0.000,1,0,10021,5763,0,Compensator_P,35
437,月城站.500kV.里月一线线路高抗,500,-180.000,525.000,西南.里月一线,国调.月城站.500.3933,0.000,-165.892,0,-166.23,21710,3933,0,Compensator_P,525
438,月城站.500kV.里月二线线路高抗,500,-180.000,525.000,西南.里月二线,国调.月城站.500.3933,0.000,-165.892,0,-165.68,21711,3933,0,Compensator_P,525
439,洪沟.500kV.普洪三线电抗器,500,-180.000,525.000,四川.普洪三线,西南.洪沟站.500.990,0.000,-162.740,0,-159.46,17886,990,0,Compensator_P,525
440,月城站.500kV.城沐一线线路高抗,500,-100.000,525.000,西南.城沐一线,国调.月城站.500.3933,0.000,-101.148,0,-110.15,21869,3933,0,Compensator_P,525
441,月城站.500kV.城沐二线线路高抗,500,-100.000,525.000,西南.城沐二线,国调.月城站.500.3933,0.000,-101.148,0,-109.97,21870,3933,0,Compensator_P,525
442,毛尔盖厂.6.3kV.1DK电抗器,6,-6.000,6.300,0,四川.毛尔盖厂.6.5517,0.000,-6.144,0,0,10145,5517,0,Compensator_P,6
443,平武.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.平武.35.6132,0.000,0.000,1,0,10232,6132,0,Compensator_P,35
444,平武.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.平武.35.6132,0.000,-59.891,0,-58.90,10234,6132,0,Compensator_P,35
445,平武.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.平武.35.6131,0.000,-59.920,0,-59.01,10236,6131,0,Compensator_P,35
446,平武.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.平武.35.6131,0.000,0.000,1,0,10238,6131,0,Compensator_P,35
447,甘泉.35kV.1-1#电容器,35,60.000,37.000,0,西南.甘泉站.35.nd10272,0.000,0.000,1,0,10272,6204,-1,Compensator_P,35
448,甘泉.35kV.1-2#电容器,35,60.000,37.000,0,西南.甘泉站.35.nd10270,0.000,0.000,1,0,10270,6204,-1,Compensator_P,35
449,甘泉.35kV.1-1#电抗器,35,-60.000,37.000,0,西南.甘泉站.35.nd10268,0.000,0.000,1,0,10268,6204,-1,Compensator_P,35
450,甘泉.35kV.1-2#电抗器,35,-60.000,37.000,0,西南.甘泉站.35.nd10266,0.000,0.000,1,0,10266,6204,-1,Compensator_P,35
451,甘泉.35kV.3-1#电容器,35,60.000,37.000,0,西南.甘泉站.35.6205,0.000,0.000,1,0,10276,6205,0,Compensator_P,35
452,甘泉.35kV.3-2#电容器,35,60.000,37.000,0,西南.甘泉站.35.6205,0.000,0.000,1,0,10280,6205,0,Compensator_P,35
453,甘泉.35kV.3-1#电抗器,35,-60.000,37.000,0,西南.甘泉站.35.6205,0.000,0.000,1,0,10278,6205,0,Compensator_P,35
454,甘泉.35kV.3-2#电抗器,35,-60.000,37.000,0,西南.甘泉站.35.6205,0.000,0.000,1,0,10282,6205,0,Compensator_P,35
455,普提站.500kV.榄普一线线路高抗,500,-180.000,525.000,西南.榄普一线,西南.普提站.500.2181,0.000,-165.419,0,-163.31,18251,2181,0,Compensator_P,525
456,盖家坪.10.5kV.#5电容器,10,6.000,10.500,0,四川.盖家坪.10.19746,0.000,0.000,1,0,22030,19746,0,Compensator_P,10.5
457,盖家坪.10.5kV.#6电容器,10,6.000,10.500,0,四川.盖家坪.10.19746,0.000,0.000,1,0,22031,19746,0,Compensator_P,10.5
458,盖家坪.10.5kV.#7电容器,10,6.000,10.500,0,四川.盖家坪.10.19746,0.000,0.000,1,0,22032,19746,0,Compensator_P,10.5
459,盖家坪.10.5kV.#8电容器,10,6.000,10.500,0,四川.盖家坪.10.19746,0.000,0.000,1,0,22033,19746,0,Compensator_P,10.5
460,盖家坪.10.5kV.#1电容器,10,6.000,10.500,0,四川.盖家坪.10.936,0.000,0.000,1,0,22022,936,0,Compensator_P,10.5
461,盖家坪.10.5kV.#2电容器,10,6.000,10.500,0,四川.盖家坪.10.936,0.000,0.000,1,0,22023,936,0,Compensator_P,10.5
