id,name,volt,Q_rate,V_rate,position,node,P,Q,off,Q_meas,nd,bs,island,type,base_value
462,盖家坪.10.5kV.#3电容器,10,6.000,10.500,0,四川.盖家坪.10.936,0.000,0.000,1,0,22024,936,0,Compensator_P,10.5
463,盖家坪.10.5kV.#4电容器,10,6.000,10.500,0,四川.盖家坪.10.936,0.000,0.000,1,0,22025,936,0,Compensator_P,10.5
464,石化.35kV.#1电容器,35,6.000,37.000,0,四川.石化.35.nd10408,0.000,0.000,1,0,10408,6126,-1,Compensator_P,35
465,石化.35kV.#2电容器,35,6.000,37.000,0,四川.石化.35.nd10410,0.000,0.000,1,0,10410,19767,-1,Compensator_P,35
466,石化.35kV.#3电容器,35,6.000,37.000,0,四川.石化.35.nd10412,0.000,0.000,1,0,10412,6127,-1,Compensator_P,35
467,石化.35kV.#4电容器,35,6.000,37.000,0,四川.石化.35.nd10414,0.000,0.000,1,0,10414,19768,-1,Compensator_P,35
468,石化.35kV.#5电容器,35,6.000,37.000,0,四川.石化.35.nd10416,0.000,0.000,1,0,10416,6128,-1,Compensator_P,35
469,石化.35kV.#6电容器,35,6.000,37.000,0,四川.石化.35.nd10418,0.000,0.000,1,0,10418,19769,-1,Compensator_P,35
470,豆坝.10.5kV.931电容器,10,8.000,10.500,0,四川.豆坝.10.nd50423,0.000,0.000,1,0,50423,5008,-1,Compensator_P,10.5
471,豆坝.10.5kV.932电容器,10,8.000,10.500,0,四川.豆坝.10.nd50424,0.000,0.000,1,0,50424,5009,-1,Compensator_P,10.5
472,豆坝.10.5kV.933电容器,10,8.000,10.500,0,四川.豆坝.10.nd50425,0.000,0.000,1,0,50425,5010,-1,Compensator_P,10.5
473,豆坝.10.5kV.934电容器,10,8.000,10.500,0,四川.豆坝.10.nd50426,0.000,0.000,1,0,50426,5011,-1,Compensator_P,10.5
474,豆坝.10.5kV.901电抗器,10,8.000,10.500,0,四川.豆坝.10.nd50427,0.000,0.000,1,0,50427,5012,-1,Compensator_P,10.5
475,豆坝.10.5kV.902电抗器,10,8.000,10.500,0,四川.豆坝.10.nd50428,0.000,0.000,1,0,50428,5013,-1,Compensator_P,10.5
476,德阳换流站.500kV.5611电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11517,6424,0,Compensator_P,525
477,德阳换流站.500kV.5612电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,158.095,0,0,11519,6424,0,Compensator_P,525
478,德阳换流站.500kV.5613电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11521,6424,0,Compensator_P,525
479,德阳换流站.500kV.5614电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11523,6424,0,Compensator_P,525
480,德阳换流站.500kV.5621电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11525,6424,0,Compensator_P,525
481,德阳换流站.500kV.5622电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11527,6424,0,Compensator_P,525
482,德阳换流站.500kV.5623电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11529,6424,0,Compensator_P,525
483,德阳换流站.500kV.5624电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11531,6424,0,Compensator_P,525
484,德阳换流站.500kV.5632电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11535,6424,0,Compensator_P,525
485,德阳换流站.500kV.5633电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,158.095,0,0,11537,6424,0,Compensator_P,525
486,德阳换流站.500kV.5634电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11539,6424,0,Compensator_P,525
487,德阳换流站.500kV.5631电容器,500,155.000,525.000,0,国调.德阳换流站.500.6424,0.000,0.000,1,0,11533,6424,0,Compensator_P,525
488,木里.500kV.里月一线电抗器,500,-180.000,525.000,0,西南.木里站.500.nd50429,0.000,0.000,1,0,50429,5731,-1,Compensator_P,525
489,木里.500kV.里月二线电抗器,500,-180.000,525.000,0,西南.木里站.500.nd50430,0.000,0.000,1,0,50430,5732,-1,Compensator_P,525
490,甘孜.220kV.母线电抗器,220,-30.000,230.000,0,四川.甘孜.220.nd50431,0.000,0.000,1,0,50431,7139,-1,Compensator_P,230
491,石渠.110kV.甘石线电抗器,110,10.000,115.000,0,四川.石渠.110.nd50432,0.000,0.000,1,0,50432,7150,-1,Compensator_P,115
492,石渠.10.5kV.电抗Ⅰ路电抗器,10,2.000,10.500,0,四川.石渠.10.nd11953,0.000,0.000,1,0,11953,7155,-1,Compensator_P,10.5
493,石渠.10.5kV.电抗Ⅱ路电抗器,10,2.000,10.500,0,四川.石渠.10.nd11954,0.000,0.000,1,0,11954,7155,-1,Compensator_P,10.5
494,石渠.10.5kV.电容Ⅱ路电容器,10,2.000,10.500,0,四川.石渠.10.nd23321,0.000,0.000,1,0,23321,7155,-1,Compensator_P,10.5
495,石渠.10.5kV.电容Ⅰ路电容器,10,2.000,10.500,0,四川.石渠.10.nd23322,0.000,0.000,1,0,23322,7155,-1,Compensator_P,10.5
496,甘孜.35kV.电抗Ⅷ路电抗器,35,-10.000,37.000,0,四川.甘孜.35.7142,0.000,0.000,1,0,11978,7142,0,Compensator_P,35
497,甘孜.35kV.电抗Ⅶ路电抗器,35,-10.000,37.000,0,四川.甘孜.35.7142,0.000,0.000,1,0,11976,7142,0,Compensator_P,35
498,甘孜.35kV.电抗VⅠ路电抗器,35,-10.000,37.000,0,四川.甘孜.35.7142,0.000,0.000,1,0,11974,7142,0,Compensator_P,35
499,甘孜.35kV.电抗V路电抗器,35,-10.000,37.000,0,四川.甘孜.35.7142,0.000,0.000,1,0,11972,7142,0,Compensator_P,35
500,甘孜.35kV.电抗Ⅳ路电抗器,35,-10.000,37.000,0,四川.甘孜.35.7142,0.000,0.000,1,0,11992,7142,0,Compensator_P,35
501,甘孜.35kV.电抗Ⅲ路电抗器,35,-10.000,37.000,0,四川.甘孜.35.7142,0.000,0.000,1,0,11990,7142,0,Compensator_P,35
502,甘孜.35kV.电抗Ⅱ路电抗器,35,-10.000,37.000,0,四川.甘孜.35.7142,0.000,0.000,1,0,11988,7142,0,Compensator_P,35
503,甘孜.35kV.电抗Ⅰ路电抗器,35,-10.000,37.000,0,四川.甘孜.35.7142,0.000,-10.967,0,-10.61,11986,7142,0,Compensator_P,35
504,普提.35kV.1-1#电抗器,35,-60.000,37.000,0,西南.普提站.35.nd12034,0.000,0.000,1,0,12034,2197,-1,Compensator_P,35
505,普提.35kV.1-2#电抗器,35,-60.000,37.000,0,西南.普提站.35.nd12036,0.000,0.000,1,0,12036,2197,-1,Compensator_P,35
506,普提.35kV.1-3#电抗器,35,-60.000,37.000,0,西南.普提站.35.nd12038,0.000,0.000,1,0,12038,2197,-1,Compensator_P,35
507,普提.35kV.1-4#电抗器,35,-60.000,37.000,0,西南.普提站.35.nd12040,0.000,0.000,1,0,12040,2197,-1,Compensator_P,35
508,内江.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.内江.35.7223,0.000,0.000,1,0,12129,7223,0,Compensator_P,35
509,内江.35kV.1-1#电容器,35,54.000,37.000,0,四川.内江.35.7223,0.000,0.000,1,0,12125,7223,0,Compensator_P,35
510,内江.35kV.1-2#电容器,35,54.000,37.000,0,四川.内江.35.7223,0.000,60.444,0,60.78,12127,7223,0,Compensator_P,35
511,内江.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.内江.35.nd12135,0.000,0.000,1,0,12135,7224,-1,Compensator_P,35
512,内江.35kV.2-1#电容器,35,54.000,37.000,0,四川.内江.35.nd12131,0.000,0.000,1,0,12131,7224,-1,Compensator_P,35
513,内江.35kV.2-2#电容器,35,54.000,37.000,0,四川.内江.35.nd12133,0.000,0.000,1,0,12133,7224,-1,Compensator_P,35
514,橄榄.35kV.1-1#电抗器,35,-60.000,37.000,0,西南.橄榄站.35.nd12268,0.000,0.000,1,0,12268,6165,-1,Compensator_P,35
515,橄榄.35kV.1-2#电抗器,35,-60.000,37.000,0,西南.橄榄站.35.nd12270,0.000,0.000,1,0,12270,6165,-1,Compensator_P,35
516,橄榄.35kV.1-1#电容器,35,60.000,37.000,0,西南.橄榄站.35.nd12271,0.000,0.000,1,0,12271,6165,-1,Compensator_P,35
517,橄榄.35kV.1-2#电容器,35,60.000,37.000,0,西南.橄榄站.35.nd12273,0.000,0.000,1,0,12273,6165,-1,Compensator_P,35
518,橄榄.35kV.3-1#电抗器,35,-60.000,37.000,0,西南.橄榄站.35.6166,0.000,0.000,1,0,12275,6166,0,Compensator_P,35
519,橄榄.35kV.3-2#电抗器,35,-60.000,37.000,0,西南.橄榄站.35.6166,0.000,-61.359,0,-61.93,12277,6166,0,Compensator_P,35
520,橄榄.35kV.3-1#电容器,35,60.000,37.000,0,西南.橄榄站.35.6166,0.000,0.000,1,0,12279,6166,0,Compensator_P,35
521,橄榄.35kV.3-2#电容器,35,60.000,37.000,0,西南.橄榄站.35.6166,0.000,0.000,1,0,12281,6166,0,Compensator_P,35
522,洪沟.35kV.#1SVC滤波电容器,35,40.000,37.000,0,西南.洪沟站.35.1009,0.000,43.639,0,43.47,5957,1009,0,Compensator_P,35
523,沐溪站.500kV.城沐二线线路高抗,500,-130.000,525.000,西南.城沐二线,西南.沐溪站.500.5341,0.000,-118.576,0,-108.79,23541,5341,0,Compensator_P,525
524,沐溪站.500kV.城沐一线线路高抗,500,-130.000,525.000,西南.城沐一线,西南.沐溪站.500.5341,0.000,-118.576,0,-108.26,23540,5341,0,Compensator_P,525
525,路平.35kV.1-1#电容器,35,60.000,37.000,0,四川.路平.35.7455,0.000,0.000,1,0,12439,7455,0,Compensator_P,35
526,路平.35kV.1-2#电容器,35,60.000,37.000,0,四川.路平.35.7455,0.000,0.000,1,0,12441,7455,0,Compensator_P,35
527,路平.35kV.1-3#电容器,35,60.000,37.000,0,四川.路平.35.7455,0.000,0.000,1,0,12443,7455,0,Compensator_P,35
528,路平.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.路平.35.7455,0.000,-56.979,0,-60.70,12435,7455,0,Compensator_P,35
529,路平.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.路平.35.7455,0.000,0.000,1,0,12437,7455,0,Compensator_P,35
530,路平.35kV.2-1#电容器,35,60.000,37.000,0,四川.路平.35.nd12449,0.000,0.000,1,0,12449,7456,-1,Compensator_P,35
531,路平.35kV.2-2#电容器,35,60.000,37.000,0,四川.路平.35.nd12451,0.000,0.000,1,0,12451,7456,-1,Compensator_P,35
532,路平.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.路平.35.nd12445,0.000,0.000,1,0,12445,7456,-1,Compensator_P,35
533,路平.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.路平.35.nd12447,0.000,0.000,1,0,12447,7456,-1,Compensator_P,35
534,路平.35kV.2-3#电容器,35,60.000,37.000,0,四川.路平.35.nd12453,0.000,0.000,1,0,12453,7456,-1,Compensator_P,35
535,达州.500kV.中达一线电抗器,500,-90.000,525.000,四川.中达一线,四川.达州.500.4442,0.000,-82.049,0,-82.11,23646,4442,0,Compensator_P,525
536,达州.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.达州.35.nd6629,0.000,0.000,1,0,6629,4456,-1,Compensator_P,35
537,达州.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.达州.35.4455,0.000,0.000,1,0,6619,4455,0,Compensator_P,35
538,丹巴.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.丹巴.35.nd12810,0.000,0.000,1,0,12810,7659,-1,Compensator_P,35
539,丹巴.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.丹巴.35.nd12812,0.000,0.000,1,0,12812,7659,-1,Compensator_P,35
540,丹巴.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.丹巴.35.nd12814,0.000,0.000,1,0,12814,7659,-1,Compensator_P,35
541,丹巴.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.丹巴.35.7660,0.000,-52.747,0,-55.87,12816,7660,0,Compensator_P,35
542,丹巴.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.丹巴.35.7660,0.000,0.000,1,0,12818,7660,0,Compensator_P,35
543,丹巴.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.丹巴.35.7660,0.000,0.000,1,0,12820,7660,0,Compensator_P,35
544,木里.35kV.1-2#电抗器,35,-60.000,37.000,0,西南.木里站.35.5764,0.000,0.000,1,0,12490,5764,0,Compensator_P,35
545,木里.35kV.2-2#电抗器,35,-60.000,37.000,0,西南.木里站.35.5763,0.000,-54.491,0,-56.07,12494,5763,0,Compensator_P,35
546,南天.500kV.东天Ⅰ线电抗器,500,-150.000,525.000,国调.东天一线,国调.南天站.500.1984,0.000,-137.086,0,-136.64,23874,1984,0,Compensator_P,525
547,南天.500kV.东天Ⅱ线电抗器,500,-150.000,525.000,国调.东天二线,国调.南天站.500.1984,0.000,-137.086,0,-136.46,23875,1984,0,Compensator_P,525
548,水洛.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.水洛.35.7744,0.000,-51.923,0,-51.08,12961,7744,0,Compensator_P,35
549,水洛.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.水洛.35.7744,0.000,-51.923,0,-50.63,12959,7744,0,Compensator_P,35
550,乡城.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.乡城.35.7891,0.000,-51.640,0,-53.05,13060,7891,0,Compensator_P,35
551,乡城.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.乡城.35.7892,0.000,-51.724,0,-53.28,14181,7892,0,Compensator_P,35
552,乡城.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.乡城.35.7891,0.000,-51.640,0,-53.08,13062,7891,0,Compensator_P,35
553,乡城.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.乡城.35.7892,0.000,-51.724,0,-53.31,14183,7892,0,Compensator_P,35
554,乡城.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.乡城.35.7892,0.000,0.000,1,0,14185,7892,0,Compensator_P,35
555,乡城.35kV.2-3#电抗器,35,-60.000,37.000,0,四川.乡城.35.7891,0.000,0.000,1,0,17260,7891,0,Compensator_P,35
556,乡城.35kV.3-1#电抗器,35,-60.000,37.000,0,四川.乡城.35.nd50433,0.000,0.000,1,0,50433,7895,-1,Compensator_P,35
557,乡城.35kV.3-2#电抗器,35,-60.000,37.000,0,四川.乡城.35.nd50434,0.000,0.000,1,0,50434,7896,-1,Compensator_P,35
558,乡城.35kV.3-3#电抗器,35,-60.000,37.000,0,四川.乡城.35.nd50435,0.000,0.000,1,0,50435,7897,-1,Compensator_P,35
559,水洛.500kV.乡水一线电抗器,500,-120.000,525.000,四川.乡水一线,四川.水洛.500.7715,0.000,-110.508,0,-110.75,24014,7715,0,Compensator_P,525
560,水洛.500kV.乡水二线电抗器,500,-120.000,525.000,四川.乡水二线,四川.水洛.500.7715,0.000,-110.508,0,-110.71,24013,7715,0,Compensator_P,525
561,宜宾换流站.500kV.5611ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,250.28,13450,8912,0,Compensator_P,525
562,宜宾换流站.500kV.5612ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,229.22,13452,8912,0,Compensator_P,525
563,宜宾换流站.500kV.5613SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,283.683,0,277.57,13454,8912,0,Compensator_P,525
564,宜宾换流站.500kV.5614SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,283.683,0,277.46,13456,8912,0,Compensator_P,525
565,宜宾换流站.500kV.5621ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,250.95,13457,8912,0,Compensator_P,525
566,宜宾换流站.500kV.5622ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,229.05,13459,8912,0,Compensator_P,525
567,宜宾换流站.500kV.5623ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,230.62,13461,8912,0,Compensator_P,525
568,宜宾换流站.500kV.5624SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,283.683,0,278.24,13463,8912,0,Compensator_P,525
569,宜宾换流站.500kV.5631ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,250.45,13466,8912,0,Compensator_P,525
570,宜宾换流站.500kV.5632ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,228.38,13468,8912,0,Compensator_P,525
571,宜宾换流站.500kV.5633ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,229.69,13470,8912,0,Compensator_P,525
572,宜宾换流站.500kV.5634SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,283.683,0,277.29,13472,8912,0,Compensator_P,525
573,宜宾换流站.500kV.5641ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,251.54,13474,8912,0,Compensator_P,525
574,宜宾换流站.500kV.5642ACF,500,235.000,525.000,0,国调.宜宾换流.500.8912,0.000,233.914,0,228.54,13476,8912,0,Compensator_P,525
575,宜宾换流站.500kV.5643SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,0.000,1,0.11,13478,8912,0,Compensator_P,525
576,宜宾换流站.500kV.5644SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,0.000,1,0.11,13480,8912,0,Compensator_P,525
577,宜宾换流站.500kV.5645SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,0.000,1,0.17,13506,8912,0,Compensator_P,525
578,宜宾换流站.35kV.311L,35,-60.000,37.000,0,国调.宜宾换流.35.8942,0.000,0.000,1,-0.01,13483,8942,0,Compensator_P,35
579,宜宾换流站.35kV.312L,35,-60.000,37.000,0,国调.宜宾换流.35.8942,0.000,0.000,1,0,13485,8942,0,Compensator_P,35
580,宜宾换流站.35kV.313L,35,-60.000,37.000,0,国调.宜宾换流.35.8942,0.000,0.000,1,-0.01,13487,8942,0,Compensator_P,35
581,宜宾换流站.35kV.321L,35,-60.000,37.000,0,国调.宜宾换流.35.8943,0.000,0.000,1,0,13492,8943,0,Compensator_P,35
582,宜宾换流站.35kV.322L,35,-60.000,37.000,0,国调.宜宾换流.35.8943,0.000,0.000,1,0,13494,8943,0,Compensator_P,35
583,宜宾换流站.35kV.323L,35,-60.000,37.000,0,国调.宜宾换流.35.8943,0.000,0.000,1,-0.01,13496,8943,0,Compensator_P,35
584,宜宾换流站.500kV.5615SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,283.683,0,277.96,13500,8912,0,Compensator_P,525
585,宜宾换流站.500kV.5625SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,0.000,1,0,13501,8912,0,Compensator_P,525
586,宜宾换流站.500kV.5635SC,500,285.000,525.000,0,国调.宜宾换流.500.8912,0.000,0.000,1,0.17,13504,8912,0,Compensator_P,525
587,蜀州.500kV.康蜀三线电抗器,500,-180.000,525.000,四川.康蜀三线,四川.蜀州.500.2649,0.000,-179.184,0,-0.73,24234,2649,0,Compensator_P,525
588,蜀州.500kV.康蜀四线电抗器,500,-180.000,525.000,四川.康蜀四线,四川.蜀州.500.2649,0.000,-179.184,0,-179.52,24233,2649,0,Compensator_P,525
589,巴中.35kV.1-2电容器,35,60.000,37.000,0,四川.巴中.35.9615,0.000,0.000,1,0,13646,9615,0,Compensator_P,35
590,巴中.35kV.1-1电容器,35,60.000,37.000,0,四川.巴中.35.9615,0.000,0.000,1,0,13644,9615,0,Compensator_P,35
591,巴中.35kV.1-3电容器,35,60.000,37.000,0,四川.巴中.35.9615,0.000,0.000,1,0,13648,9615,0,Compensator_P,35
592,巴中.35kV.1-1电抗器,35,-60.000,37.000,0,四川.巴中.35.9615,0.000,-60.741,0,-59.18,13650,9615,0,Compensator_P,35
593,巴中.35kV.1-2电抗器,35,-60.000,37.000,0,四川.巴中.35.9615,0.000,-60.741,0,-59.59,13652,9615,0,Compensator_P,35
594,巴中.35kV.2-1电容器,35,60.000,37.000,0,四川.巴中.35.9616,0.000,0.000,1,0,13654,9616,0,Compensator_P,35
595,巴中.35kV.2-2电容器,35,60.000,37.000,0,四川.巴中.35.9616,0.000,0.000,1,0,13656,9616,0,Compensator_P,35
596,巴中.35kV.2-3电容器,35,60.000,37.000,0,四川.巴中.35.9616,0.000,0.000,1,0,13658,9616,0,Compensator_P,35
597,巴中.35kV.2-1电抗器,35,-60.000,37.000,0,四川.巴中.35.9616,0.000,-60.790,0,-58.96,13660,9616,0,Compensator_P,35
598,巴中.35kV.2-2电抗器,35,-60.000,37.000,0,四川.巴中.35.9616,0.000,-60.790,0,-59.73,13662,9616,0,Compensator_P,35
599,达州.500kV.中达二线电抗器,500,-90.000,525.000,四川.中达二线,四川.达州.500.4442,0.000,-82.049,0,-82.32,24362,4442,0,Compensator_P,525
600,澜沧江站.220kV.塘澜二线线路高抗,220,-31.500,230.000,0,西南.澜沧江站.220.9888,0.000,0.000,1,0,24515,9888,27,Compensator_P,230
601,澜沧江站.220kV.塘澜一线线路高抗,220,-31.500,230.000,0,西南.澜沧江站.220.9888,0.000,0.000,1,0,24514,9888,27,Compensator_P,230
602,澜沧江站.10.5kV.171电抗器,10,-6.000,10.500,0,西南.澜沧江站.10.9903,0.000,0.000,1,0,14308,9903,27,Compensator_P,10.5
603,澜沧江站.10.5kV.172电抗器,10,-6.000,10.500,0,西南.澜沧江站.10.9904,0.000,0.000,0,-5.35,14309,9904,27,Compensator_P,10.5
604,澜沧江站.10.5kV.173电抗器,10,-6.000,10.500,0,西南.澜沧江站.10.9903,0.000,0.000,0,-5.45,14310,9903,27,Compensator_P,10.5
605,澜沧江站.10.5kV.174电抗器,10,-6.000,10.500,0,西南.澜沧江站.10.9904,0.000,0.000,0,-5.35,14311,9904,27,Compensator_P,10.5
606,澜沧江站.10.5kV.175电抗器,10,-6.000,10.500,0,西南.澜沧江站.10.9903,0.000,0.000,0,-5.45,14312,9903,27,Compensator_P,10.5
607,澜沧江站.10.5kV.176电抗器,10,-6.000,10.500,0,西南.澜沧江站.10.9904,0.000,0.000,0,-5.36,14313,9904,27,Compensator_P,10.5
608,澜沧江站.10.5kV.177电抗器,10,-6.000,10.500,0,西南.澜沧江站.10.9903,0.000,0.000,0,-5.46,14314,9903,27,Compensator_P,10.5
609,澜沧江站.10.5kV.178电抗器,10,-6.000,10.500,0,西南.澜沧江站.10.9904,0.000,0.000,0,-5.34,14315,9904,27,Compensator_P,10.5
610,新都桥.35kV.#2-1电抗器,35,-60.000,37.000,0,四川.新都桥.35.nd14052,0.000,0.000,1,0,14052,9992,-1,Compensator_P,35
611,新都桥.35kV.#1-1电抗器,35,-60.000,37.000,0,四川.新都桥.35.9993,0.000,-56.867,0,-58.14,14050,9993,0,Compensator_P,35
612,甘谷地.500kV.甘桥二线电抗器,500,-90.000,525.000,四川.甘桥二线,四川.甘谷地.500.5695,0.000,-84.036,0,-84.45,24571,5695,0,Compensator_P,525
613,甘谷地.500kV.甘桥一线电抗器,500,-90.000,525.000,四川.甘桥一线,四川.甘谷地.500.5695,0.000,-84.036,0,-84.45,24570,5695,0,Compensator_P,525
614,巴塘.10.5kV.电容器Ⅲ路,10,7.000,10.500,0,西南.巴塘站.10.9959,0.000,0.000,1,0,14221,9959,0,Compensator_P,10.5
615,巴塘.10.5kV.电容器Ⅱ路,10,7.000,10.500,0,西南.巴塘站.10.9959,0.000,0.000,1,0,14222,9959,0,Compensator_P,10.5
616,巴塘.10.5kV.电容器Ⅰ路,10,7.000,10.500,0,西南.巴塘站.10.9959,0.000,0.000,1,0,14223,9959,0,Compensator_P,10.5
617,巴塘.10.5kV.电抗器Ⅲ路,10,-7.000,10.500,0,西南.巴塘站.10.9959,0.000,0.000,1,0,14224,9959,0,Compensator_P,10.5
618,巴塘.10.5kV.电抗器Ⅱ路,10,-7.000,10.500,0,西南.巴塘站.10.9959,0.000,-5.956,0,-6.63,14225,9959,0,Compensator_P,10.5
619,巴塘.10.5kV.电抗器Ⅰ路,10,-7.000,10.500,0,西南.巴塘站.10.9959,0.000,-5.956,0,-6.58,14226,9959,0,Compensator_P,10.5
620,巴塘.10.5kV.电抗器Ⅵ路,10,-7.000,10.500,0,西南.巴塘站.10.9959,0.000,0.000,1,0,14227,9959,0,Compensator_P,10.5
621,巴塘.10.5kV.电抗器Ⅴ路,10,-7.000,10.500,0,西南.巴塘站.10.9959,0.000,-5.956,0,-6.68,14228,9959,0,Compensator_P,10.5
622,巴塘.10.5kV.电抗器Ⅳ路,10,-7.000,10.500,0,西南.巴塘站.10.9959,0.000,-5.956,0,-6.53,14229,9959,0,Compensator_P,10.5
623,巴塘.220kV.269线路高抗,220,-26.200,230.000,0,西南.巴塘站.220.9922,0.000,0.000,1,0,24616,9922,0,Compensator_P,230
624,巴塘.220kV.268线路高抗,220,-26.200,230.000,0,西南.巴塘站.220.9922,0.000,0.000,1,0,24615,9922,0,Compensator_P,230
625,巴塘.220kV.塘乡二线电抗器,220,-31.500,230.000,0,西南.巴塘站.220.nd50436,0.000,0.000,1,0,50436,9929,-1,Compensator_P,230
626,巴塘.220kV.塘乡一线电抗器,220,-31.500,230.000,0,西南.巴塘站.220.nd50437,0.000,0.000,1,0,50437,9930,-1,Compensator_P,230
627,玉龙.10.5kV.171电抗器,10,-4.000,10.500,0,西藏.玉龙.10.9917,0.000,0.000,0,-3.75,14282,9917,27,Compensator_P,10.5
628,玉龙.10.5kV.172电抗器,10,-4.000,10.500,0,西藏.玉龙.10.nd14283,0.000,0.000,1,-3.67,14283,9918,-1,Compensator_P,10.5
629,玉龙.10.5kV.173电抗器,10,-4.000,10.500,0,西藏.玉龙.10.9917,0.000,0.000,0,-3.75,14284,9917,27,Compensator_P,10.5
630,玉龙.10.5kV.174电抗器,10,-4.000,10.500,0,西藏.玉龙.10.nd14285,0.000,0.000,1,-3.67,14285,9918,-1,Compensator_P,10.5
631,玉龙.10.5kV.175电抗器,10,-4.000,10.500,0,西藏.玉龙.10.9917,0.000,0.000,0,-3.74,14286,9917,27,Compensator_P,10.5
632,玉龙.10.5kV.176电抗器,10,-4.000,10.500,0,西藏.玉龙.10.nd14287,0.000,0.000,1,-3.67,14287,9918,-1,Compensator_P,10.5
633,玉龙.10.5kV.177电抗器,10,-4.000,10.500,0,西藏.玉龙.10.9917,0.000,0.000,1,0,14288,9917,27,Compensator_P,10.5
634,玉龙.10.5kV.178电抗器,10,-4.000,10.500,0,西藏.玉龙.10.nd14289,0.000,0.000,1,-3.68,14289,9918,-1,Compensator_P,10.5
635,邦达.10.5kV.171电抗器,10,-8.000,10.500,0,西藏.邦达.10.19792,0.000,0.000,0,-1.97,14321,19792,27,Compensator_P,10.5
636,邦达.10.5kV.172电抗器,10,-8.000,10.500,0,西藏.邦达.10.9910,0.000,0.000,1,0,14322,9910,27,Compensator_P,10.5
637,邦达.10.5kV.173电抗器,10,-8.000,10.500,0,西藏.邦达.10.19792,0.000,0.000,0,-1.97,14323,19792,27,Compensator_P,10.5
638,邦达.10.5kV.174电抗器,10,-8.000,10.500,0,西藏.邦达.10.9910,0.000,0.000,0,-2.05,14320,9910,27,Compensator_P,10.5
639,邦达.10.5kV.161电容器,10,2.000,10.500,0,西藏.邦达.10.19792,0.000,0.000,1,0,24702,19792,27,Compensator_P,10.5
640,邦达.10.5kV.162电容器,10,2.000,10.500,0,西藏.邦达.10.9910,0.000,0.000,1,0,24699,9910,27,Compensator_P,10.5
641,邦达.10.5kV.163电容器,10,2.000,10.500,0,西藏.邦达.10.19792,0.000,0.000,1,0,24701,19792,27,Compensator_P,10.5
642,邦达.10.5kV.164电容器,10,2.000,10.500,0,西藏.邦达.10.9910,0.000,0.000,1,0,24698,9910,27,Compensator_P,10.5
643,丹景.35kV.3-1#电抗器,35,-60.000,37.000,0,四川.丹景.35.651,0.000,0.000,1,0,14814,651,0,Compensator_P,35
644,丹景.35kV.3-1#电容器,35,60.000,37.000,0,四川.丹景.35.651,0.000,66.542,0,61.78,25067,651,0,Compensator_P,35
645,丹景.35kV.3-2#电抗器,35,-60.000,37.000,0,四川.丹景.35.651,0.000,0.000,1,0,14818,651,0,Compensator_P,35
646,丹景.35kV.3-2#电容器,35,60.000,37.000,0,四川.丹景.35.651,0.000,66.542,0,61.78,25068,651,0,Compensator_P,35
647,大岗山厂.500kV.5013K17电抗器,500,-120.000,525.000,四川.大雅一线,四川.大岗山厂.500.12029,0.000,-111.464,0,-110.39,25081,12029,0,Compensator_P,525
648,雅安.35kV.1-3#电抗器,35,-60.000,37.000,0,四川.雅安.35.3371,0.000,0.000,1,0,14964,3371,0,Compensator_P,35
649,纳日.35kV.1-1#电抗器,35,-45.000,37.000,0,四川.纳日.35.nd25299,0.000,0.000,1,0,25299,11879,-1,Compensator_P,35
650,纳日.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.纳日.35.nd15093,0.000,0.000,1,0,15093,11879,-1,Compensator_P,35
651,广草坪.10.5kV.1#电抗器,10,1.000,10.500,0,四川.广草坪厂.10.10145,0.000,0.000,1,0,15204,10145,16,Compensator_P,10.5
652,广都.66kV.#1-1电容器,60,50.000,66.000,0,四川.广都.60.13302,0.000,58.476,0,53.31,15269,13302,0,Compensator_P,66
653,广都.66kV.#1-2电容器,60,50.000,66.000,0,四川.广都.60.13302,0.000,58.476,0,53.31,15271,13302,0,Compensator_P,66
654,广都.66kV.#1-3电容器,60,50.000,66.000,0,四川.广都.60.nd50438,0.000,0.000,1,0,50438,13308,-1,Compensator_P,66
655,广都.66kV.#1-4电容器,60,55.000,66.000,0,四川.广都.60.13302,0.000,0.000,1,0,15275,13302,0,Compensator_P,66
656,广都.66kV.#1-5电容器,60,55.000,66.000,0,四川.广都.60.13302,0.000,64.324,0,60.00,15277,13302,0,Compensator_P,66
657,广都.66kV.#1-6电容器,60,55.000,66.000,0,四川.广都.60.13302,0.000,64.324,0,59.93,15279,13302,0,Compensator_P,66
658,广都.66kV.#1-7电容器,60,50.000,66.000,0,四川.广都.60.nd50439,0.000,0.000,1,0,50439,13309,-1,Compensator_P,66
659,广都.66kV.#1-1电抗器,60,-60.000,66.000,0,四川.广都.60.13302,0.000,0.000,1,0,15273,13302,0,Compensator_P,66
660,广都.66kV.#2-1电容器,60,55.000,66.000,0,四川.广都.60.13304,0.000,65.503,0,61.14,15284,13304,0,Compensator_P,66
661,广都.66kV.#2-2电容器,60,55.000,66.000,0,四川.广都.60.13304,0.000,65.503,0,60.94,15286,13304,0,Compensator_P,66
662,广都.66kV.#2-3电容器,60,50.000,66.000,0,四川.广都.60.nd50440,0.000,0.000,1,0,50440,13310,-1,Compensator_P,66
663,广都.66kV.#2-4电容器,60,50.000,66.000,0,四川.广都.60.13304,0.000,59.548,0,54.51,15290,13304,0,Compensator_P,66
664,广都.66kV.#2-5电容器,60,50.000,66.000,0,四川.广都.60.13304,0.000,59.548,0,54.24,15292,13304,0,Compensator_P,66
665,广都.66kV.#2-6电容器,60,50.000,66.000,0,四川.广都.60.13304,0.000,0.000,1,0,15293,13304,0,Compensator_P,66
666,广都.66kV.#2-7电容器,60,60.000,66.000,0,四川.广都.60.nd50441,0.000,0.000,1,0,50441,13311,-1,Compensator_P,66
667,广都.66kV.#2-1电抗器,60,-60.000,66.000,0,四川.广都.60.13304,0.000,0.000,1,0,15281,13304,0,Compensator_P,66
668,广都.66kV.#2-FC滤波电容器,60,80.000,66.000,0,四川.广都.60.13304,0.000,95.277,0,70.05,15364,13304,0,Compensator_P,66
669,广都.66kV.#1-FC滤波电容器,60,75.000,66.000,0,四川.广都.60.13302,0.000,0.000,1,0,15267,13302,0,Compensator_P,66
670,白泉.66kV.#1-1电抗器,60,-60.000,66.000,0,四川.白泉.60.nd15563,0.000,0.000,1,-0.00,15563,14020,-1,Compensator_P,66
671,白泉.66kV.#1-2电抗器,60,-60.000,66.000,0,四川.白泉.60.nd15565,0.000,0.000,1,-0.00,15565,14020,-1,Compensator_P,66
672,白泉.66kV.#1-1电容器,60,60.000,66.000,0,四川.白泉.60.nd15557,0.000,0.000,1,0.01,15557,14020,-1,Compensator_P,66
673,白泉.66kV.#1-2电容器,60,60.000,66.000,0,四川.白泉.60.nd15559,0.000,0.000,1,0,15559,14020,-1,Compensator_P,66
674,白泉.66kV.#1-3电容器,60,60.000,66.000,0,四川.白泉.60.nd15561,0.000,0.000,1,0.01,15561,14020,-1,Compensator_P,66
675,白泉.66kV.#4-1电抗器,60,-60.000,66.000,0,四川.白泉.60.nd15574,0.000,0.000,1,-0.01,15574,14021,-1,Compensator_P,66
676,白泉.66kV.#4-2电抗器,60,-60.000,66.000,0,四川.白泉.60.nd15575,0.000,0.000,1,0,15575,14021,-1,Compensator_P,66
677,白泉.66kV.#4-1电容器,60,60.000,66.000,0,四川.白泉.60.nd15568,0.000,0.000,1,0.00,15568,14021,-1,Compensator_P,66
678,白泉.66kV.#4-2电容器,60,60.000,66.000,0,四川.白泉.60.nd15570,0.000,0.000,1,0.00,15570,14021,-1,Compensator_P,66
679,白泉.66kV.#4-3电容器,60,60.000,66.000,0,四川.白泉.60.nd15572,0.000,0.000,1,0.00,15572,14021,-1,Compensator_P,66
680,贡唐岗光伏厂.10.5kV.#1SVG静态无功发生器,10,15.000,10.500,0,四川.贡唐岗光伏厂.10.14877,0.000,0.000,0,0.92,28006,14877,40,Compensator_P,10.5
681,白乌光伏厂.35kV.#2SVG静态无功发生器,35,-13.000,37.000,0,四川.白乌光伏厂.35.10642,0.000,-14.236,0,-0.80,15372,10642,0,Compensator_P,35
682,什邡.66kV.#1SVC静态无功补偿器,60,-144.738,66.000,0,四川.什邡.60.5945,0.000,-128.885,0,-144.74,9940,5945,0,Compensator_P,66
683,什邡.66kV.#2SVC静态无功补偿器,60,-145.062,66.000,0,四川.什邡.60.5944,0.000,-129.019,0,-145.06,9954,5944,0,Compensator_P,66
684,广都.66kV.#2SVC静态无功补偿器,60,-45.223,66.000,0,四川.广都.60.13304,0.000,-63.050,0,-45.22,15288,13304,0,Compensator_P,66
685,广都.66kV.#1SVC静态无功补偿器,60,-0.000,66.000,0,四川.广都.60.13302,0.000,0.000,1,0,15365,13302,0,Compensator_P,66
686,桃乡.66kV.#1SVC静态无功补偿器,60,-54.870,66.000,0,四川.桃乡.60.4712,0.000,-64.160,0,-54.87,7115,4712,0,Compensator_P,66
687,桃乡.66kV.#2SVC静态无功补偿器,60,-53.664,66.000,0,四川.桃乡.60.4713,0.000,-64.237,0,-53.66,7133,4713,0,Compensator_P,66
688,伊达厂.35kV.#1SVG静态无功发生器,35,-5.986,37.000,0,四川.伊达厂.35.8490,0.000,-6.290,0,-5.99,24412,8490,0,Compensator_P,35
689,伊达厂.35kV.#2SVG静态无功发生器,35,-8.701,37.000,0,四川.伊达厂.35.8490,0.000,-9.144,0,-8.70,24413,8490,0,Compensator_P,35
690,伊达厂.35kV.#3SVG静态无功发生器,35,-12.271,37.000,0,四川.伊达厂.35.19786,0.000,-12.827,0,-12.27,24784,19786,0,Compensator_P,35
691,火烈风电厂.35kV.#1SVG静态无功发生器,35,-7.889,37.000,0,四川.火烈风电厂.35.10201,0.000,-8.277,0,-7.89,24783,10201,0,Compensator_P,35
692,火烈风电厂.35kV.#2SVG静态无功发生器,35,-7.435,37.000,0,四川.火烈风电厂.35.10201,0.000,-7.800,0,-7.43,24782,10201,0,Compensator_P,35
693,芳地坪风电厂.35kV.#1SVG静态无功发生器,35,3.766,37.000,0,四川.芳地坪风电厂.35.10471,0.000,0.000,0,3.77,14471,10471,28,Compensator_P,35
694,白乌光伏厂.35kV.#1SVG静态无功发生器,35,-0.751,37.000,0,四川.白乌光伏厂.35.10642,0.000,-0.823,0,-0.75,14563,10642,0,Compensator_P,35
695,斯乡龙光伏电厂.35kV.#1SVG静态无功发生器,35,-6.872,37.000,0,四川.斯乡龙光伏厂.35.12048,0.000,0.000,0,-6.87,25140,12048,32,Compensator_P,35
696,三地风电厂.35kV.#1SVG静态无功发生器,35,-6.955,37.000,0,四川.三地风电厂.35.19798,0.000,-7.286,0,-6.95,25193,19798,0,Compensator_P,35
697,三地风电厂.35kV.#2SVG静态无功发生器,35,-7.435,37.000,0,四川.三地风电厂.35.19798,0.000,-7.789,0,-7.43,25195,19798,0,Compensator_P,35
698,三地风电厂.35kV.#3SVG静态无功发生器,35,-7.352,37.000,0,四川.三地风电厂.35.12471,0.000,-7.737,0,-7.35,25208,12471,0,Compensator_P,35
699,三地风电厂.35kV.#4SVG静态无功发生器,35,-7.329,37.000,0,四川.三地风电厂.35.12471,0.000,-7.713,0,-7.33,25210,12471,0,Compensator_P,35
700,红和风电厂.35kV.#1SVG静态无功发生器,35,-2.789,37.000,0,四川.红和风电厂.35.11482,0.000,-2.829,0,-2.79,25356,11482,0,Compensator_P,35
701,大德风电厂.35kV.#1SVG静态无功发生器,35,-0.000,37.000,0,四川.大德厂.35.13498,0.000,-0.000,0,0,15328,13498,0,Compensator_P,35
702,兰错玛光伏厂.35kV.#1SVG静态无功发生器,35,-0.238,37.000,0,四川.兰错玛光伏厂.35.14548,0.000,0.000,0,-0.24,15623,14548,38,Compensator_P,35
703,浑水塘光伏厂.35kV.#1SVG静态无功发生器,35,0.000,37.000,0,四川.浑水塘光伏厂.35.15066,0.000,0.000,0,0,15687,15066,0,Compensator_P,35
704,马鸣风电厂.35kV.#1SVG静态无功发生器,35,0.084,37.000,0,四川.马鸣风电厂.35.nd25699,0.000,0.000,1,0.08,25699,15954,-1,Compensator_P,35
705,鲁基风电厂.35kV.#1SVG静态无功发生器,35,-19.314,37.000,0,四川.鲁基厂.35.16012,0.000,-20.671,0,-19.31,25704,16012,0,Compensator_P,35
706,德昌风电厂.11.5kV.#2SVG静态无功发生器,11,3.214,11.500,0,四川.德昌风电厂.11.6898,0.000,3.515,0,3.21,27997,6898,0,Compensator_P,11
707,德昌风电厂.11.5kV.#3SVG静态无功发生器,11,20.022,11.500,0,四川.德昌风电厂.11.6899,0.000,23.938,0,20.02,27998,6899,0,Compensator_P,11
708,德昌风电厂.11.5kV.#4SVG静态无功发生器,11,3.553,11.500,0,四川.德昌风电厂.11.6900,0.000,4.028,0,3.55,28005,6900,0,Compensator_P,11
709,树堡光伏厂.10.5kV.#1SVG静态无功发生器,10,0.000,10.500,0,四川.树堡光伏厂.10.nd13336,0.000,0.000,1,0,13336,8112,-1,Compensator_P,10.5
710,树堡光伏厂.10.5kV.#2SVG静态无功发生器,10,0.000,10.500,0,四川.树堡光伏厂.10.nd14489,0.000,0.000,1,0,14489,8113,-1,Compensator_P,10.5
711,拉马厂.10.5kV.#2SVG静态无功发生器,10,4.448,10.500,0,四川.拉马厂.10.nd50442,0.000,0.000,1,4.45,50442,9100,-1,Compensator_P,10.5
712,拉马厂.10.5kV.#1SVG静态无功发生器,10,3.468,10.500,0,四川.拉马厂.10.nd50443,0.000,0.000,1,3.47,50443,9101,-1,Compensator_P,10.5
713,火烈风电厂.10.5kV.#3SVG静态无功发生器,10,-8.280,10.500,0,四川.火烈风电厂.10.10299,0.000,-7.271,0,-8.28,15178,10299,0,Compensator_P,10.5
714,火烈风电厂.10.5kV.#4SVG静态无功发生器,10,-8.280,10.500,0,四川.火烈风电厂.10.10300,0.000,-7.271,0,-8.28,15180,10300,0,Compensator_P,10.5
715,达拉寨光伏厂.10.5kV.#1SVG静态无功发生器,10,-0.197,10.500,0,四川.达拉寨光伏厂.10.11171,0.000,0.000,0,-0.20,28001,11171,29,Compensator_P,10.5
716,花海光伏厂.10.5kV.#1SVG静态无功发生器,10,-2.450,10.500,0,四川.花海光伏厂.10.11384,0.000,0.000,0,-2.45,28002,11384,30,Compensator_P,10.5
717,万家山光伏厂.35kV.#1SVG静态无功发生器,10,12.000,10.500,0,四川.万家山光伏电厂.10.11756,0.000,0.000,0,0.78,28003,11756,31,Compensator_P,10.5
718,干坝子风电厂.10.5kV.#1SVG静态无功发生器,10,4.095,10.500,0,四川.干坝子风电厂.10.13024,0.000,4.850,0,4.09,15028,13024,0,Compensator_P,10.5
719,干坝子风电厂.10.5kV.#2SVG静态无功发生器,10,4.581,10.500,0,四川.干坝子风电厂.10.13025,0.000,5.445,0,4.58,15030,13025,0,Compensator_P,10.5
720,卓坤厂.10.5kV.#1SVG静态无功发生器,10,-1.444,10.500,0,四川.卓坤厂.10.13914,0.000,0.000,0,-1.44,15336,13914,34,Compensator_P,10.5
721,塘泥湾光伏厂.10.5kV.#1SVG静态无功发生器,10,-0.488,10.500,0,四川.塘泥湾光伏厂.10.14198,0.000,-0.491,0,-0.49,15477,14198,0,Compensator_P,10.5
722,大田光伏厂.10.5kV.#1SVG静态无功发生器,10,1.937,10.500,0,四川.大田光伏厂.10.14409,0.000,0.000,0,1.94,25562,14409,37,Compensator_P,10.5
723,下大沟光伏厂.10.5kV.#1SVG静态无功发生器,10,0.000,10.500,0,四川.下大沟光伏厂.10.14484,0.000,0.000,0,0,15607,14484,0,Compensator_P,10.5
724,美兴光伏厂.10.5kV.#1SVG静态无功发生器,10,-1.321,10.500,0,四川.美兴光伏厂.10.14771,0.000,0.000,0,-1.32,15635,14771,39,Compensator_P,10.5
725,益门光伏厂.10.5kV.#2SVG静态无功发生器,10,0.000,10.500,0,四川.益门光伏厂.10.nd15721,0.000,0.000,1,0,15721,14998,-1,Compensator_P,10.5
726,彰冠光伏厂.10.5kV.#1SVG静态无功发生器,10,0.991,10.500,0,四川.彰冠光伏厂.10.15256,0.000,0.000,0,0.99,15731,15256,42,Compensator_P,10.5
727,洛乌沟光伏厂.10.5kV.#1SVG静态无功发生器,10,0.398,10.500,0,四川.洛乌沟光伏厂.10.15480,0.000,0.000,0,0.40,15783,15480,44,Compensator_P,10.5
728,柏栎箐光伏厂.10.5kV.#1SVG静态无功发生器,10,-0.000,10.500,0,四川.柏栎箐光伏厂.10.nd28007,0.000,0.000,1,0,28007,15346,-1,Compensator_P,10.5
729,洛乌沟光伏厂.10.5kV.#2SVG静态无功发生器,10,0.412,10.500,0,四川.洛乌沟光伏厂.10.15479,0.000,0.000,0,0.41,15763,15479,44,Compensator_P,10.5
730,德昌风电厂.10.5kV.#1SVG静态无功发生器,10,-0.271,10.500,0,四川.德昌风电厂.10.6904,0.000,-0.299,0,0,23038,6904,0,Compensator_P,10.5
731,白乌光伏厂.35kV.#4SVG静态无功发生器,35,-62.511,37.000,0,四川.白乌光伏厂.35.10643,0.000,-62.386,0,-62.51,15876,10643,0,Compensator_P,35
732,卓坤厂.10.5kV.#2SVG静态无功发生器,10,-2.216,10.500,0,四川.卓坤厂.10.13915,0.000,0.000,0,-2.22,15912,13915,34,Compensator_P,10.5
733,清风风电厂.35kV.#1SVC静态无功补偿器,35,0.462,37.000,0,四川.清风风电厂.35.16240,0.000,0.000,0,0.46,25787,16240,46,Compensator_P,35
734,竹林坡光伏厂.10.5kV.#1SVG静态无功补偿器,10,12.000,10.500,0,四川.竹林坡光伏厂.10.16406,0.000,0.000,0,1.78,25795,16406,47,Compensator_P,10.5
735,昌盛光伏厂.10.5kV.#1SVC静态无功补偿器,10,2.356,10.500,0,四川.昌盛光伏厂.10.16651,0.000,0.000,0,2.36,25803,16651,48,Compensator_P,10.5
736,普隆村光伏厂.35kV.#1SVC静态无功补偿器,35,-2.908,37.000,0,四川.普隆村光伏厂.35.16748,0.000,0.000,0,-2.91,25823,16748,49,Compensator_P,35
737,干坝子风电厂.10.5kV.#3SVG静态无功发生器,10,0.958,10.500,0,四川.干坝子风电厂.10.13026,0.000,1.109,0,0.96,15032,13026,0,Compensator_P,10.5
738,棉桠光伏厂.35kV.#1SVG静态无功发生器,35,0.000,37.000,0,四川.棉桠光伏厂.35.16850,0.000,0.000,0,0,16073,16850,51,Compensator_P,35
739,凉风坳风电厂.35kV.#1SVG静态无功发生器,35,22.384,37.000,0,四川.凉风坳风电厂.35.16975,0.000,23.914,0,22.38,25934,16975,0,Compensator_P,35
740,鲁南厂.35kV.#1SVG静态无功发生器,35,2.076,37.000,0,四川.鲁南厂.35.9345,0.000,2.178,0,2.08,25945,9345,0,Compensator_P,35
741,红和风电厂.35kV.#2SVG静态无功发生器,35,0.646,37.000,0,四川.红和风电厂.35.19797,0.000,0.655,0,0.65,26016,19797,0,Compensator_P,35
742,甘孜.220kV.新孜一线电抗器,220,-30.000,230.000,四川.新孜一线,四川.甘孜.220.7138,0.000,-30.074,0,-27.65,23238,7138,0,Compensator_P,230
743,洛乌沟光伏厂.10.5kV.#3SVG静态无功发生器,10,-0.000,10.500,0,四川.洛乌沟光伏厂.10.15483,0.000,0.000,0,0,28012,15483,44,Compensator_P,10.5
744,甘孜.220kV.新孜二线电抗器,220,-30.000,230.000,四川.新孜二线,四川.甘孜.220.7138,0.000,-27.516,0,-25.63,26022,7138,0,Compensator_P,230
745,沐溪.35kV.2-1#电容器,35,60.000,37.000,0,西南.沐溪站.35.nd16230,0.000,0.000,1,0,16230,5347,-1,Compensator_P,35
746,沐溪.35kV.2-2#电容器,35,60.000,37.000,0,西南.沐溪站.35.nd16232,0.000,0.000,1,0,16232,5347,-1,Compensator_P,35
747,去学厂.220kV.去茨线电抗器,220,-10.000,230.000,四川.去茨线,四川.去学厂.220.17331,0.000,-10.968,0,-8.74,26051,17331,0,Compensator_P,230
748,望江坪风电厂.35kV.#1SVG静态无功发生器,35,7.531,37.000,0,四川.望江坪风电厂.35.17342,0.000,0.000,0,7.53,26105,17342,53,Compensator_P,35
749,博洛拉达风电厂.35kV.#1SVG静态无功发生器,35,-2.990,37.000,0,四川.博洛拉达风电厂.35.17453,0.000,-2.944,0,-2.99,26147,17453,0,Compensator_P,35
750,博洛拉达风电厂.35kV.#2SVG静态无功发生器,35,-3.332,37.000,0,四川.博洛拉达风电厂.35.17453,0.000,-3.281,0,-3.33,26148,17453,0,Compensator_P,35
751,沙南厂.500kV.沙天线线路高抗,500,-50.000,525.000,西南.沙天线,西南.沙南厂.500.17659,0.000,-45.758,0,-46.55,26154,17659,0,Compensator_P,525
752,海口风电厂.35kV.#1SVG静态无功发生器,35,0.000,37.000,0,四川.海口风电厂.35.17667,0.000,0.000,0,0,26186,17667,54,Compensator_P,35
753,大德风电厂.35kV.#2SVG静态无功发生器,35,-6.429,37.000,0,四川.大德厂.35.13499,0.000,-6.453,0,-6.43,26189,13499,0,Compensator_P,35
754,大德风电厂.35kV.#3SVG静态无功发生器,35,-6.503,37.000,0,四川.大德厂.35.13499,0.000,-6.527,0,-6.50,26190,13499,0,Compensator_P,35
755,大德风电厂.35kV.#4SVG静态无功发生器,35,-6.429,37.000,0,四川.大德厂.35.13500,0.000,-6.609,0,-6.43,26191,13500,0,Compensator_P,35
756,大德风电厂.35kV.#5SVG静态无功发生器,35,-6.503,37.000,0,四川.大德厂.35.13500,0.000,-6.685,0,-6.50,26192,13500,0,Compensator_P,35
757,芳地坪风电厂.35kV.#2SVG静态无功发生器,35,-2.576,37.000,0,四川.芳地坪风电厂.35.19796,0.000,0.000,0,-2.58,16453,19796,28,Compensator_P,35
758,太阳坡光伏厂.10.5kV.#1SVG静态无功发生器,10,-2.201,10.500,0,四川.太阳坡光伏电厂.10.17732,0.000,0.000,0,-2.20,26221,17732,55,Compensator_P,10.5
759,玉龙.10.5kV.161电容器,10,-4.000,10.500,0,西藏.玉龙.10.9917,0.000,0.000,1,0,26228,9917,27,Compensator_P,10.5
760,玉龙.10.5kV.162电容器,10,-4.000,10.500,0,西藏.玉龙.10.nd26229,0.000,0.000,1,0,26229,9918,-1,Compensator_P,10.5
761,玉龙.10.5kV.163电容器,10,-4.000,10.500,0,西藏.玉龙.10.9917,0.000,0.000,1,0,26230,9917,27,Compensator_P,10.5
762,玉龙.10.5kV.164电容器,10,-4.000,10.500,0,西藏.玉龙.10.nd26231,0.000,0.000,1,0,26231,9918,-1,Compensator_P,10.5
763,玉龙.10.5kV.165电容器,10,-4.000,10.500,0,西藏.玉龙.10.9917,0.000,0.000,1,0,26232,9917,27,Compensator_P,10.5
764,玉龙.10.5kV.166电容器,10,-4.000,10.500,0,西藏.玉龙.10.nd26233,0.000,0.000,1,0,26233,9918,-1,Compensator_P,10.5
765,玉龙.10.5kV.167电容器,10,-4.000,10.500,0,西藏.玉龙.10.9917,0.000,0.000,1,0,26234,9917,27,Compensator_P,10.5
766,玉龙.10.5kV.168电容器,10,-4.000,10.500,0,西藏.玉龙.10.nd26235,0.000,0.000,1,0,26235,9918,-1,Compensator_P,10.5
767,蜀州.35kV.1-3#电容器,35,50.000,37.000,0,四川.蜀州.35.2666,0.000,0.000,1,0,26262,2666,0,Compensator_P,35
768,灰力苏厂.10.5kV.#1SVG静态无功发生器,10,0.000,10.500,0,四川.灰力苏光伏厂.10.17968,0.000,0.000,0,0,28009,17968,58,Compensator_P,10.5
769,柏栎箐光伏厂.10.5kV.#2SVG静态无功发生器,10,-7.584,10.500,0,四川.柏栎箐光伏厂.10.15347,0.000,0.000,0,-7.58,28010,15347,43,Compensator_P,10.5
770,大宝鼎光伏厂.35kV.#1SVG静态无功发生器,35,-2.107,37.000,0,四川.大宝鼎光伏厂.35.18048,0.000,0.000,0,-2.11,26310,18048,59,Compensator_P,35
771,正斗光伏厂.24kV.#1SVG静态无功发生器,24,-0.503,24.000,0,四川.正斗光伏厂.24.18145,0.000,-0.464,0,-0.50,28011,18145,0,Compensator_P,24
772,小南海光伏厂.35kV.#1SVG静态无功发生器,35,-5.916,37.000,0,四川.小南海光伏厂.35.18216,0.000,0.000,0,-5.92,26320,18216,39,Compensator_P,35
773,马宗风电厂.35kV.1#SVG静态无功发生器,35,-15.188,37.000,0,四川.马宗风电厂.35.19806,0.000,-14.418,0,-15.19,26334,19806,0,Compensator_P,35
774,马宗风电厂.35kV.2#SVG静态无功发生器,35,-4.930,37.000,0,四川.马宗风电厂.35.18315,0.000,-4.856,0,-4.93,26342,18315,0,Compensator_P,35
775,洁源光伏厂.35kV.#1SVG静态无功发生器,35,0.386,37.000,0,四川.洁源光伏厂.35.18500,0.000,0.000,0,0.39,28013,18500,60,Compensator_P,35
776,干坝子风电厂.10.5kV.#4SVG静态无功发生器,10,0.959,10.500,0,四川.干坝子风电厂.10.13027,0.000,0.874,0,0.96,16811,13027,0,Compensator_P,10.5
777,玛瑙.35kV.1-1＃电容器,35,60.000,37.000,0,四川.玛瑙.35.17815,0.000,0.000,1,0,16798,17815,0,Compensator_P,35
778,玛瑙.35kV.2-3＃电容器,35,60.000,37.000,0,四川.玛瑙.35.17816,0.000,0.000,1,0,16804,17816,0,Compensator_P,35
779,玛瑙.35kV.1-1#电抗器,35,-60.000,37.000,0,四川.玛瑙.35.17815,0.000,-52.511,0,-54.04,16802,17815,0,Compensator_P,35
780,玛瑙.35kV.1-2#电抗器,35,-60.000,37.000,0,四川.玛瑙.35.17815,0.000,-52.511,0,-53.88,16800,17815,0,Compensator_P,35
781,玛瑙.35kV.2-1#电抗器,35,-60.000,37.000,0,四川.玛瑙.35.17816,0.000,-52.510,0,-53.92,16806,17816,0,Compensator_P,35
782,玛瑙.35kV.2-2#电抗器,35,-60.000,37.000,0,四川.玛瑙.35.17816,0.000,-52.510,0,-54.07,16808,17816,0,Compensator_P,35
783,拉马厂.35kV.#3SVG静态无功发生器,35,-7.695,37.000,0,四川.拉马厂.35.8961,0.000,-7.567,0,-7.70,26435,8961,0,Compensator_P,35
784,拉马厂.35kV.#4SVG静态无功发生器,35,-8.201,37.000,0,四川.拉马厂.35.8961,0.000,-8.065,0,-8.20,26436,8961,0,Compensator_P,35
785,玛施金风电厂.35kV.#1SVG静态无功发生器,35,-4.882,37.000,0,四川.玛施金风电厂.35.18575,0.000,-4.917,0,-4.88,26449,18575,0,Compensator_P,35
786,云顶山风电场.35kV.#1SVG静态无功发生器,35,-0.000,37.000,0,四川.云顶山风电场.35.18629,0.000,-0.000,0,0,26484,18629,0,Compensator_P,35
787,黄茅埂风电场.35kV.#1SVG静态无功发生器,35,0.000,37.000,0,四川.黄茅埂风电场.35.18686,0.000,0.000,0,0,26517,18686,0,Compensator_P,35
788,黄茅埂风电场.35kV.#2SVG静态无功发生器,35,26.000,37.000,0,四川.黄茅埂风电场.35.18686,0.000,0.000,1,0,26522,18686,0,Compensator_P,35
789,桃乡.66kV.#3SVC静态无功补偿器,60,-54.133,66.000,0,四川.桃乡.60.4714,0.000,-60.028,0,-54.13,8305,4714,0,Compensator_P,66
790,若先光伏厂.35kV.#1SVG静态无功发生器,35,2.446,37.000,0,四川.若先光伏厂.35.18776,0.000,0.000,0,2.45,26584,18776,62,Compensator_P,35
791,百灵.35kV.#2-1电抗器,35,-60.000,37.000,0,西南.百灵站.35.18883,0.000,0.000,1,0,17099,18883,0,Compensator_P,35
792,百灵.35kV.#2-2电抗器,35,-60.000,37.000,0,西南.百灵站.35.18883,0.000,0.000,1,0,17101,18883,0,Compensator_P,35
793,百灵.35kV.#2-3电抗器,35,-60.000,37.000,0,西南.百灵站.35.18883,0.000,-66.350,0,-58.95,17103,18883,0,Compensator_P,35
794,子越光伏厂.35kV.#1SVG静态无功发生器,35,-0.817,37.000,0,四川.子越光伏厂.35.18811,0.000,0.000,0,-0.82,26660,18811,63,Compensator_P,35
795,贡唐岗光伏厂.10.5kV.#2SVG静态无功发生器,10,6.000,10.500,0,四川.贡唐岗光伏厂.10.14878,0.000,0.000,0,5.46,28015,14878,40,Compensator_P,10.5
796,斯乡龙光伏电厂.10.5kV.#2SVG静态无功发生器,10,5.043,10.500,0,四川.斯乡龙光伏厂.10.12106,0.000,0.000,0,5.04,28016,12106,32,Compensator_P,10.5
797,正斗光伏厂.20kV.#2SVG静态无功发生器,20,0.000,20.000,0,四川.正斗光伏厂.20.nd28017,0.000,0.000,1,0,28017,18146,-1,Compensator_P,20
798,正斗光伏厂.20kV.#3SVG静态无功发生器,20,0.000,20.000,0,四川.正斗光伏厂.20.nd28018,0.000,0.000,1,0,28018,18147,-1,Compensator_P,20
799,补约光伏厂.35kV.#1SVG静态无功发生器,35,0.000,37.000,0,四川.补约光伏厂.35.19514,0.000,0.000,1,0,26716,19514,64,Compensator_P,35
800,补约光伏厂.35kV.#2SVG静态无功发生器,35,2.347,37.000,0,四川.补约光伏厂.35.19514,0.000,0.000,0,2.35,26717,19514,64,Compensator_P,35
801,西里光伏厂.10kV.#1SVG静态无功发生器,10,8.000,10.000,0,四川.西里光伏厂.10.nd28019,0.000,0.000,1,0,28019,19533,-1,Compensator_P,10.5
802,赛果乐风电场.35kV.#1SVG静态无功发生器,35,30.000,37.000,0,四川.赛果乐风电场.35.nd26726,0.000,0.000,1,0,26726,19586,-1,Compensator_P,35
803,洪沟.35kV.#1SVC静态无功补偿器,35,-0.000,37.000,0,西南.洪沟站.35.1009,0.000,0.000,1,0,5950,1009,0,Compensator_P,35
804,澜沧江站.10.5kV.161电容器,10,-6.000,10.500,0,西南.澜沧江站.10.9903,0.000,0.000,1,0,26734,9903,27,Compensator_P,10.5
805,澜沧江站.10.5kV.162电容器,10,-6.000,10.500,0,西南.澜沧江站.10.9904,0.000,0.000,1,0,26735,9904,27,Compensator_P,10.5
806,澜沧江站.10.5kV.163电容器,10,-6.000,10.500,0,西南.澜沧江站.10.9903,0.000,0.000,1,0,26736,9903,27,Compensator_P,10.5
807,澜沧江站.10.5kV.164电容器,10,-6.000,10.500,0,西南.澜沧江站.10.9904,0.000,0.000,1,0,26737,9904,27,Compensator_P,10.5
808,澜沧江站.10.5kV.165电容器,10,-6.000,10.500,0,西南.澜沧江站.10.9903,0.000,0.000,1,0,26738,9903,27,Compensator_P,10.5
809,澜沧江站.10.5kV.166电容器,10,-6.000,10.500,0,西南.澜沧江站.10.9904,0.000,0.000,1,0,26739,9904,27,Compensator_P,10.5
810,巴塘.500kV.塘乡Ⅰ线线路高抗电抗器,500,-180.000,525.000,四川.塘乡一线,西南.巴塘站.500.9921,0.000,-160.022,0,-163.08,26758,9921,0,Compensator_P,525
811,巴塘.500kV.塘乡Ⅱ线线路高抗电抗器,500,-180.000,525.000,四川.塘乡二线,西南.巴塘站.500.9921,0.000,-160.022,0,-162.55,26759,9921,0,Compensator_P,525
812,巴塘站.500kV.塘芒Ⅱ线线路高抗,500,-150.000,525.000,西南.塘芒Ⅱ线,西南.巴塘站.500.9921,0.000,-133.352,0,-135.29,26761,9921,0,Compensator_P,525
813,巴塘站.500kV.塘芒Ⅰ线线路高抗,500,-150.000,525.000,西南.塘芒Ⅰ线,西南.巴塘站.500.9921,0.000,-133.352,0,-135.43,26760,9921,0,Compensator_P,525
814,巴塘.35kV.#3-1电抗器,35,-60.000,37.000,0,西南.巴塘站.35.9955,0.000,-53.462,0,-55.61,17335,9955,0,Compensator_P,35
815,巴塘.35kV.#4-1电抗器,35,-60.000,37.000,0,西南.巴塘站.35.nd17337,0.000,0.000,1,0,17337,9954,-1,Compensator_P,35
816,澜沧江站.500kV.芒澜二线线路高抗,500,-180.000,525.000,西藏.芒澜Ⅱ线,西南.澜沧江站.500.nd26771,0.000,0.000,1,-162.73,26771,9887,-1,Compensator_P,525
817,澜沧江站.500kV.芒澜一线线路高抗,500,-180.000,525.000,西藏.芒澜Ⅰ线,西南.澜沧江站.500.nd26770,0.000,0.000,1,-162.97,26770,9887,-1,Compensator_P,525
818,芒康站.500kV.芒左二线线路高抗,500,-180.000,525.000,0,西藏.芒康站.500.nd26782,0.000,0.000,1,0,26782,19737,-1,Compensator_P,525
