id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
序号,发电机名,等值发电机标志,等值位置,额定电压,额定容量,接入电网电压等级,所在拓扑节点,有功功率,无功功率,机端电压,机端电压相角,停运标志,有功功率量测,无功功率量测,机端电压量测,机端相角量测,有功功率上限,有功功率下限,无功功率上限,无功功率下限,额定功率因数,物理节点,计算节点,电气岛号,类型,电压,电压
1,官地电厂.20kV.1#机组,0,0,0,666.67,500,国调.官地电厂.20.194,456.052,162.725,20.015,4.851,0,457,155.1,20.5,0,600,0,290.59,-290.59,1,2177,194,0,Unit,20,20
2,官地电厂.20kV.2#机组,0,0,0,666.67,500,国调.官地电厂.20.195,537.818,160.446,19.969,5.949,0,539,152.9,20.5,0,600,0,290.59,-290.59,1,2179,195,0,Unit,20,20
3,官地电厂.20kV.3#机组,0,0,0,666.67,500,国调.官地电厂.20.196,522.95,168.715,20.012,5.736,0,524.1,161.4,20.5,0,600,0,290.59,-290.59,1,2181,196,0,Unit,20,20
4,官地电厂.20kV.4#机组,0,0,0,666.67,500,国调.官地电厂.20.197,528.594,173.756,20.031,5.803,0,529.8,166.1,20.5,0,600,0,290.59,-290.59,1,2183,197,0,Unit,20,20
5,向家坝电厂.20kV.1#机组,0,0,0,833.3,500,国调.向家坝.20.278,730.3,98.314,19.274,-9.961,0,730.91,84,19.77,0,750,0,83.33,-83.33,1,2355,278,0,Unit,20,20
6,向家坝电厂.20kV.2#机组,0,0,0,833.3,500,国调.向家坝.20.279,724.466,106.202,19.317,-10.07,0,724.72,91.69,19.79,0,750,0,83.33,-83.33,1,2357,279,0,Unit,20,20
7,向家坝电厂.20kV.3#机组,0,0,0,833.3,500,国调.向家坝.20.280,715.439,77.879,19.188,-10.126,0,716.2,63.56,19.73,0,750,0,83.33,-83.33,1,2359,280,0,Unit,20,20
8,向家坝电厂.20kV.4#机组,0,0,0,833.3,500,国调.向家坝.20.281,718.631,119.981,19.387,-10.194,0,719.09,104.56,19.92,0,750,0,83.33,-83.33,1,2361,281,0,Unit,20,20
9,向家坝电厂.20kV.5#机组,0,0,0,833.3,500,国调.向家坝.20.282,718.367,106.094,19.333,-10.18,0,719.64,85.5,22.47,0,750,0,83.33,-83.33,1,2363,282,0,Unit,20,20
10,向家坝电厂.20kV.6#机组,0,0,0,833.3,500,国调.向家坝.20.283,732.623,115.765,19.368,-9.995,0,734.69,94.69,22.59,0,750,0,83.33,-83.33,1,2365,283,0,Unit,20,20
11,向家坝电厂.20kV.7#机组,0,0,0,833.3,500,国调.向家坝.20.284,717.102,120.144,19.401,-10.237,0,717.51,100.94,22.62,0,750,0,83.33,-83.33,1,2367,284,0,Unit,20,20
12,向家坝电厂.20kV.8#机组,0,0,0,833.3,500,国调.向家坝.20.285,717.486,92.7,19.27,-10.157,0,718.54,71.56,22.46,0,750,0,83.33,-83.33,1,2369,285,0,Unit,20,20
13,锦东厂.22kV.1#机组,0,0,0,667,500,国调.锦东厂.22.268,598.074,211.585,20.428,9.312,0,599.1,211.86,20.66,0,600,0,291,-291,1,2303,268,0,Unit,22,22
14,锦东厂.22kV.2#机组,0,0,0,667,500,国调.锦东厂.22.269,597.768,156.686,20.138,9.357,0,598.6,151.7,20.56,0,600,0,291,-291,1,2305,269,0,Unit,22,22
15,锦东厂.22kV.3#机组,0,0,0,667,500,国调.锦东厂.22.270,598.749,190.05,20.312,9.31,0,599.7,185.4,20.66,0,600,0,291,-291,1,2307,270,0,Unit,22,22
16,锦东厂.22kV.4#机组,0,0,0,667,500,国调.锦东厂.22.271,518.936,152.175,20.177,8.183,0,519.8,148.1,20.61,0,600,0,291,-291,1,2309,271,0,Unit,22,22
17,锦东厂.22kV.5#机组,0,0,0,667,500,国调.锦东厂.22.nd2311,0,0,0,0,1,0.1,1.2,0,0,600,0,291,-291,1,2311,272,-1,Unit,22,22
18,锦东厂.22kV.6#机组,0,0,0,667,500,国调.锦东厂.22.273,598.662,174.112,22.165,7.816,0,599.9,172.2,20.66,0,600,0,291,-291,1,2313,273,0,Unit,22,22
19,锦东厂.22kV.7#机组,0,0,0,667,500,国调.锦东厂.22.274,579.992,152.608,22.072,7.605,0,581.1,150.2,20.56,0,600,0,291,-291,1,2315,274,0,Unit,22,22
20,锦东厂.22kV.8#机组,0,0,0,667,500,国调.锦东厂.22.275,597.984,147.566,22.037,7.857,0,599.3,145.7,20.56,0,600,0,291,-291,1,2317,275,0,Unit,22,22
21,溪洛渡电厂.22kV.1#机组,0,0,0,667,500,国调.溪洛渡电厂.22.287,699.963,150.22,21.487,-2.48,0,699.71,148.19,20.1,0,700,0,291,-291,1,2371,287,0,Unit,22,22
22,溪洛渡电厂.22kV.2#机组,0,0,0,667,500,国调.溪洛渡电厂.22.288,699.622,156.459,21.518,-2.5,0,699.18,151,20.06,0,700,0,291,-291,1,2373,288,0,Unit,22,22
23,溪洛渡电厂.22kV.3#机组,0,0,0,667,500,国调.溪洛渡电厂.22.289,701.576,55.098,20.997,-2.212,0,701.15,51.69,19.67,0,700,0,291,-291,1,2375,289,0,Unit,22,22
24,溪洛渡电厂.22kV.4#机组,0,0,0,667,500,国调.溪洛渡电厂.22.290,703.865,165.228,21.559,-2.461,0,703.45,165.19,20.06,0,700,0,291,-291,1,2377,290,0,Unit,22,22
25,溪洛渡电厂.22kV.5#机组,0,0,0,667,500,国调.溪洛渡电厂.22.291,701.658,155.732,21.513,-2.469,0,701.22,152.94,19.99,0,700,0,291,-291,1,2379,291,0,Unit,22,22
26,溪洛渡电厂.22kV.6#机组,0,0,0,667,500,国调.溪洛渡电厂.22.292,702.301,148.947,21.479,-2.443,0,701.87,144.12,20.07,0,700,0,291,-291,1,2381,292,0,Unit,22,22
27,溪洛渡电厂.22kV.7#机组,0,0,0,667,500,国调.溪洛渡电厂.22.293,701.644,148.96,21.479,-2.453,0,701.22,144.75,20.08,0,700,0,291,-291,1,2383,293,0,Unit,22,22
28,溪洛渡电厂.22kV.8#机组,0,0,0,667,500,国调.溪洛渡电厂.22.294,701.172,155.084,21.51,-2.475,0,700.69,149.62,20.1,0,700,0,291,-291,1,2385,294,0,Unit,22,22
29,溪洛渡电厂.22kV.9#机组,0,0,0,667,500,国调.溪洛渡电厂.22.295,698.755,147.07,21.472,-2.49,0,698.46,142.38,20.07,0,700,0,291,-291,1,2387,295,0,Unit,22,22
30,锦西厂.22kV.1#机组,0,0,0,667,500,国调.锦西厂.22.305,571.1,141.498,22.002,9.291,0,572.7,134.8,20.47,0,600,0,291,-291,1,12537,305,0,Unit,22,22
31,锦西厂.22kV.2#机组,0,0,0,667,500,国调.锦西厂.22.306,575.359,136.795,21.976,9.357,0,576.8,130,20.47,0,600,0,291,-291,1,12539,306,0,Unit,22,22
32,锦西厂.22kV.3#机组,0,0,0,667,500,国调.锦西厂.22.307,568.608,126.897,21.932,9.284,0,570.2,120.4,20.42,0,600,0,291,-291,1,12541,307,0,Unit,22,22
33,锦西厂.22kV.4#机组,0,0,0,667,500,国调.锦西厂.22.308,567.951,143.997,22.016,9.244,0,569.5,137.7,20.52,0,600,0,291,-291,1,12543,308,0,Unit,22,22
34,锦西厂.22kV.5#机组,0,0,0,667,500,国调.锦西厂.22.309,512.296,125.157,19.996,9.312,0,514.1,117.7,20.42,0,600,0,291,-291,1,12545,309,0,Unit,22,22
35,锦西厂.22kV.6#机组,0,0,0,667,500,国调.锦西厂.22.310,564.486,141.701,20.048,10.144,0,566.1,134,20.47,0,600,0,291,-291,1,12547,310,0,Unit,22,22
36,海虹厂.13.8kV.11#机组,0,0,0,158.82,220,四川.海虹厂.13.nd19838,0,0,0,0,1,0,0,0,0,135,0,83.67,-83.67,1,19838,985,-1,Unit,13,13.8
37,海虹厂.13.8kV.12#机组,0,0,0,158.82,220,四川.海虹厂.13.nd19843,0,0,0,0,1,0,0,0,0,135,0,83.67,-83.67,1,19843,986,-1,Unit,13,13.8
38,百花滩厂.10.5kV.1#机组,0,0,0,47.06,220,四川.百花滩厂.10.518,17.881,4.901,10.364,-19.434,0,18.12,6.66,10.52,0,40,0,24.79,-25,1,2634,518,0,Unit,10,10.5
39,百花滩厂.10.5kV.2#机组,0,0,0,47.06,220,四川.百花滩厂.10.518,17.625,6.864,10.364,-19.434,0,17.86,9.33,10.51,0,40,0,24.79,-25,1,2642,518,0,Unit,10,10.5
40,百花滩厂.10.5kV.3#机组,0,0,0,47.06,220,四川.百花滩厂.10.nd2644,0,0,0,0,1,0.13,-0.4,10.6,0,40,0,24.79,-25,1,2644,519,-1,Unit,10,10.5
41,滨东厂.10.5kV.1#机组,0,0,0,58.8,220,四川.滨东厂.10.561,24.486,-10.342,9.483,-0.449,0,24.96,-9.28,9.56,0,50,0,30.99,-30.99,1,2716,561,0,Unit,10,10.5
42,滨东厂.10.5kV.2#机组,0,0,0,58.8,220,四川.滨东厂.10.562,34.52,-9.284,9.493,0.975,0,34.99,-8,9.51,0,50,0,30.99,-30.99,1,2718,562,0,Unit,10,10.5
43,宝珠寺厂.13.8kV.11#机组,0,0,0,200,220,四川.宝珠寺厂.13.548,174.78,-0.933,13.165,-15.622,0,175.3,0,0,0,175,0,94.45,-60,1,17620,548,0,Unit,13,13.8
44,宝珠寺厂.13.8kV.12#机组,0,0,0,200,220,四川.宝珠寺厂.13.549,174.169,-1.327,13.164,-15.674,0,174.9,-0.4,12.7,0,175,0,94.45,-60,1,17622,549,0,Unit,13,13.8
45,宝珠寺厂.13.8kV.13#机组,0,0,0,200,220,四川.宝珠寺厂.13.550,174.408,-0.334,13.169,-15.596,0,175.2,-0.3,12.75,0,175,0,94.45,-60,1,17628,550,0,Unit,13,13.8
46,宝珠寺厂.13.8kV.14#机组,0,0,0,200,220,四川.宝珠寺厂.13.551,174.311,-1.176,13.136,-14.651,0,175.2,-1,0,0,175,0,94.45,-60,1,17630,551,0,Unit,13,13.8
47,大金坪厂.13.8kV.1#机组,0,0,0,50.59,220,四川.大金坪厂.13.602,29.221,-2.476,12.777,-0.234,0,30.04,-1.02,12.9,0,43,0,26.65,-26.65,1,2788,602,0,Unit,13,13.8
48,大金坪厂.13.8kV.2#机组,0,0,0,50.59,220,四川.大金坪厂.13.603,23.661,-0.088,12.864,-0.523,0,24.12,-0.05,12.9,0,43,0,26.65,-26.65,1,2790,603,0,Unit,13,13.8
49,大金坪厂.13.8kV.3#机组,0,0,0,50.59,220,四川.大金坪厂.13.603,23.963,0.531,12.864,-0.523,0,24.43,2.16,12.9,0,43,0,26.65,-26.65,1,2799,603,0,Unit,13,13.8
50,大桥厂.10.5kV.1#机组,0,0,0,25,220,四川.大桥厂.10.624,0,0,10.442,-0.375,1,0,0,0,0,25,0,15.49,-10,1,2838,624,0,Unit,10,10.5
51,大桥厂.10.5kV.2#机组,0,0,0,25,220,四川.大桥厂.10.624,24.383,-2.637,10.442,-0.375,0,24.28,-1.32,10.25,0,25,0,15.49,-10,1,2839,624,0,Unit,10,10.5
52,大桥厂.10.5kV.3#机组,0,0,0,25,220,四川.大桥厂.10.625,24.637,-1.874,10.209,-0.915,0,24.41,-0.83,10.31,0,25,0,15.49,-10,1,2846,625,0,Unit,10,10.5
53,大桥厂.10.5kV.4#机组,0,0,0,25,220,四川.大桥厂.10.625,0,0,10.209,-0.915,1,0,0,0,0,25,0,15.49,-10,1,2847,625,0,Unit,10,10.5
54,二滩厂.18kV.1#机组,0,0,0,555.56,500,西南.二滩厂.18.nd3093,0,0,0,0,1,0,0,0,0,550,0,266.38,-300,1,3093,887,-1,Unit,18,18
55,二滩厂.18kV.2#机组,0,0,0,555.56,500,西南.二滩厂.18.888,484.061,-4.203,17.215,5.567,0,486.13,-6.42,18.12,0,550,0,266.38,-300,1,3095,888,0,Unit,18,18
56,二滩厂.18kV.3#机组,0,0,0,555.56,500,西南.二滩厂.18.889,521.889,-1.582,17.207,6.128,0,523.91,-3.56,18.12,0,550,0,266.38,-300,1,3097,889,0,Unit,18,18
57,二滩厂.18kV.4#机组,0,0,0,555.56,500,西南.二滩厂.18.890,92,-26.577,17.222,-0.185,0,94.09,-28.51,18.13,0,550,0,266.38,-300,1,3099,890,0,Unit,18,18
58,二滩厂.18kV.5#机组,0,0,0,555.56,500,西南.二滩厂.18.891,505.312,-7.833,17.187,5.893,0,507.51,-9.98,18.11,0,550,0,266.38,-300,1,3101,891,0,Unit,18,18
59,二滩厂.18kV.6#机组,0,0,0,555.56,500,西南.二滩厂.18.892,493.754,-11.647,17.176,5.727,0,496.11,-14.26,18.07,0,550,0,266.38,-300,1,3133,892,0,Unit,18,18
60,福堂坝厂.13.8kV.1#机组,0,0,0,90,220,四川.福堂坝厂.13.928,90.219,10.682,13.318,-16.517,0,91.18,10.54,13.23,0,90,0,55.78,-16,1,3199,928,0,Unit,13,13.8
61,福堂坝厂.13.8kV.2#机组,0,0,0,90,220,四川.福堂坝厂.13.929,90.285,10.222,13.311,-16.466,0,91.29,10.41,13.31,0,90,0,55.78,-35,1,3217,929,0,Unit,13,13.8
62,福堂坝厂.13.8kV.3#机组,0,0,0,90,220,四川.福堂坝厂.13.930,90.084,6.867,13.253,-16.564,0,91.09,6.86,13.26,0,90,0,55.78,-35,1,3219,930,0,Unit,13,13.8
63,福堂坝厂.13.8kV.4#机组,0,0,0,90,220,四川.福堂坝厂.13.931,88.655,7.882,13.273,-16.664,0,89.73,7.96,13.2,0,90,0,55.78,-35,1,3221,931,0,Unit,13,13.8
64,耿达厂.13.8kV.3#机组,0,0,0,47.06,220,四川.耿达厂.13.nd3233,0,0,0,0,1,40.1,12.1,13.82,0,40,0,24.79,-28,1,3233,941,-1,Unit,13,13.8
65,耿达厂.13.8kV.4#机组,0,0,0,47.06,220,四川.耿达厂.13.nd3235,0,0,0,0,1,40.3,12.6,13.82,0,40,0,24.79,-28,1,3235,941,-1,Unit,13,13.8
66,龚嘴上厂.15.75kV.1#机组,0,0,0,129.41,220,四川.龚嘴上厂.15.947,96.981,-3.536,15.119,-6.403,0,96.74,-2.9,15.14,0,110,0,68.17,-70,1,3237,947,0,Unit,15,15.75
67,龚嘴上厂.15.75kV.2#机组,0,0,0,129.41,220,四川.龚嘴上厂.15.947,100.555,0.198,15.119,-6.403,0,100.31,0.25,15.19,0,110,0,68.17,-70,1,3239,947,0,Unit,15,15.75
68,龚嘴上厂.15.75kV.3#机组,0,0,0,129.41,220,四川.龚嘴上厂.15.948,107.197,6.335,14.934,-4.878,0,107.46,4.97,14.85,0,110,0,61.97,-70,1,3253,948,0,Unit,15,15.75
69,龚嘴上厂.15.75kV.4#机组,0,0,0,129.41,220,四川.龚嘴上厂.15.948,108.849,-2.119,14.934,-4.878,0,109.12,-2.92,14.8,0,110,0,61.97,-70,1,3255,948,0,Unit,15,15.75
70,龚嘴下厂.15.75kV.5#机组,0,0,0,129.41,220,四川.龚嘴下厂.15.951,109.062,0.918,14.951,-4.316,0,108.94,0.95,14.85,0,110,0,68.17,-70,1,3267,951,0,Unit,15,15.75
71,龚嘴下厂.15.75kV.6#机组,0,0,0,129.41,220,四川.龚嘴下厂.15.951,108.847,1.667,14.951,-4.316,0,108.73,1.73,14.9,0,110,0,61.97,-70,1,3269,951,0,Unit,15,15.75
72,龚嘴下厂.13.8kV.7#机组,0,0,0,129.41,220,四川.龚嘴下厂.13.952,108.096,-0.203,14.987,-6.666,0,108.1,1.27,14.9,0,110,0,68.17,-40,1,3271,952,0,Unit,13,13.8
73,黑河塘厂.13.8kV.1#机组,0,0,0,48,220,四川.黑河塘厂.13.989,22.693,-7.913,13.277,-11.707,0,22.86,-7.39,13.09,0,50,0,5.56,-5.56,1,3339,989,0,Unit,13,13.8
74,黑河塘厂.13.8kV.2#机组,0,0,0,48,220,四川.黑河塘厂.13.989,23.899,-8.211,13.277,-11.707,0,24.08,-7.66,13.09,0,50,0,5.56,-5.56,1,3341,989,0,Unit,13,13.8
75,红房子厂.10.5kV.1#机组,0,0,0,30,220,四川.红房子厂.10.1135,29.11,-1.166,10.058,-6.881,0,29.45,-1.35,6.04,0,30,0,18.59,-20,1,3422,1135,0,Unit,10,10.5
76,红房子厂.10.5kV.2#机组,0,0,0,30,220,四川.红房子厂.10.1136,27.305,-1.512,9.931,-5.739,0,26.96,-1.57,6.05,0,30,0,18.59,-20,1,3426,1136,0,Unit,10,10.5
77,红房子厂.10.5kV.3#机组,0,0,0,30,220,四川.红房子厂.10.1136,30.202,-2.003,9.931,-5.739,0,29.82,-2.08,6.05,0,30,0,18.59,-20,1,3432,1136,0,Unit,10,10.5
78,葫芦坝厂.10.5kV.1#机组,0,0,0,14.12,220,四川.葫芦坝厂.10.1140,9.982,3.462,10.296,-7.365,0,10.16,4.07,10.36,0,12,0,7.44,-7.44,1,3434,1140,0,Unit,10,10.5
79,葫芦坝厂.10.5kV.2#机组,0,0,0,12.63,220,四川.葫芦坝厂.10.1140,9.752,3.566,10.296,-7.365,0,9.93,4.19,10.31,0,12,0,3.94,-3.94,1,3436,1140,0,Unit,10,10.5
80,吉鱼厂.10.5kV.1#机组,0,0,0,35,220,四川.吉鱼厂.10.1275,18.044,0.328,10.243,-13.151,0,18.08,0.33,0,0,34,0,1,-1,1,3527,1275,0,Unit,10,10.5
81,吉鱼厂.10.5kV.2#机组,0,0,0,35,220,四川.吉鱼厂.10.1275,26.968,-0.286,10.243,-13.151,0,27.02,-0.28,0,0,34,0,1,-1,1,3529,1275,0,Unit,10,10.5
82,吉鱼厂.10.5kV.3#机组,0,0,0,35,220,四川.吉鱼厂.10.1275,27.159,1.997,10.243,-13.151,0,27.21,2.01,0,0,34,0,1,-1,1,3537,1275,0,Unit,10,10.5
83,姜射坝厂.10.5kV.1#机组,0,0,0,37.65,220,四川.姜射坝厂.10.1326,0,0,10.287,-17.508,1,0,0,0,0,32,0,19.83,-25,1,3627,1326,0,Unit,10,10.5
84,姜射坝厂.10.5kV.2#机组,0,0,0,37.65,220,四川.姜射坝厂.10.1326,27.907,0.061,10.287,-17.508,0,27.9,2.09,10.24,0,32,0,19.83,-25,1,3637,1326,0,Unit,10,10.5
85,姜射坝厂.10.5kV.3#机组,0,0,0,37.65,220,四川.姜射坝厂.10.1327,15.232,-1.146,10.266,-16.632,0,15.2,-0.1,10.26,0,32,0,19.83,-25,1,3639,1327,0,Unit,10,10.5
86,姜射坝厂.10.5kV.4#机组,0,0,0,37.65,220,四川.姜射坝厂.10.1327,0,0,10.266,-16.632,1,0,0,0,0,32,0,19.83,-25,1,3641,1327,0,Unit,10,10.5
87,柳洪厂.13.8kV.1#机组,0,0,0,68.18,220,四川.柳洪厂.13.1601,26.856,0.513,13.177,0.158,0,27.66,1.13,13.19,0,60,0,32.38,-30,1,3945,1601,0,Unit,13,13.8
88,柳洪厂.13.8kV.2#机组,0,0,0,68.18,220,四川.柳洪厂.13.1602,39.568,0.57,13.165,1.601,0,39.92,0.8,13.16,0,60,0,32.38,-30,1,3947,1602,0,Unit,13,13.8
89,柳洪厂.13.8kV.3#机组,0,0,0,68.18,220,四川.柳洪厂.13.nd3959,0,0,0,0,1,0,0,13.22,0,60,0,32.38,-30,1,3959,1603,-1,Unit,13,13.8
90,冷竹关厂.10.5kV.1#机组,0,0,0,66.67,220,四川.冷竹关厂.10.1559,59.357,0.456,9.969,-1.063,0,59.98,-0.41,5.92,0,60,0,29.06,-30,1,18033,1559,0,Unit,10,10.5
91,冷竹关厂.10.5kV.2#机组,0,0,0,66.67,220,四川.冷竹关厂.10.1560,60.254,-1.165,9.936,-0.956,0,60.72,-1.98,5.89,0,60,0,29.06,-30,1,18035,1560,0,Unit,10,10.5
92,冷竹关厂.10.5kV.3#机组,0,0,0,66.67,220,四川.冷竹关厂.10.1561,58.614,-2.184,9.918,-1.126,0,59.24,-3.05,5.9,0,60,0,29.06,-30,1,18039,1561,0,Unit,10,10.5
93,硗碛厂.13.8kV.1#机组,0,0,0,89,220,四川.硗碛厂.13.3746,75.361,-0.114,13.153,-8.68,0,75.83,-0.68,15.13,0,80,0,39,-45,1,5777,3746,0,Unit,13,13.8
94,硗碛厂.13.8kV.2#机组,0,0,0,89,220,四川.硗碛厂.13.3747,74.385,5.278,13.271,-8.891,0,74.7,4.67,15.25,0,80,0,39,-45,1,5779,3747,0,Unit,13,13.8
95,硗碛厂.13.8kV.3#机组,0,0,0,89,220,四川.硗碛厂.13.3748,74.001,2.575,13.214,-8.865,0,74.35,2.05,15.18,0,80,0,39,-45,1,5791,3748,0,Unit,13,13.8
96,天龙湖厂.10.5kV.1#机组,0,0,0,70.588,220,四川.天龙湖厂.10.2990,4.46,-3.414,9.906,-19.639,0,4.54,-3.52,9.92,0,60,0,37.18,-25,1,19467,2990,0,Unit,10,10.5
97,天龙湖厂.10.5kV.2#机组,0,0,0,70.588,220,四川.天龙湖厂.10.2988,4.28,-5.947,9.853,-19.644,0,4.39,-6,9.84,0,60,0,37.18,-25,1,18437,2988,0,Unit,10,10.5
98,天龙湖厂.10.5kV.3#机组,0,0,0,70.588,220,四川.天龙湖厂.10.2989,3.748,-3.593,9.902,-19.717,0,3.83,-3.67,9.86,0,60,0,37.18,-25,1,18439,2989,0,Unit,10,10.5
99,太平驿厂.10.5kV.1#机组,0,0,0,65,220,四川.太平驿厂.10.2838,65.835,36.268,10.447,-15.66,0,65.93,36.14,10.31,0,65,0,40.28,-20,1,4845,2838,0,Unit,10,10.5
100,太平驿厂.10.5kV.2#机组,0,0,0,65,220,四川.太平驿厂.10.2839,64.992,16.389,10.061,-15.424,0,65.04,16.17,10.24,0,65,0,40.28,-20,1,4847,2839,0,Unit,10,10.5
101,太平驿厂.10.5kV.3#机组,0,0,0,65,220,四川.太平驿厂.10.2840,65.277,12.698,9.985,-15.317,0,65.32,12.46,10.23,0,65,0,40.28,-20,1,4853,2840,0,Unit,10,10.5
102,太平驿厂.10.5kV.4#机组,0,0,0,65,220,四川.太平驿厂.10.2841,64.362,12.041,9.974,-15.401,0,64.41,11.83,10.2,0,65,0,40.28,-20,1,4855,2841,0,Unit,10,10.5
103,小沟头厂.10.5kV.1#机组,0,0,0,30,220,四川.小沟头厂.10.3115,13.08,6.735,10.334,-6.017,0,13.68,6.51,10.6,0,30,0,14.53,-13.2,1,5159,3115,0,Unit,10,10.5
104,小沟头厂.10.5kV.2#机组,0,0,0,33.3,220,四川.小沟头厂.10.3115,17.238,5.506,10.334,-6.017,0,18.02,5.32,10.55,0,30,0,14.53,-13.2,1,5161,3115,0,Unit,10,10.5
105,小天都厂.13.8kV.1#机组,0,0,0,88.89,220,四川.小天都厂.13.3122,33.679,4.992,13.257,-4.514,0,33.93,5.01,13.28,0,80,0,38.75,-48,1,5180,3122,0,Unit,13,13.8
106,小天都厂.13.8kV.3#机组,0,0,0,88.89,220,四川.小天都厂.13.3124,7.738,2.342,13.248,-7.771,0,7.87,2.16,13.28,0,80,0,38.75,-48,1,5198,3124,0,Unit,13,13.8
107,薛城厂.10.5kV.1#机组,0,0,0,25,220,四川.薛城厂.10.3361,16.051,3.387,10.739,-10.281,0,16.08,2.4,10.16,0,25,0,19,-15,1,7710,3361,0,Unit,10,10.5
108,薛城厂.10.5kV.2#机组,0,0,0,25,220,四川.薛城厂.10.3362,13.864,2.917,10.088,-13.225,0,11.99,2.31,10.65,0,25,0,19,-15,1,7712,3362,0,Unit,10,10.5
109,雨城厂.10.5kV.1#机组,0,0,0,20,220,四川.雨城厂.10.3478,17.554,0.455,10.359,-22.73,0,17.55,0.64,10.33,0,20,0,15,-14,1,21330,3478,0,Unit,10,10.5
110,雨城厂.10.5kV.2#机组,0,0,0,20,220,四川.雨城厂.10.3478,0,0,10.359,-22.73,1,0,0,0.18,0,20,0,15,-14,1,21331,3478,0,Unit,10,10.5
111,雨城厂.10.5kV.3#机组,0,0,0,20,220,四川.雨城厂.10.3478,18.004,1.223,10.359,-22.73,0,18,1.72,10.35,0,20,0,15,-14,1,21332,3478,0,Unit,10,10.5
112,冶勒厂.13.8kV.1#机组,0,0,0,133,220,四川.冶勒厂.13.3408,120.562,2.184,13.144,5.025,0,121.75,4.37,13.04,0,120,0,58,-40,1,5381,3408,0,Unit,13,13.8
113,冶勒厂.13.8kV.2#机组,0,0,0,133,220,四川.冶勒厂.13.nd5383,0,0,0,0,1,0.2,-0.16,0,0,120,0,58,-40,1,5383,3409,-1,Unit,13,13.8
114,玉龙厂.10.5kV.1#机组,0,0,0,39,220,四川.玉龙厂.10.nd5488,0,0,0,0,1,0,0,0,0,33,0,20.45,-20,1,5488,3487,-1,Unit,10,10.5
115,玉龙厂.10.5kV.2#机组,0,0,0,39,220,四川.玉龙厂.10.3488,33.294,-7.505,9.709,-2.736,0,33.75,-5.55,9.51,0,33,0,20.45,-20,1,5490,3488,0,Unit,10,10.5
116,映秀湾厂.10.5kV.3#机组,0,0,0,45,220,四川.映秀湾厂.10.3426,40.92,8.659,9.772,-23.569,0,40.4,10.6,10.5,0,45,0,42,-30,1,5407,3426,0,Unit,10,10.5
117,竹格多厂.10.5kV.1#机组,0,0,0,47,220,四川.竹格多厂.10.3570,35.589,-9.17,10.302,-15.093,0,35.8,-7.71,10.42,0,40,0,25,-20,1,5648,3570,0,Unit,10,10.5
118,竹格多厂.10.5kV.2#机组,0,0,0,47,220,四川.竹格多厂.10.3571,35.933,-6.804,10.309,-15.091,0,36.1,-5.39,10.49,0,40,0,25,-20,1,5654,3571,0,Unit,10,10.5
119,棕坪溪.10.5kV.1#机组,0,0,0,21.176,220,四川.棕坪溪.10.nd37748,0,0,0,0,1,0,0,0,0,18,0,11,-3.35,1,37748,3620,-1,Unit,10,10.5
120,棕坪溪.10.5kV.2#机组,0,0,0,21.176,220,四川.棕坪溪.10.nd37749,0,0,0,0,1,0,0,0,0,18,0,11,-3.35,1,37749,3621,-1,Unit,10,10.5
121,棕坪溪.10.5kV.3#机组,0,0,0,21.176,220,四川.棕坪溪.10.nd37750,0,0,0,0,1,0,0,0,0,18,0,11,-3.35,1,37750,3622,-1,Unit,10,10.5
122,自一里厂.10.5kV.1#机组,0,0,0,65,220,四川.自一里厂.10.3591,59.134,0.893,10.339,-5.955,0,60.77,2.98,6,0,65,0,36,-20,1,5684,3591,0,Unit,10,10.5
123,自一里厂.10.5kV.2#机组,0,0,0,65,220,四川.自一里厂.10.3592,59.39,0.483,10.336,-6.241,0,60.19,3.23,6,0,65,0,36,-20,1,5686,3592,0,Unit,10,10.5
124,白马新厂.15.75kV.21#机组,0,0,0,258.824,220,四川.白马新厂.15.nd26784,0,0,0,0,1,0,0,0,0,220,132,136.34,-136.34,1,26784,493,-1,Unit,15,15.75
125,白马新厂.15.75kV.22#机组,0,0,0,235.294,220,四川.白马新厂.15.nd26785,0,0,0,0,1,0,0,0,0,200,132,123.95,-123.95,1,26785,494,-1,Unit,15,15.75
126,广安厂.20kV.31#机组,0,0,0,300,220,四川.广安厂.20.964,269.784,42.192,19.832,-22.223,0,270.32,42.06,18.37,0,300,180,185.92,-70,1,26786,964,0,Unit,20,20
127,广安厂.20kV.32#机组,0,0,0,300,220,四川.广安厂.20.nd26787,0,0,0,0,1,0,0,0,0,300,180,185.92,-70,1,26787,965,-1,Unit,20,20
128,黄桷庄厂.15.75kV.21#机组,0,0,0,235.29,220,四川.黄桷庄厂.15.nd26788,0,0,0,0,1,0,0,-26.18,0,200,120,123.95,-50,1,26788,1263,-1,Unit,15,15.75
129,金堂厂.20kV.61#机组,0,0,0,666.67,220,四川.金堂厂.20.1362,355.172,111.843,21.244,-27.065,0,355.02,111.69,21.79,0,600,360,290.59,-80,1,19521,1362,0,Unit,20,20
130,金堂厂.20kV.62#机组,0,0,0,666.67,220,四川.金堂厂.20.nd19525,0,0,0,0,1,0,0,0.16,0,600,360,290.59,-80,1,19525,1363,-1,Unit,20,20
131,江油新厂.24kV.31#机组,0,0,0,388.24,220,四川.江油新厂.24.nd26789,0,0,0,0,1,0,0,5.94,0,330,198,204.52,-45,1,26789,1340,-1,Unit,24,24
132,江油新厂.24kV.32#机组,0,0,0,388.24,220,四川.江油新厂.24.1341,205.763,5.699,22.746,-23.453,0,206.35,5.6,23.41,0,330,198,204.52,-45,1,26790,1341,0,Unit,24,24
133,临巴厂.20kV.31#机组,0,0,0,352.94,500,四川.临巴厂.20.1583,185.836,-0.968,20.453,-21.791,0,186.4,-1.13,21.2,0,300,180,185.92,-70,1,20888,1583,0,Unit,20,20
134,临巴厂.20kV.32#机组,0,0,0,352.94,500,四川.临巴厂.20.nd20884,0,0,0,0,1,-0.11,-0.11,-1.11,0,300,180,185.92,-70,1,20884,1582,-1,Unit,20,20
135,岷江厂.13.8kV.11#机组,0,0,0,159,220,四川.岷江厂.13.nd19907,0,0,0,0,1,0,0,0,0,135,0,84,-35,1,19907,3627,-1,Unit,13,13.8
136,岷江厂.13.8kV.12#机组,0,0,0,159,220,四川.岷江厂.13.nd19911,0,0,0,0,1,0,0,0,0,135,0,84,-35,1,19911,3628,-1,Unit,13,13.8
137,太白厂.20kV.31#机组,0,0,0,352.94,500,四川.太白厂.20.nd20015,0,0,0,0,1,0.69,0.69,21.79,0,300,180,185.92,-185.92,1,20015,2823,-1,Unit,20,20
138,太白厂.20kV.32#机组,0,0,0,352.94,500,四川.太白厂.20.nd20019,0,0,0,0,1,-0.29,1.01,21.79,0,300,180,185.92,-185.92,1,20019,2824,-1,Unit,20,20
139,宝州厂.10.5kV.1#机组,0,0,0,54.12,220,四川.宝州厂.10.541,45.087,-1.76,10.023,-10.746,0,44.06,-2.94,10.27,0,46,0,28.51,-28.51,1,2676,541,0,Unit,10,10.5
140,宝州厂.10.5kV.2#机组,0,0,0,54.12,220,四川.宝州厂.10.542,43.647,4.404,10.059,-8.063,0,42.59,3.82,10.3,0,46,0,28.51,-28.51,1,2678,542,0,Unit,10,10.5
141,宝州厂.10.5kV.3#机组,0,0,0,54.12,220,四川.宝州厂.10.542,42.742,-3.803,10.059,-8.063,0,41.71,-4.56,10.33,0,46,0,28.51,-28.51,1,2688,542,0,Unit,10,10.5
142,东风厂.10.5kV.1#机组,0,0,0,24.7,220,四川.东风厂.10.784,-4.037,1.956,10.064,-8.328,0,-3.84,1.97,10.03,0,21,0,90,-20,1,2971,784,0,Unit,10,10.5
143,东风厂.10.5kV.2#机组,0,0,0,24.7,220,四川.东风厂.10.784,10.695,1.936,10.064,-8.328,0,11.26,1.95,10.03,0,21,0,90,-20,1,2973,784,0,Unit,10,10.5
144,二道桥厂.10.5kV.1#机组,0,0,0,32.35,220,四川.二道桥厂.10.877,18.918,-1.267,10.048,-12.612,0,19.02,-1.22,10.09,0,27.5,0,17.04,-17.04,1,3067,877,0,Unit,10,10.5
145,二道桥厂.10.5kV.2#机组,0,0,0,32.35,220,四川.二道桥厂.10.877,4.751,-0.315,10.048,-12.612,0,4.78,-0.3,10.09,0,27.5,0,17.04,-17.04,1,3069,877,0,Unit,10,10.5
146,金康厂.13.8kV.1#机组,0,0,0,83.33,220,四川.金康厂.13.1356,15.864,7.371,13.287,-7.584,0,16,7.26,12.62,0,75,0,36.32,-35,1,3699,1356,0,Unit,13,13.8
147,金康厂.13.8kV.2#机组,0,0,0,83.33,220,四川.金康厂.13.1357,0,0,13.19,-8.975,1,0,0,0.95,0,75,0,36.32,-35,1,3701,1357,0,Unit,13,13.8
148,栗子坪厂.10.5kV.1#机组,0,0,0,73.33,220,四川.栗子坪厂.10.1563,59.592,1.553,10.012,4.181,0,60.47,0.98,9.77,0,66,0,31.97,-25,1,3843,1563,0,Unit,10,10.5
149,栗子坪厂.10.5kV.2#机组,0,0,0,73.33,220,四川.栗子坪厂.10.nd3845,0,0,0,0,1,0.17,-0.22,0,0,66,0,31.97,-25,1,3845,1564,-1,Unit,10,10.5
150,木座厂.10.5kV.1#机组,0,0,0,55.56,220,四川.木座厂.10.1820,41.262,0.351,10.331,-9.847,0,41.95,0.72,10.7,0,50,0,24.22,-24.22,1,4247,1820,0,Unit,10,10.5
151,木座厂.10.5kV.2#机组,0,0,0,55.56,220,四川.木座厂.10.1821,40.107,1.662,10.36,-9.976,0,40.79,2.02,10.73,0,50,0,24.22,-24.22,1,4249,1821,0,Unit,10,10.5
152,沙坪厂.10.5kV.1#机组,0,0,0,63.53,220,四川.沙坪厂.10.2286,43.284,-6.034,9.904,4.908,0,48.16,-5.24,9.66,0,54,0,33.47,-33.47,1,4510,2286,0,Unit,10,10.5
153,沙坪厂.10.5kV.2#机组,0,0,0,63.53,220,四川.沙坪厂.10.2287,0,0,10.048,2.754,1,0,0,0,0,54,0,33.47,-33.47,1,4512,2287,0,Unit,10,10.5
154,沙坪厂.10.5kV.3#机组,0,0,0,63.53,220,四川.沙坪厂.10.2287,42.274,-0.587,10.048,2.754,0,47.07,0.61,10.31,0,54,0,33.47,-33.47,1,4522,2287,0,Unit,10,10.5
155,田湾河厂.13.8kV.1#机组,0,0,0,133.33,220,四川.田湾河厂.13.3003,99.267,-0.097,13.042,4.939,0,100.12,-0.05,13.38,0,120,0,58.12,-58.12,1,4969,3003,0,Unit,13,13.8
156,田湾河厂.13.8kV.2#机组,0,0,0,133.33,220,四川.田湾河厂.13.3004,98.092,-1.245,13.03,4.756,0,99.07,-1.46,13.38,0,120,0,58.12,-58.12,1,4971,3004,0,Unit,13,13.8
157,铁厂河厂.10.5kV.1#机组,0,0,0,47.06,220,四川.铁厂河厂.10.3007,0,0,10.048,0.293,1,0,0,0,0,40,0,24.79,-25,1,4989,3007,0,Unit,10,10.5
158,铁厂河厂.10.5kV.2#机组,0,0,0,47.06,220,四川.铁厂河厂.10.3007,13.72,-1.446,10.048,0.293,0,14.92,-0.1,10.01,0,40,0,24.79,-25,1,4991,3007,0,Unit,10,10.5
159,万和厂.10.5kV.4#机组,0,0,0,40.76,220,四川.万和厂.10.3045,34.717,2.799,10.065,-21.498,0,34.68,2.16,10.21,0,37.5,0,15.97,-20,1,5073,3045,0,Unit,10,10.5
160,万和厂.10.5kV.1#机组,0,0,0,40.76,220,四川.万和厂.10.3044,32.817,0,10.117,-22.697,0,32.78,0,10.26,0,37.5,0,15.97,-20,1,5063,3044,0,Unit,10,10.5
161,万和厂.10.5kV.2#机组,0,0,0,40.76,220,四川.万和厂.10.3044,34.626,6.247,10.117,-22.697,0,34.58,4.86,10.26,0,37.5,0,15.97,-20,1,5065,3044,0,Unit,10,10.5
162,万和厂.10.5kV.3#机组,0,0,0,40.76,220,四川.万和厂.10.3045,33.495,2.489,10.065,-21.498,0,33.46,1.92,10.21,0,37.5,0,15.97,-20,1,5071,3045,0,Unit,10,10.5
163,瓦屋山厂.13.8kV.11#机组,0,0,0,152.94,220,四川.瓦屋山厂.13.3041,130.326,13.008,13.328,-5.416,0,130.34,14.2,13.34,0,120,0,80.57,-80.57,1,5049,3041,0,Unit,13,13.8
164,瓦屋山厂.13.8kV.12#机组,0,0,0,152.94,220,四川.瓦屋山厂.13.3042,129.136,12.278,13.321,-5.412,0,129.23,13.52,13.24,0,120,0,80.57,-80.57,1,5051,3042,0,Unit,13,13.8
165,威州厂.10.5kV.1#机组,0,0,0,26.67,220,四川.威州厂.10.3055,0,0,10.212,-14.905,1,0,0,0,0,24,0,11.62,-23,1,5083,3055,0,Unit,10,10.5
166,威州厂.10.5kV.2#机组,0,0,0,26.67,220,四川.威州厂.10.3055,25.426,-3.195,10.212,-14.905,0,25.37,-2.47,10.25,0,24,0,11.62,-23,1,5085,3055,0,Unit,10,10.5
167,威州厂.10.5kV.3#机组,0,0,0,26.67,220,四川.威州厂.10.nd5093,0,0,0,0,1,-0.2,-0.16,0,0,24,0,11.62,-23,1,5093,3056,-1,Unit,10,10.5
168,小关子厂.10.5kV.1#机组,0,0,0,40,220,四川.小关子厂.10.3118,11.045,-0.748,10.097,-17.342,0,11.08,-0.57,10.11,0,40,0,24.79,-25,1,5164,3118,0,Unit,10,10.5
169,小关子厂.10.5kV.2#机组,0,0,0,40,220,四川.小关子厂.10.3118,34.617,0.838,10.097,-17.342,0,34.72,1.22,10.13,0,40,0,24.79,-25,1,5174,3118,0,Unit,10,10.5
170,小关子厂.10.5kV.3#机组,0,0,0,40,220,四川.小关子厂.10.3119,33.57,1.835,10.128,-15.582,0,33.69,2.09,10.27,0,40,0,24.79,-25,1,5176,3119,0,Unit,10,10.5
171,小关子厂.10.5kV.4#机组,0,0,0,40,220,四川.小关子厂.10.3119,33.342,1.668,10.128,-15.582,0,33.47,1.9,10.25,0,40,0,24.79,-25,1,5178,3119,0,Unit,10,10.5
172,东岳厂.20kV.31#机组,0,0,0,352.94,220,四川.东岳厂.20.820,186.041,14.18,20.127,-22.549,0,186.03,13.96,-1.04,0,300,180,185.92,-185.92,1,19822,820,0,Unit,20,20
173,东岳厂.20kV.32#机组,0,0,0,352.94,220,四川.东岳厂.20.nd19826,0,0,0,0,1,0,0,12,0,300,180,185.92,-50,1,19826,821,-1,Unit,20,20
174,联补厂.10.5kV.1#机组,0,0,0,72.22,220,四川.联补厂.10.3750,2.5,-8.176,9.816,-3.262,0,2.68,-9.5,9.77,0,65,0,31.48,-25,1,3861,3750,0,Unit,10,10.5
175,联补厂.10.5kV.2#机组,0,0,0,72.22,220,四川.联补厂.10.3751,42.477,-10.919,9.639,1.737,0,42.7,-12.6,9.74,0,65,0,31.48,-20,1,3863,3751,0,Unit,10,10.5
176,偏桥厂.13.8kV.1#机组,0,0,0,95,220,四川.偏桥厂.13.nd4363,0,0,0,0,1,-0.09,0,0,0,76,0,57,-18,1,4363,3753,-1,Unit,13,13.8
177,偏桥厂.13.8kV.2#机组,0,0,0,95,220,四川.偏桥厂.13.3754,68.642,-6.163,12.747,5.72,0,69.05,-4,12.75,0,76,0,57,-18,1,4365,3754,0,Unit,13,13.8
178,偏桥厂.13.8kV.3#机组,0,0,0,95,220,四川.偏桥厂.13.3755,61.078,-5.335,12.773,5.077,0,61.58,-3,12.75,0,76,0,57,-18,1,4375,3755,0,Unit,13,13.8
179,五一桥厂.10.5kV.1#机组,0,0,0,50,220,四川.五一桥厂.10.3771,34.56,-0.819,10.03,5.046,0,34.78,-0.05,10.11,0,44,0,23.75,-20,1,5852,3771,0,Unit,10,10.5
180,五一桥厂.10.5kV.2#机组,0,0,0,50,220,四川.五一桥厂.10.3772,5.286,-0.612,10.067,-0.16,0,5.46,0.42,10.11,0,44,0,23.75,-20,1,5854,3772,0,Unit,10,10.5
181,五一桥厂.10.5kV.3#机组,0,0,0,50,220,四川.五一桥厂.10.3772,0,0,10.067,-0.16,1,0,0,0,0,44,0,23.75,-20,1,5864,3772,0,Unit,10,10.5
182,姚河坝厂.10.5kV.1#机组,0,0,0,44,220,四川.姚河坝厂.10.3403,36.597,-1.125,10.1,1.733,0,36.68,-0.88,10.13,0,44,0,24,-25,1,5370,3403,0,Unit,10,10.5
183,姚河坝厂.10.5kV.2#机组,0,0,0,44,220,四川.姚河坝厂.10.3404,11.111,-0.904,10.092,-0.361,0,11.13,-0.91,10.1,0,44,0,24,-25,1,5372,3404,0,Unit,10,10.5
184,姚河坝厂.10.5kV.3#机组,0,0,0,44,220,四川.姚河坝厂.10.3404,31.615,-4.12,10.092,-0.361,0,31.67,-4.15,10.1,0,44,0,24,-25,1,5378,3404,0,Unit,10,10.5
185,金窝厂.15.7kV.1#机组,0,0,0,133.33,220,四川.金窝厂.15.3779,116.624,-2.265,14.847,6.274,0,117.35,-2.73,15.19,0,120,0,58.12,-60,1,5900,3779,0,Unit,15,15.75
186,金窝厂.15.7kV.2#机组,0,0,0,133.33,220,四川.金窝厂.15.3780,115.6,2.341,14.916,6.181,0,116.56,2.29,15.34,0,120,0,58.12,-60,1,5910,3780,0,Unit,15,15.75
187,柳坪厂.10.5kV.1#机组,0,0,0,47.06,220,四川.柳坪厂.10.3783,39.959,1.388,10.32,-11.967,0,40.3,1.3,10.4,0,40,0,24.79,-25,1,5912,3783,0,Unit,10,10.5
188,柳坪厂.10.5kV.2#机组,0,0,0,47.06,220,四川.柳坪厂.10.3784,39.976,-0.375,10.364,-10.328,0,40.2,-0.4,0,0,40,0,24.79,-25,1,5914,3784,0,Unit,10,10.5
189,柳坪厂.10.5kV.3#机组,0,0,0,47.06,220,四川.柳坪厂.10.3784,39.877,6.581,10.364,-10.328,0,40.1,6.2,0,0,40,0,24.79,-25,1,5924,3784,0,Unit,10,10.5
190,圣达厂.15.75kV.1#机组,0,0,0,136.36,220,四川.圣达厂.15.nd5973,0,0,0,0,1,0.13,0.13,15.32,0,120,0,64.77,-50,1,5973,3787,-1,Unit,15,15.75
191,圣达厂.15.75kV.2#机组,0,0,0,136.36,220,四川.圣达厂.15.nd5975,0,0,0,0,1,0.57,1.51,15.29,0,120,0,64.77,-50,1,5975,3787,-1,Unit,15,15.75
192,圣达厂.15.75kV.3#机组,0,0,0,136.36,220,四川.圣达厂.15.3788,30.712,-6.596,14.929,-11.804,0,30.88,-6.82,0,0,120,0,64.77,-50,1,5985,3788,0,Unit,15,15.75
193,圣达厂.15.75kV.4#机组,0,0,0,136.36,220,四川.圣达厂.15.3788,29.958,-7.574,14.929,-11.804,0,30.12,-7.83,15.34,0,120,0,64.77,-50,1,5987,3788,0,Unit,15,15.75
194,白水河厂.10.5kV.1#机组,0,0,0,12,220,四川.白水河厂.10.3791,10.41,1.418,9.74,-3.007,0,10.45,1.85,9.79,0,12,0,7.44,-7.44,1,6011,3791,0,Unit,10,10.5
195,白水河厂.10.5kV.2#机组,0,0,0,12,220,四川.白水河厂.10.3791,10.507,1.396,9.74,-3.007,0,10.55,1.82,9.83,0,12,0,7.44,-7.44,1,6013,3791,0,Unit,10,10.5
196,洪一厂.10.5kV.1#机组,0,0,0,47.06,220,四川.洪一厂.10.3795,0,0,10.066,-1.553,1,0,0,0,0,40,0,24.79,-30,1,6039,3795,0,Unit,10,10.5
197,洪一厂.10.5kV.2#机组,0,0,0,47.06,220,四川.洪一厂.10.3795,31.102,1.721,10.066,-1.553,0,31.56,2.96,10.01,0,40,0,24.79,-30,1,6041,3795,0,Unit,10,10.5
198,久铁厂.10.5kV.1#机组,0,0,0,61.11,220,四川.久铁厂.10.3798,22.137,7.712,10.185,-0.723,0,22.51,6.9,10.21,0,55,0,26.64,-23,1,6047,3798,0,Unit,10,10.5
199,久铁厂.10.5kV.2#机组,0,0,0,61.11,220,四川.久铁厂.10.nd6049,0,0,0,0,1,0,0,0,0,55,0,26.64,-23,1,6049,3799,-1,Unit,10,10.5
200,雅都厂.13.8kV.1#机组,0,0,0,59,220,四川.雅都厂.13.3801,50.857,1.906,13.249,-10.708,0,51.23,1.99,13.58,0,50,0,31,-35,1,6073,3801,0,Unit,13,13.8
201,雅都厂.13.8kV.2#机组,0,0,0,59,220,四川.雅都厂.13.3802,50.51,2.925,13.255,-10.423,0,50.75,3.03,13.63,0,50,0,31,-35,1,6075,3802,0,Unit,13,13.8
202,雅都厂.13.8kV.3#机组,0,0,0,59,220,四川.雅都厂.13.3802,50.304,4.888,13.255,-10.423,0,50.54,5.06,13.66,0,50,0,31,-35,1,6085,3802,0,Unit,13,13.8
203,南坪厂.10.5kV.1#机组,0,0,0,30,220,四川.南坪厂.10.3804,26.14,1.089,10.345,-16.204,0,26.48,1.6,10.11,0,27,0,13.08,-18,1,7771,3804,0,Unit,10,10.5
204,南坪厂.10.5kV.2#机组,0,0,0,30,220,四川.南坪厂.10.3804,4.316,2.357,10.345,-16.204,0,4.37,3.47,10.06,0,27,0,13.08,-18,1,7773,3804,0,Unit,10,10.5
205,南坪厂.10.5kV.3#机组,0,0,0,30,220,四川.南坪厂.10.3805,16.844,1.79,10.345,-16.189,0,17.24,3.62,10.11,0,27,0,13.08,-18,1,7775,3805,0,Unit,10,10.5
206,阴坪厂.10.5kV.1#机组,0,0,0,59,220,四川.阴坪厂.10.3810,45.095,-0.009,10.311,-9.589,0,45.69,0.91,10.71,0,50,0,31,-20,1,6125,3810,0,Unit,10,10.5
207,阴坪厂.10.5kV.2#机组,0,0,0,59,220,四川.阴坪厂.10.3811,45.306,0.332,10.318,-9.547,0,45.9,1.19,10.72,0,50,0,31,-20,1,6127,3811,0,Unit,10,10.5
208,仁宗海厂.13.8kV.1#机组,0,0,0,133.33,220,四川.仁宗海厂.13.3807,85.547,-0.135,13.067,5.124,0,85.88,-0.86,13.43,0,120,0,58.12,-45,1,6103,3807,0,Unit,13,13.8
209,巴郎口厂.10.5kV.1#机组,0,0,0,56.47,220,四川.巴郎口厂.10.3814,20.649,1.763,10.085,-5.37,0,21.12,2.1,10.06,0,48,0,29.74,-16,1,6263,3814,0,Unit,10,10.5
210,巴郎口厂.10.5kV.2#机组,0,0,0,56.47,220,四川.巴郎口厂.10.3815,18.956,1.87,10.088,-5.588,0,19.47,2.07,10.07,0,48,0,29.74,-16,1,6265,3815,0,Unit,10,10.5
211,宝兴厂.13.8kV.1#机组,0,0,0,72.22,220,四川.宝兴厂.13.nd6165,0,0,0,0,1,0,0,0.95,0,65,0,31.48,-30,1,6165,3817,-1,Unit,13,13.8
212,宝兴厂.13.8kV.2#机组,0,0,0,72.22,220,四川.宝兴厂.13.3818,52.408,-0.467,13.111,-4.022,0,52.64,-3.46,12.33,0,65,0,31.48,-30,1,6167,3818,0,Unit,13,13.8
213,宝兴厂.13.8kV.3#机组,0,0,0,72.22,220,四川.宝兴厂.13.nd6179,0,0,0,0,1,0,0,0.95,0,65,0,31.48,-30,1,6179,3819,-1,Unit,13,13.8
214,地洛厂.10.5kV.1#机组,0,0,0,55.56,220,四川.地洛厂.10.3821,36.737,-2.645,9.964,1.38,0,37.28,-3.2,9.98,0,50,0,24.2,-20,1,6273,3821,0,Unit,10,10.5
215,地洛厂.10.5kV.2#机组,0,0,0,55.56,220,四川.地洛厂.10.nd6275,0,0,0,0,1,0,0,0,0,50,0,24.2,-20,1,6275,3822,-1,Unit,10,10.5
216,仁宗海厂.13.8kV.2#机组,0,0,0,133.3,220,四川.仁宗海厂.13.3808,86.574,1.031,13.082,5.18,0,87,0.55,13.43,0,120,0,58.12,-45,1,6113,3808,0,Unit,13,13.8
217,下索子厂.10.5kV.1#机组,0,0,0,18.75,220,四川.下索子厂.10.3843,12.022,1.274,10.109,-6.136,0,12.48,1.06,10.08,0,15,0,3.75,-12,1,6313,3843,0,Unit,10,10.5
218,下索子厂.10.5kV.2#机组,0,0,0,18.75,220,四川.下索子厂.10.3843,12.292,1.488,10.109,-6.136,0,12.76,1.24,10.08,0,15,0,3.75,-12,1,6314,3843,0,Unit,10,10.5
219,狮子坪厂.13.8kV.1#机组,0,0,0,73.86,220,四川.狮子坪厂.13.3850,63.578,-1.871,13.141,-3.954,0,65.26,-1.74,13.09,0,65,0,35.08,-30,1,6345,3850,0,Unit,13,13.8
220,狮子坪厂.13.8kV.2#机组,0,0,0,73.86,220,四川.狮子坪厂.13.3851,63.059,-1.474,13.15,-4.017,0,64.72,-1.36,13.14,0,65,0,35.08,-30,1,6347,3851,0,Unit,13,13.8
221,狮子坪厂.13.8kV.3#机组,0,0,0,73.86,220,四川.狮子坪厂.13.3852,61.523,-0.043,13.18,-4.129,0,64.92,-0.17,13.14,0,65,0,35.08,-30,1,6357,3852,0,Unit,13,13.8
222,耿达厂.13.8kV.1#机组,0,0,0,47.06,220,四川.耿达厂.13.nd7577,0,0,0,0,1,40.3,10.7,13.82,0,40,0,24.79,-28,1,7577,942,-1,Unit,13,13.8
223,耿达厂.13.8kV.2#机组,0,0,0,47.06,220,四川.耿达厂.13.nd7579,0,0,0,0,1,40.7,10.5,13.82,0,40,0,24.79,-28,1,7579,942,-1,Unit,13,13.8
224,苏巴姑厂.10.5kV.1#机组,0,0,0,30.59,220,四川.苏巴姑厂.10.4943,0,0,9.945,-1.556,1,0,0,0,0,26,0,16.11,-16,1,7639,4943,0,Unit,10,10.5
225,苏巴姑厂.10.5kV.2#机组,0,0,0,30.59,220,四川.苏巴姑厂.10.4943,14.669,-3.723,9.945,-1.556,0,15.04,-2.39,9.93,0,26,0,16.11,-16,1,7647,4943,0,Unit,10,10.5
226,江边厂.13.8kV.1#机组,0,0,0,122.2,220,四川.江边厂.13.4922,82.928,-4.684,13.254,1.219,0,82.9,-4.74,13.14,0,110,0,53.28,-35,1,8974,4922,0,Unit,13,13.8
227,江边厂.13.8kV.2#机组,0,0,0,122.2,220,四川.江边厂.13.19761,87.587,-10.354,13.251,1.287,0,87.3,-10.43,13.14,0,110,0,53.28,-35,1,8976,19761,0,Unit,13,13.8
228,江边厂.13.8kV.3#机组,0,0,0,122.2,220,四川.江边厂.13.nd8978,0,0,0,0,1,0,0,0,0,110,0,53.28,-35,1,8978,4923,-1,Unit,13,13.8
229,晴朗厂.10.5kV.1#机组,0,0,0,75,220,四川.晴朗厂.10.4928,44.461,-2.947,9.746,-10.255,0,44.72,-3.3,10.36,0,60,0,45,-30,1,7625,4928,0,Unit,10,10.5
230,晴朗厂.10.5kV.3#机组,0,0,0,75,220,四川.晴朗厂.10.4930,46.131,1.709,9.838,-10.11,0,46.4,1.31,10.31,0,60,0,45,-30,1,7637,4930,0,Unit,10,10.5
231,踏卡厂.10.5kV.1#机组,0,0,0,57.14,220,四川.踏卡厂.10.4932,33.477,-8.579,9.833,5.158,0,34.03,-6.41,9.8,0,50,0,17.14,-17.14,1,7649,4932,0,Unit,10,10.5
232,踏卡厂.10.5kV.2#机组,0,0,0,57.14,220,四川.踏卡厂.10.4933,33.915,-8.674,9.827,5.275,0,34.47,-7.26,9.79,0,50,0,17.14,-17.14,1,7657,4933,0,Unit,10,10.5
233,新平厂.22kV.1#机组,0,0,0,666.7,220,四川.新平厂.22.4936,366.668,-10.1,21.554,-16.261,0,366.67,-10.1,21.5,0,600,360,290.59,-90,1,19797,4936,0,Unit,22,22
234,广安二厂.20kV.33#机组,0,0,0,352.941,500,四川.广安二厂.20.4947,197.604,-22.369,19.779,-21.947,0,194.31,-24.7,19.74,0,300,180,185.92,-185.92,1,20049,4947,0,Unit,20,20
235,广安二厂.20kV.34#机组,0,0,0,352.941,500,四川.广安二厂.20.nd20053,0,0,0,0,1,0,0.38,10,0,300,180,185.92,-80,1,20053,4948,-1,Unit,20,20
236,广安二厂.22kV.61#机组,0,0,0,666.67,500,四川.广安二厂.22.4946,366.214,-25.002,21.837,-22.29,0,362.87,-26.83,21.7,0,600,360,290.59,-290.59,1,20061,4946,0,Unit,22,22
237,广安二厂.22kV.62#机组,0,0,0,666.67,500,四川.广安二厂.22.4945,355.449,-19.971,21.859,-22.427,0,352.12,-21.59,18.86,0,600,360,290.59,-130,1,20057,4945,0,Unit,22,22
238,渔子溪厂.13.8kV.1#机组,0,0,0,40,220,四川.渔子溪厂.13.5037,40.291,10.405,13.192,-16.907,0,40.6,10.1,13.77,0,40,0,25,-28,1,7720,5037,0,Unit,13,13.8
239,渔子溪厂.13.8kV.2#机组,0,0,0,40,220,四川.渔子溪厂.13.5037,40.589,11.641,13.192,-16.907,0,40.9,11.3,13.77,0,40,0,25,-28,1,7722,5037,0,Unit,13,13.8
240,渔子溪厂.13.8kV.3#机组,0,0,0,40,220,四川.渔子溪厂.13.5038,39.828,11.537,13.2,-17.065,0,40.2,11.2,13.77,0,40,0,25,-28,1,7728,5038,0,Unit,13,13.8
241,渔子溪厂.13.8kV.4#机组,0,0,0,40,220,四川.渔子溪厂.13.5038,39.828,10.919,13.2,-17.065,0,40.2,10.6,13.77,0,40,0,25,-28,1,7730,5038,0,Unit,13,13.8
242,足木厂.10.5kV.1#机组,0,0,0,12.5,110,四川.足木厂.10.5118,8.854,0.165,9.884,-12.921,0,8.92,0.11,10.65,0,11,0,7.5,-7.5,1,7834,5118,0,Unit,10,10.5
243,足木厂.10.5kV.2#机组,0,0,0,12.5,110,四川.足木厂.10.5118,7.447,-0.051,9.884,-12.921,0,7.5,-0.11,0,0,11,0,7.5,-7.5,1,7832,5118,0,Unit,10,10.5
244,足木厂.10.5kV.3#机组,0,0,0,13.125,110,四川.足木厂.10.5119,0,0,9.882,-13.224,1,0,0,10.63,0,10.5,0,7.88,-7.88,1,7828,5119,0,Unit,10,10.5
245,足木厂.10.5kV.4#机组,0,0,0,13.125,110,四川.足木厂.10.5119,3.523,0.068,9.882,-13.224,0,3.66,-0.12,0,0,10.5,0,7.88,-7.88,1,7830,5119,0,Unit,10,10.5
246,舟坝厂.13.8kV.2#机组,0,0,0,74,220,四川.舟坝厂.13.3555,62.429,5.246,13.16,-6.331,0,62.59,5.26,13.27,0,63,0,39,-12,1,7810,3555,0,Unit,13,13.8
247,舟坝厂.13.8kV.1#机组,0,0,0,74,220,四川.舟坝厂.13.3556,62.802,5.665,13.168,-6.068,0,62.86,5.76,13.24,0,63,0,39,-12,1,7826,3556,0,Unit,13,13.8
248,方山厂.22kV.61#机组,0,0,0,666.67,220,四川.方山厂.22.915,360.717,62.53,21.315,-22.491,0,360.94,66.52,20.93,0,600,360,290.59,-290.59,1,19814,915,0,Unit,22,22
249,方山厂.22kV.62#机组,0,0,0,666.67,220,四川.方山厂.22.nd19818,0,0,0,0,1,0,0,0.13,0,600,360,290.59,-290.59,1,19818,916,-1,Unit,22,22
250,桃坪厂.13.8kV.1#机组,0,0,0,70.59,220,四川.桃坪厂.13.4899,42.54,3.509,13.249,-7.979,0,42.62,2.21,13.21,0,56,0,37.18,-30,1,7925,4899,0,Unit,13,13.8
251,桃坪厂.13.8kV.2#机组,0,0,0,70.59,220,四川.桃坪厂.13.4900,41.531,0.248,13.136,-9.938,0,41.57,0.21,13.18,0,56,0,37.18,-30,1,7927,4900,0,Unit,13,13.8
252,铜街子厂.13.8kV.11#机组,0,0,0,175,220,四川.铜街子厂.13.3036,172.626,8.784,13.284,-10.098,0,172.8,6.87,12.94,0,175,0,92.96,-80,1,19470,3036,0,Unit,13,13.8
253,铜街子厂.13.8kV.12#机组,0,0,0,175,220,四川.铜街子厂.13.3037,173.911,5.104,13.269,-12.058,0,174.17,3.44,13.22,0,175,0,92.96,-80,1,19472,3037,0,Unit,13,13.8
254,铜街子厂.13.8kV.13#机组,0,0,0,175,220,四川.铜街子厂.13.3038,173.286,5.347,13.254,-10.346,0,173.66,3.58,12.93,0,150,0,92.96,-70,1,19474,3038,0,Unit,13,13.8
255,铜街子厂.13.8kV.14#机组,0,0,0,175,220,四川.铜街子厂.13.3039,172.358,0.595,13.204,-10.353,0,172.53,-1.2,12.9,0,175,0,92.96,-70,1,19476,3039,0,Unit,13,13.8
256,宜宾二厂.13.8kV.12#机组,0,0,0,176.47,220,四川.宜宾二厂.13.nd19774,0,0,0,0,1,0,0,0,0,150,0,92.96,-92.96,1,19774,5066,-1,Unit,13,13.8
257,黄桷庄厂.15.75kV.22#机组,0,0,0,235.29,220,四川.黄桷庄厂.15.nd26791,0,0,0,0,1,0,0,-0.37,0,200,120,123.95,-50,1,26791,1264,-1,Unit,15,15.75
258,棕坪溪.10.5kV.4#机组,0,0,0,4.7,220,四川.棕坪溪.10.nd37751,0,0,0,0,1,0,0,0,0,4,0,11,-11,1,37751,3623,-1,Unit,10,10.5
259,桃坪厂.13.8kV.3#机组,0,0,0,70.59,220,四川.桃坪厂.13.4900,49.736,2.651,13.136,-9.938,0,49.78,2.21,13.21,0,56,0,37.18,-30,1,7929,4900,0,Unit,13,13.8
260,湾坝厂.6.3kV.1#机组,0,0,0,2.353,10,四川.湾坝厂.6.nd19934,0,0,0,0,1,0,0,0,0,2,0,20.44,-20.44,1,19934,5126,-1,Unit,6,6
261,铜头厂.10.5kV.1#机组,0,0,0,20,110,四川.铜头厂.10.5137,15.745,-3.345,10.537,-24.04,0,15.9,-3.37,10.16,0,20,0,12.39,-10,1,7932,5137,0,Unit,10,10.5
262,铜头厂.10.5kV.2#机组,0,0,0,20,110,四川.铜头厂.10.5137,0,0,10.537,-24.04,1,0,0,0.12,0,20,0,12.39,-10,1,7933,5137,0,Unit,10,10.5
263,铜头厂.10.5kV.3#机组,0,0,0,20,110,四川.铜头厂.10.19764,16.425,1.233,10.563,-22.852,0,16.51,1.07,10.22,0,20,0,12.39,-10,1,7938,19764,0,Unit,10,10.5
264,铜头厂.10.5kV.4#机组,0,0,0,20,110,四川.铜头厂.10.19764,17.947,-2.559,10.563,-22.852,0,18.05,-3.02,10.26,0,20,0,12.39,-10,1,7943,19764,0,Unit,10,10.5
265,红叶厂.6.3kV.1#机组,0,0,0,10,110,四川.红叶厂.6.nd7959,0,0,0,0,1,8.13,2.26,6.36,0,8.5,0,5.27,-5.27,1,7959,5132,-1,Unit,6,6
266,红叶厂.6.3kV.2#机组,0,0,0,10,110,四川.红叶厂.6.nd7960,0,0,0,0,1,8.36,2.05,6.29,0,8.5,0,5.27,-5.27,1,7960,5133,-1,Unit,6,6
267,金龙潭厂.10.5kV.1#机组,0,0,0,70.59,220,四川.金龙潭厂.10.5140,3.708,1.705,10.019,-19.848,0,3.89,1.89,10.02,0,60,0,37.18,-37.18,1,19985,5140,0,Unit,10,10.5
268,金龙潭厂.10.5kV.2#机组,0,0,0,70.59,220,四川.金龙潭厂.10.5141,1.26,0.322,9.991,-20.119,0,1.28,0.47,9.98,0,60,0,37.18,-37.18,1,19989,5141,0,Unit,10,10.5
269,金龙潭厂.10.5kV.3#机组,0,0,0,70.59,220,四川.金龙潭厂.10.5142,3.632,3.392,10.052,-19.859,0,3.87,3.57,10.04,0,60,0,37.18,-37.18,1,19991,5142,0,Unit,10,10.5
270,云潭厂.20kV.31#机组,0,0,0,353,220,四川.云潭厂.20.3508,183.58,-10.56,18.3,-22.053,0,183.39,-10.15,18.69,0,300,180,186,-60,1,19793,3508,0,Unit,20,20
271,金银台厂.10.5kV.1#机组,0,0,0,43.48,220,四川.金银台厂.10.1367,31.537,3.717,10.112,-25.539,0,31.5,3.8,0,0,40,0,17.04,-10,1,8002,1367,0,Unit,10,10.5
272,金银台厂.10.5kV.2#机组,0,0,0,43.48,220,四川.金银台厂.10.1368,31.62,3.745,10.098,-25.606,0,31.6,3.8,0,0,40,0,17.04,-10,1,8004,1368,0,Unit,10,10.5
273,金银台厂.10.5kV.3#机组,0,0,0,43.48,220,四川.金银台厂.10.1368,32.121,3.35,10.098,-25.606,0,32.1,3.4,0,0,40,0,17.04,-10,1,8006,1368,0,Unit,10,10.5
274,刘河坝厂.6.3kV.2#机组,0,0,0,7.06,35,四川.刘河坝厂.6.nd8012,0,0,0,0,1,0.39,1.54,6.31,0,6,0,3.72,-3.72,1,8012,5144,-1,Unit,6,6
275,刘河坝厂.6.3kV.1#机组,0,0,0,7.06,35,四川.刘河坝厂.6.nd8010,0,0,0,0,1,0.36,1.1,6.56,0,6,0,3.72,-3.72,1,8010,5144,-1,Unit,6,6
276,银泉厂.6.3kV.1#机组,0,0,0,1.76,10,四川.银泉厂.6.nd20111,0,0,0,0,1,0,0,0,0,1.5,0,0.93,-0.93,1,20111,5146,-1,Unit,6,6
277,水牛家厂.10.5kV.1#机组,0,0,0,39.77,220,四川.水牛家厂.10.2797,33.968,-3.007,10.352,-10.989,0,34.5,0.73,10.76,0,35,0,18.89,-15,1,7701,2797,0,Unit,10,10.5
278,水牛家厂.10.5kV.2#机组,0,0,0,39.77,220,四川.水牛家厂.10.2798,34.161,-2.28,10.354,-10.985,0,34.69,1.46,10.78,0,35,0,18.89,-15,1,7702,2798,0,Unit,10,10.5
279,深溪沟厂.15kV.1#机组,0,0,0,183.33,500,四川.深溪沟厂.15.3854,118.609,6.991,14.839,-1.471,0,118.8,3.79,15.55,0,165,0,79.91,-120,1,8018,3854,0,Unit,15,15.75
280,深溪沟厂.15kV.2#机组,0,0,0,183.33,500,四川.深溪沟厂.15.3854,126.763,7.554,14.839,-1.471,0,126.96,4.09,15.64,0,165,0,79.91,-120,1,8020,3854,0,Unit,15,15.75
281,深溪沟厂.15kV.3#机组,0,0,0,183.33,500,四川.深溪沟厂.15.3855,125.008,4.157,14.827,-1.187,0,124.8,2.42,15.47,0,165,0,79.91,-120,1,8022,3855,0,Unit,15,15.75
282,深溪沟厂.15kV.4#机组,0,0,0,183.33,500,四川.深溪沟厂.15.3855,131.157,9.462,14.827,-1.187,0,130.94,5.51,15.54,0,165,0,79.91,-120,1,8024,3855,0,Unit,15,15.75
283,紫坪铺厂.13.8kV.1#机组,0,0,0,217,500,四川.紫坪铺厂.13.3583,190.149,38.104,14.128,-15.511,0,190.9,37.37,14.13,0,190,0,105,-60,1,8037,3583,0,Unit,13,13.8
284,紫坪铺厂.13.8kV.2#机组,0,0,0,217,500,四川.紫坪铺厂.13.3584,188.578,35.449,14.108,-15.554,0,189.29,34.95,14.17,0,190,0,105,-60,1,8039,3584,0,Unit,13,13.8
285,紫坪铺厂.13.8kV.3#机组,0,0,0,217,500,四川.紫坪铺厂.13.3585,191.968,39.843,14.141,-15.413,0,192.87,39.3,14.14,0,190,0,105,-60,1,8041,3585,0,Unit,13,13.8
286,紫坪铺厂.13.8kV.4#机组,0,0,0,217,500,四川.紫坪铺厂.13.3586,187.673,41.578,14.159,-15.568,0,188.26,41.05,14.15,0,190,0,105,-60,1,8043,3586,0,Unit,13,13.8
287,正源厂.10.5kV.1#机组,0,0,0,12.94,110,四川.正源厂.10.5148,8.428,2.882,10.276,2.425,0,8.65,2.92,10.63,0,11,0,6.81,-6.81,1,8099,5148,0,Unit,10,10.5
288,正源厂.10.5kV.2#机组,0,0,0,12.94,110,四川.正源厂.10.5148,8.941,1.831,10.276,2.425,0,9.18,1.85,10.6,0,11,0,6.81,-6.81,1,8101,5148,0,Unit,10,10.5
289,白溪厂.6.3kV.1#机组,0,0,0,10,35,四川.白溪厂.6.5111,2.817,-0.407,6.103,-10.548,0,3.05,1.46,5.74,0,8,0,6,-6,1,7804,5111,0,Unit,6,6
290,白溪厂.6.3kV.2#机组,0,0,0,10,35,四川.白溪厂.6.5111,0,0,6.103,-10.548,1,0,0,0,0,8,0,6,-6,1,7806,5111,0,Unit,6,6
291,白溪厂.6.3kV.3#机组,0,0,0,10,35,四川.白溪厂.6.5112,2.409,0.249,6.118,-10.646,0,2.61,1.82,5.79,0,8,0,6,-6,1,7808,5112,0,Unit,6,6
292,五一桥厂.6.3kV.4#机组,0,0,0,2.84,220,四川.五一桥厂.6.3775,0.102,0.741,6.086,0.228,0,0.13,0.27,6.35,0,2.5,0,1.35,-1.35,1,8129,3775,0,Unit,6,6
293,五一桥厂.6.3kV.5#机组,0,0,0,2.84,220,四川.五一桥厂.6.3775,1.116,0.435,6.086,0.228,0,1.39,0.16,6.35,0,2.5,0,1.35,-1.35,1,8130,3775,0,Unit,6,6
294,热枯河厂.6.3kV.1#机组,0,0,0,5.88,110,四川.热枯河厂.6.5183,0,0,0,0,0,1.98,0.55,6.07,0,5,0,3.1,-3.1,1,8201,5183,11,Unit,6,6
295,热枯河厂.6.3kV.2#机组,0,0,0,5.88,110,四川.热枯河厂.6.5183,0,0,0,0,0,1.96,0.42,6.07,0,5,0,3.1,-3.1,1,8205,5183,11,Unit,6,6
296,热枯河厂.6.3kV.3#机组,0,0,0,2.35,110,四川.热枯河厂.6.5183,0,0,0,0,1,0,0,0,0,2,0,1.24,-1.24,1,8207,5183,11,Unit,6,6
297,热枯河厂.6.3kV.4#机组,0,0,0,7.65,110,四川.热枯河厂.6.5184,0,0,0,0,0,3.59,0.74,6.06,0,6.5,0,4.03,-4.03,1,8209,5184,11,Unit,6,6
298,热枯河厂.6.3kV.5#机组,0,0,0,7.65,110,四川.热枯河厂.6.5184,0,0,0,0,0,3.41,0.55,6.05,0,6.5,0,4.03,-4.03,1,8211,5184,11,Unit,6,6
299,热枯河厂.6.3kV.6#机组,0,0,0,2.94,110,四川.热枯河厂.6.5184,0,0,0,0,1,0,0,0,0,2.5,0,1.55,-1.55,1,8213,5184,11,Unit,6,6
300,白水河厂.6.3kV.3#机组,0,0,0,2.35,220,四川.白水河厂.6.3793,0.239,-0.5,5.672,-2.117,0,0.31,0.26,5.67,0,2,0,1.24,-1.24,1,20428,3793,0,Unit,6,6
301,瀑布沟厂.20kV.1#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3824,308.314,70.398,19.558,-4.303,0,308.17,60.29,19.9,0,600,0,266.38,-250,1,6215,3824,0,Unit,20,20
302,瀑布沟厂.20kV.2#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3825,587.998,60.979,19.376,-0.157,0,587.5,49.77,0,0,600,0,266.38,-250,1,6217,3825,0,Unit,20,20
303,瀑布沟厂.20kV.3#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3826,530.156,56.691,19.391,-0.962,0,526.51,42.91,19.88,0,600,0,266.38,-250,1,6219,3826,0,Unit,20,20
304,瀑布沟厂.20kV.4#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3827,222.704,53.791,19.502,-5.507,0,222.77,43.4,20.08,0,600,0,266.38,-250,1,6221,3827,0,Unit,20,20
305,瀑布沟厂.20kV.5#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3828,309.457,58.818,19.502,-4.26,0,308.64,48.18,20.04,0,600,0,266.38,-250,1,6223,3828,0,Unit,20,20
306,瀑布沟厂.20kV.6#机组,0,0,0,666.7,500,四川.瀑布沟厂.20.3829,569.605,59.367,19.379,-0.375,0,569.61,50.26,0,0,600,0,266.38,-250,1,6261,3829,0,Unit,20,20
307,攀煤电厂.13.8kV.11#机组,0,0,0,158.82,220,四川.攀煤电厂.13.nd7698,0,0,0,0,1,0.32,0.44,0,0,135,81,83.67,-20,1,7698,2162,-1,Unit,13,13.8
308,攀煤电厂.13.8kV.12#机组,0,0,0,158.82,220,四川.攀煤电厂.13.nd7700,0,0,0,0,1,0.2,0.2,0,0,135,81,83.67,-20,1,7700,2163,-1,Unit,13,13.8
309,龙潭厂.6.3kV.1#机组,0,0,0,10,110,四川.龙潭厂.6.5153,0,0,0,0,0,8.58,1.8,5.55,0,8,0,2,-6,1,8284,5153,9,Unit,6,6
310,龙潭厂.6.3kV.2#机组,0,0,0,10,110,四川.龙潭厂.6.5154,0,0,0,0,0,7.81,1.74,5.79,0,8,0,2,-6,1,8286,5154,9,Unit,6,6
311,龙潭厂.6.3kV.3#机组,0,0,0,10,110,四川.龙潭厂.6.5154,0,0,0,0,0,7.92,0,5.37,0,8,0,2,-6,1,8287,5154,9,Unit,6,6
312,南桠河厂.13.8kV.1#机组,0,0,0,40,220,四川.南桠河厂.13.5072,40.252,0.15,13.43,5.607,0,40.46,0.63,13.48,0,40,0,19.37,-12,1,7753,5072,0,Unit,13,13.8
313,南桠河厂.13.8kV.2#机组,0,0,0,40,220,四川.南桠河厂.13.5073,39.911,0.057,13.338,1.937,0,40.1,0.5,13.38,0,40,0,19.37,-12,1,7761,5073,0,Unit,13,13.8
314,南桠河厂.13.8kV.3#机组,0,0,0,40,220,四川.南桠河厂.13.5073,40.389,0.031,13.338,1.937,0,40.58,0.27,13.43,0,40,0,19.37,-19.37,1,7763,5073,0,Unit,13,13.8
315,四板沟厂.10.5kV.1#机组,0,0,0,14.118,110,四川.四板沟厂.10.5114,0,0,10.43,-12.645,1,0,0,0,0,12,0,7.44,-6,1,780,5114,0,Unit,10,10.5
316,四板沟厂.10.5kV.2#机组,0,0,0,14.118,110,四川.四板沟厂.10.5114,7.668,1.338,10.43,-12.645,0,7.8,1.93,9.95,0,12,0,7.44,-6,1,783,5114,0,Unit,10,10.5
317,晴朗厂.10.5kV.2#机组,0,0,0,75,220,四川.晴朗厂.10.nd7635,0,0,0,0,1,-0.01,-0.09,0,0,60,0,45,-30,1,7635,4929,-1,Unit,10,10.5
318,灵溪厂.10.5kV.1#机组,0,0,0,44.7,220,四川.灵溪厂.10.5194,27.449,2.68,9.843,-7.28,0,27.3,2.26,10.06,0,38,0,23.58,-20,1,8768,5194,0,Unit,10,10.5
319,灵溪厂.10.5kV.2#机组,0,0,0,44.7,220,四川.灵溪厂.10.5194,0,0,9.843,-7.28,1,0,0,0,0,38,0,23.58,-20,1,8770,5194,0,Unit,10,10.5
320,戎州厂.22kV.1#机组,0,0,0,666.67,500,四川.戎州厂.22.5196,358.955,90.344,22.395,-17.997,0,360.07,95.01,22.34,0,600,360,290.6,-150,1,21063,5196,0,Unit,22,22
321,戎州厂.22kV.2#机组,0,0,0,666.67,500,四川.戎州厂.22.nd23018,0,0,0,0,1,0,0,0.1,0,600,360,290.6,-150,1,23018,5197,-1,Unit,22,22
322,坪头厂.13.8kV.1#机组,0,0,0,68.57,220,四川.坪头厂.13.5202,32.807,-3.193,12.734,1.486,0,32.93,-2.94,13.07,0,60,0,33.19,-45,1,8786,5202,0,Unit,13,13.8
323,坪头厂.13.8kV.2#机组,0,0,0,68.57,220,四川.坪头厂.13.5202,35.054,-4.223,12.734,1.486,0,35.18,-3.89,13.08,0,60,0,33.19,-45,1,8788,5202,0,Unit,13,13.8
324,坪头厂.13.8kV.3#机组,0,0,0,68.57,220,四川.坪头厂.13.5203,35.643,-6.734,12.651,1.775,0,34.74,-6.47,13.01,0,60,0,33.19,-25,1,8790,5203,0,Unit,13,13.8
325,小天都厂.13.8kV.2#机组,0,0,0,88.89,220,四川.小天都厂.13.nd5182,0,0,0,0,1,0,0,13.4,0,80,0,38.75,-48,1,5182,3123,-1,Unit,13,13.8
326,河门口厂.15.75kV.12#机组,0,0,0,135,220,四川.河门口厂.15.nd9021,0,0,0,0,1,-0.83,-0.78,-0.37,0,135,81,83.67,-83.67,1,9021,5228,-1,Unit,15,15.75
327,河门口厂.15.75kV.11#机组,0,0,0,135,220,四川.河门口厂.15.nd21123,0,0,0,0,1,-1.23,-1.23,-0.37,0,135,81,83.67,-83.67,1,21123,5229,-1,Unit,15,15.75
328,泸定厂.15.75kV.1#机组,0,0,0,255.6,500,四川.泸定厂.15.5269,142.621,8.548,15.268,-6.597,0,142.76,9.35,15.64,0,230,0,111.39,-120,1,9009,5269,0,Unit,15,15.75
329,泸定厂.15.75kV.2#机组,0,0,0,255.6,500,四川.泸定厂.15.nd9011,0,0,0,0,1,-0.2,-1.43,0,0,230,0,111.39,-120,1,9011,5270,-1,Unit,15,15.75
330,泸定厂.15.75kV.3#机组,0,0,0,255.6,500,四川.泸定厂.15.nd9013,0,0,0,0,1,-0.46,-0.97,0,0,230,0,111.39,-120,1,9013,5271,-1,Unit,15,15.75
331,泸定厂.15.75kV.4#机组,0,0,0,255.6,500,四川.泸定厂.15.5272,120.867,-5.157,15.156,-7.269,0,120.82,-4.18,15.5,0,230,0,111.39,-120,1,9015,5272,0,Unit,15,15.75
332,绿叶厂.10.5kV.1#机组,0,0,0,35.29,110,四川.绿叶厂.10.5381,0,0,0,0,0,15.09,3.1,10.31,0,30,0,18.59,-18.59,1,9201,5381,12,Unit,10,10.5
333,绿叶厂.10.5kV.2#机组,0,0,0,35.29,110,四川.绿叶厂.10.19766,0,0,0,0,0,9.14,2.2,10.26,0,30,0,18.59,-18.59,1,9203,19766,12,Unit,10,10.5
334,窦团厂.10.5kV.1#机组,0,0,0,58.8,220,四川.窦团厂.10.nd9231,0,0,0,0,1,0,0,0,0,50,0,30.99,-18,1,9231,5383,-1,Unit,10,10.5
335,窦团厂.10.5kV.2#机组,0,0,0,58.8,220,四川.窦团厂.10.5384,48.066,7.091,10.185,-21.199,0,46.9,7.1,10.26,0,50,0,30.99,-18,1,9233,5384,0,Unit,10,10.5
336,窦团厂.10.5kV.3#机组,0,0,0,58.8,220,四川.窦团厂.10.5385,17.688,3.585,10.14,-25.075,0,17.16,3.77,10.19,0,50,0,30.99,-18,1,9243,5385,0,Unit,10,10.5
337,毛尔盖厂.15.75kV.1#机组,0,0,0,155.56,500,四川.毛尔盖厂.15.5515,140.876,10.075,15.117,-12.309,0,141.3,7.9,15.39,0,140,0,67.8,-60,1,9309,5515,0,Unit,15,15.75
338,毛尔盖厂.15.75kV.2#机组,0,0,0,155.56,500,四川.毛尔盖厂.15.5516,138.583,20.656,15.25,-12.325,0,138.7,17.6,15.53,0,140,0,67.8,-60,1,9311,5516,0,Unit,15,15.75
339,毛尔盖厂.15.75kV.3#机组,0,0,0,155.56,500,四川.毛尔盖厂.15.5516,140.082,5.516,15.25,-12.325,0,140.2,4.7,15.48,0,140,0,67.8,-60,1,9313,5516,0,Unit,15,15.75
340,龙头石厂.15.75kV.11#机组,0,0,0,194.44,500,四川.龙头石厂.15.3766,139.879,28.995,15.16,-0.812,0,140.49,26.63,12.57,0,180,0,84.76,-126,1,8029,3766,0,Unit,15,15.75
341,龙头石厂.15.75kV.12#机组,0,0,0,194.44,500,四川.龙头石厂.15.3766,136.247,35.344,15.16,-0.812,0,136.84,32.46,11.16,0,180,0,84.76,-150,1,8031,3766,0,Unit,15,15.75
342,龙头石厂.15.75kV.13#机组,0,0,0,194.44,500,四川.龙头石厂.15.3767,137.28,35.482,15.143,-0.794,0,137.91,32.43,13.01,0,180,0,84.76,-150,1,8033,3767,0,Unit,15,15.75
343,龙头石厂.15.75kV.14#机组,0,0,0,194.44,500,四川.龙头石厂.15.3767,137.822,26.042,15.143,-0.794,0,138.46,23.8,11.66,0,180,0,84.76,-150,1,8035,3767,0,Unit,15,15.75
344,新平Ⅱ厂.22kV.2#机组,0,0,0,666.7,500,四川.新平Ⅱ厂.22.nd21421,0,0,0,0,1,0,-3.12,0.01,0,600,360,290.59,-150,1,21421,5521,-1,Unit,22,22
345,楼方厂.10.5kV.1#机组,0,0,0,28,110,四川.楼方厂.10.5519,22.992,4.063,11.09,-7.881,0,23.2,4.9,10.4,0,28,0,24.79,-15,1,9348,5519,0,Unit,10,10.5
346,楼方厂.10.5kV.2#机组,0,0,0,28,110,四川.楼方厂.10.5519,17.719,3.986,11.09,-7.881,0,17.88,4.81,10.4,0,28,0,24.79,-15,1,9350,5519,0,Unit,10,10.5
347,映秀湾厂.10.5kV.2#机组,0,0,0,45,220,四川.映秀湾厂.10.3426,31.196,4.493,9.772,-23.569,0,30.8,5.5,10.5,0,45,0,22,-30,1,9422,3426,0,Unit,10,10.5
348,映秀湾厂.10.5kV.1#机组,0,0,0,45,220,四川.映秀湾厂.10.nd9420,0,0,0,0,1,39.6,4.2,10.31,0,45,0,22,-20,1,9420,19757,-1,Unit,10,10.5
349,下索子厂.10.5kV.5#机组,0,0,0,15,220,四川.下索子厂.10.nd9554,0,0,0,0,1,0.59,1.41,10.15,0,12,0,9,-8,1,9554,3844,-1,Unit,10,10.5
350,下索子厂.10.5kV.6#机组,0,0,0,15,220,四川.下索子厂.10.nd9555,0,0,0,0,1,0.54,0.18,10.15,0,12,0,9,-8,1,9555,3844,-1,Unit,10,10.5
351,下索子厂.6.3kV.3#机组,0,0,0,2.188,220,四川.下索子厂.6.3846,0.677,0.053,6.111,-2.106,0,1.06,0.18,6.13,0,1.75,0,0.44,-0.44,1,9558,3846,0,Unit,6,6
352,下索子厂.6.3kV.4#机组,0,0,0,2.188,220,四川.下索子厂.6.3846,0.641,0.08,6.111,-2.106,0,1,0.27,6.12,0,1.75,0,0.44,-0.44,1,9559,3846,0,Unit,6,6
353,华山沟厂.10.5kV.1#机组,0,0,0,42.353,220,四川.华山沟厂.10.5629,4.593,-1.743,10.027,-7.122,0,4.83,-1.24,10.03,0,36,0,6.35,-20,1,9645,5629,0,Unit,10,10.5
