id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
354,华山沟厂.10.5kV.2#机组,0,0,0,42.353,220,四川.华山沟厂.10.5629,4.85,0.422,10.027,-7.122,0,5.1,0.71,10.02,0,36,0,6.35,-20,1,9646,5629,0,Unit,10,10.5
355,凤仪厂.10.5kV.1#机组,0,0,0,29.47,220,四川.凤仪厂.10.5647,0,0,10.065,-28.946,1,0,0,0,0,28,0,1.47,-20,1,9698,5647,0,Unit,10,10.5
356,凤仪厂.10.5kV.2#机组,0,0,0,29.47,220,四川.凤仪厂.10.5647,0,0,10.065,-28.946,1,0,0,0,0,28,0,1.47,-20,1,9700,5647,0,Unit,10,10.5
357,凤仪厂.10.5kV.3#机组,0,0,0,29.47,220,四川.凤仪厂.10.nd9702,0,0,0,0,1,0,0,0,0,28,-2,1.47,-10,1,9702,5648,-1,Unit,10,10.5
358,沙溪厂.10kV.1#机组,0,0,0,32.22,220,四川.沙溪厂.10.nd9748,0,0,0,0,1,0,0,0,0,29,0,14.04,-12.9,1,9748,5661,-1,Unit,10,10.5
359,沙溪厂.10kV.2#机组,0,0,0,32.22,220,四川.沙溪厂.10.5662,25.24,0.214,9.781,-30.596,0,25.5,1,10.27,0,29,0,14.04,-12.9,1,9750,5662,0,Unit,10,10.5
360,沙溪厂.10kV.3#机组,0,0,0,32.22,220,四川.沙溪厂.10.5662,24.993,0,9.781,-30.596,0,25.25,0,10.27,0,29,0,14.04,-12.9,1,9752,5662,0,Unit,10,10.5
361,脚基坪厂.10.5kV.1#机组,0,0,0,30,220,四川.脚基坪厂.10.5723,0,0,9.999,-10.196,1,0,0,0,0,24,0,18,-14,1,9822,5723,0,Unit,10,10.5
362,脚基坪厂.10.5kV.2#机组,0,0,0,30,220,四川.脚基坪厂.10.5723,13.677,3.34,9.999,-10.196,0,13.86,3.33,10.31,0,24,0,18,-14,1,9824,5723,0,Unit,10,10.5
363,脚基坪厂.10.5kV.3#机组,0,0,0,30,220,四川.脚基坪厂.10.nd9826,0,0,0,0,1,0.24,-0.37,0,0,24,0,18,-14,1,9826,5724,-1,Unit,10,10.5
364,交财湾厂.10.5kV.1#机组,0,0,0,40,220,四川.交财湾厂.10.6077,25.851,-6.928,10.056,-16.335,0,26.04,-5.69,10.11,0,34,0,0.1,-25,1,9968,6077,0,Unit,10,10.5
365,交财湾厂.10.5kV.2#机组,0,0,0,40,220,四川.交财湾厂.10.6077,25.948,2.787,10.056,-16.335,0,26.13,3.57,10.11,0,34,0,0.1,-25,1,9966,6077,0,Unit,10,10.5
366,交财湾厂.10.5kV.3#机组,0,0,0,40,220,四川.交财湾厂.10.6076,14.703,2.363,10.071,-16.559,0,15.05,3.68,10.31,0,34,0,0.1,-10,1,9964,6076,0,Unit,10,10.5
367,九架棚厂.10.5kV.1#机组,0,0,0,10,35,四川.九架棚厂.10.nd10052,0,0,0,0,1,0.69,0,10.17,0,8,0,6,-4,1,10052,5727,-1,Unit,10,10.5
368,九架棚厂.10.5kV.2#机组,0,0,0,10,35,四川.九架棚厂.10.nd10054,0,0,0,0,1,0,0,0,0,8,0,6,-4,1,10054,5727,-1,Unit,10,10.5
369,布西厂.10.5kV.1#机组,0,0,0,11.11,220,四川.布西厂.10.nd10069,0,0,0,0,1,0,0.02,0,0,10,0,4.84,-7,1,10069,6102,-1,Unit,10,10.5
370,布西厂.10.5kV.2#机组,0,0,0,11.11,220,四川.布西厂.10.nd10071,0,0,0,0,1,0,0.01,0,0,10,0,4.84,-7,1,10071,6102,-1,Unit,10,10.5
371,烟岗厂.10.5kV.1#机组,0,0,0,70.588,220,四川.烟岗厂.10.6112,0,0,10.151,12.4,1,0,0,0,0,60,0,37.18,-30,1,10079,6112,0,Unit,10,10.5
372,烟岗厂.10.5kV.2#机组,0,0,0,70.588,220,四川.烟岗厂.10.6112,30.053,-7.097,10.151,12.4,0,30.12,-7.83,10.15,0,60,0,37.18,-30,1,10081,6112,0,Unit,10,10.5
373,跑马坪厂.10.5kV.1#机组,0,0,0,70.588,220,四川.跑马坪厂.10.6118,29.352,-7.067,10.15,12.384,0,29.56,-7.75,10.08,0,60,0,37.18,-30,1,10087,6118,0,Unit,10,10.5
374,跑马坪厂.10.5kV.2#机组,0,0,0,70.588,220,四川.跑马坪厂.10.6118,0,0,10.15,12.384,1,0,0,0,0,60,0,37.18,-30,1,10089,6118,0,Unit,10,10.5
375,茶布朗厂.10.5kV.1#机组,0,0,0,70.6,220,四川.茶布朗厂.10.nd21852,0,0,0,0,1,0,0,0,0,72,0,37.18,-30,1,21852,6106,-1,Unit,10,10.5
376,茶布朗厂.10.5kV.2#机组,0,0,0,90,220,四川.茶布朗厂.10.6107,71.153,-3.008,10.152,17.991,0,71.1,-3.28,10.16,0,72,0,18,-18,1,21853,6107,0,Unit,10,10.5
377,茶布朗厂.10.5kV.3#机组,0,0,0,70.6,220,四川.茶布朗厂.10.6108,30.974,-2.836,10.191,14.278,0,31.1,-2.33,10.21,0,72,0,37.18,-30,1,21854,6108,0,Unit,10,10.5
378,茶布朗厂.10.5kV.4#机组,0,0,0,90,220,四川.茶布朗厂.10.6109,70.644,4.728,10.28,17.823,0,70.6,4.72,10.26,0,72,0,18,-18,1,21855,6109,0,Unit,10,10.5
379,毛尔盖厂.6.3kV.4#机组,0,0,0,6.67,500,四川.毛尔盖厂.6.5517,0.709,0.042,6.375,-11.933,0,1.44,-1.19,5.42,0,6,0,2.91,-2.91,1,9325,5517,0,Unit,6,6
380,三垭河厂.10.5kV.1#机组,0,0,0,17.5,110,四川.三垭河厂.10.6121,7.585,0.514,10.194,4.157,0,7.72,0.83,10.26,0,14,0,9,-8,1,10109,6121,0,Unit,10,10.5
381,三垭河厂.10.5kV.2#机组,0,0,0,17.5,110,四川.三垭河厂.10.6122,9.371,0.883,10.148,3.509,0,9.45,1.59,10.26,0,14,0,9,-7,1,10111,6122,0,Unit,10,10.5
382,巴溪厂.10.5kV.1#机组,0,0,0,27.06,110,四川.巴溪厂.10.nd10364,0,0,0,0,1,0,0,0,0,20,0,14.25,-16,1,10364,6365,-1,Unit,10,10.5
383,巴溪厂.10.5kV.2#机组,0,0,0,27.06,110,四川.巴溪厂.10.nd10365,0,0,0,0,1,0,0,0,0,20,0,14.25,-16,1,10365,6365,-1,Unit,10,10.5
384,丰岩堡厂.10.5kV.1#机组,0,0,0,30.625,220,四川.丰岩堡厂.10.6386,20.731,-3.734,9.78,-15.204,0,19.84,0.03,10.29,0,24.5,0,3.88,-15,1,10504,6386,0,Unit,10,10.5
385,丰岩堡厂.10.5kV.2#机组,0,0,0,30.625,220,四川.丰岩堡厂.10.6387,21.639,-2.738,10.003,-15.337,0,20.59,0.04,10.4,0,24.5,0,3.88,-11,1,10506,6387,0,Unit,10,10.5
386,小河厂.10.5kV.1#机组,0,0,0,33.125,110,四川.小河厂.10.6390,23.356,-0.867,9.793,-12.592,0,23.16,1.36,9.92,0,26.5,0,4.24,-10,1,10520,6390,0,Unit,10,10.5
387,小河厂.10.5kV.2#机组,0,0,0,33.125,110,四川.小河厂.10.6391,23.568,-1.223,9.788,-12.574,0,23.36,1,9.9,0,26.5,0,4.24,-10,1,10522,6391,0,Unit,10,10.5
388,荣丁厂.10.5kV.1#机组,0,0,0,14.12,110,四川.荣丁厂.10.nd10570,0,0,0,0,1,9.85,1.45,10.7,0,12,0,7.44,-7,1,10570,6489,-1,Unit,10,10.5
389,紫兰坝厂.10.5kV.3#机组,0,0,0,40,110,四川.紫兰坝厂.10.nd10560,0,0,0,0,1,-0.06,-0.02,10.35,0,34,0,21,-8,1,10560,6493,-1,Unit,10,10.5
390,紫兰坝厂.10.5kV.2#机组,0,0,0,40,110,四川.紫兰坝厂.10.nd10564,0,0,0,0,1,19.98,0.7,10.5,0,34,0,21,-8,1,10564,6494,-1,Unit,10,10.5
391,紫兰坝厂.10.5kV.1#机组,0,0,0,40,110,四川.紫兰坝厂.10.nd10568,0,0,0,0,1,-0.15,0.41,0,0,34,0,21,-8,1,10568,6495,-1,Unit,10,10.5
392,荣丁厂.10.5kV.2#机组,0,0,0,14.12,110,四川.荣丁厂.10.nd10572,0,0,0,0,1,10.13,1.34,10.7,0,12,0,7.44,-7,1,10572,6489,-1,Unit,10,10.5
393,磨西厂.10.5kV.1#机组,0,0,0,11.76,110,四川.磨西厂.10.nd10598,0,0,0,0,1,8.88,0.52,9.96,0,10,0,6.2,-6,1,10598,6504,-1,Unit,10,10.5
394,磨西厂.10.5kV.2#机组,0,0,0,11.76,110,四川.磨西厂.10.nd10600,0,0,0,0,1,0,0,0,0,10,0,6.2,-6,1,10600,6504,-1,Unit,10,10.5
395,宜宾电厂.10.5kV.11#机组,0,0,0,100,110,四川.宜宾电厂.10.nd22171,0,0,0,0,1,0,0,0,0,100,0,61.97,-61.97,1,22171,6507,-1,Unit,10,10.5
396,河口厂.10.5kV.1#机组,0,0,0,21.18,110,四川.河口厂.10.nd10616,0,0,0,0,1,13.34,-2.1,0,0,18,0,11.16,-11.16,1,10616,6510,-1,Unit,10,10.5
397,河口厂.10.5kV.2#机组,0,0,0,21.18,110,四川.河口厂.10.nd10618,0,0,0,0,1,7,0,0,0,18,0,11.16,-11.16,1,10618,6511,-1,Unit,10,10.5
398,成都嘉陵厂.18kV.1#机组,0,0,0,142,220,四川.成都嘉陵厂.18.nd26792,0,0,0,0,1,0,0,0,0,142,0,88,-88,1,26792,6397,-1,Unit,18,18
399,成都嘉陵厂.18kV.2#机组,0,0,0,142,220,四川.成都嘉陵厂.18.nd26793,0,0,0,0,1,0,0,0,0,142,0,88,-88,1,26793,6398,-1,Unit,18,18
400,成都嘉陵厂.10.5kV.3#机组,0,0,0,142,220,四川.成都嘉陵厂.10.nd22115,0,0,0,0,1,0,0,0,0,75,0,46.48,-46.48,1,22115,6399,-1,Unit,10,10.5
401,金堂燃机厂.10.5kV.1#机组,0,0,0,29.41,110,四川.金堂燃机厂.10.nd10634,0,0,0,0,1,0,0,0,0,25,0,15.49,-15.49,1,10634,6517,-1,Unit,10,10.5
402,马拟厂.6.3kV.1#机组,0,0,0,8.24,110,四川.马拟厂.6.nd10588,0,0,0,0,1,5.32,1.52,6.3,0,7,0,4.34,-4.34,1,10588,6500,-1,Unit,6,6
403,马拟厂.6.3kV.2#机组,0,0,0,8.24,110,四川.马拟厂.6.nd10590,0,0,0,0,1,5.25,1.43,6.2,0,7,0,4.34,-4.34,1,10590,6500,-1,Unit,6,6
404,岐山厂.10.5kV.1#机组,0,0,0,14.12,110,四川.岐山厂.10.nd10635,0,0,0,0,1,0,0,0,0,12,0,7.44,-7.44,1,10635,6521,-1,Unit,10,10.5
405,岐山厂.10.5kV.2#机组,0,0,0,14.12,110,四川.岐山厂.10.nd10636,0,0,0,0,1,0,0,0,0,12,0,7.44,-7.44,1,10636,6521,-1,Unit,10,10.5
406,三瓦窑厂.10.5kV.1#机组,0,0,0,18,110,四川.三瓦窑厂.10.nd10646,0,0,0,0,1,0,0,6.3,0,15,0,9,-9,1,10646,6524,-1,Unit,10,10.5
407,三瓦窑厂.10.5kV.2#机组,0,0,0,18,110,四川.三瓦窑厂.10.nd10647,0,0,0,0,1,0,0,6.3,0,15,0,9,-9,1,10647,6524,-1,Unit,10,10.5
408,三瓦窑厂.10.5kV.3#机组,0,0,0,29.4,110,四川.三瓦窑厂.10.nd10656,0,0,0,0,1,0,0,6.3,0,25,0,15.5,-15.5,1,10656,6525,-1,Unit,10,10.5
409,华阳燃机电厂.10.5kV.1#机组,0,0,0,36.6,110,四川.华阳燃机电厂.10.nd10664,0,0,0,0,1,0,0,0,0,29.4,0,15.49,-15.49,1,10664,6528,-1,Unit,10,10.5
410,华阳燃机电厂.10.5kV.2#机组,0,0,0,36.6,110,四川.华阳燃机电厂.10.nd10666,0,0,0,0,1,0,0,0,0,29.4,0,15.49,-15.49,1,10666,6529,-1,Unit,10,10.5
411,华阳燃机电厂.10.5kV.3#机组,0,0,0,29.4,110,四川.华阳燃机电厂.10.nd10676,0,0,0,0,1,0,0,0,0,25,0,15.49,-15.49,1,10676,6530,-1,Unit,10,10.5
412,小姓厂.10.5kV.1#机组,0,0,0,15,110,四川.小姓厂.10.nd1072,0,0,0,0,1,0,0,0,0,12,0,9,-10,1,1072,6533,-1,Unit,10,10.5
413,小姓厂.10.5kV.2#机组,0,0,0,15,110,四川.小姓厂.10.nd1071,0,0,0,0,1,7.77,2.94,9.93,0,12,0,9,-10,1,1071,6533,-1,Unit,10,10.5
414,小三峡厂.10.5kV.1#机组,0,0,0,17.5,110,四川.小三峡厂.10.nd10690,0,0,0,0,1,12.83,0,10.48,0,14,0,10.5,-10.5,1,10690,6535,-1,Unit,10,10.5
415,小三峡厂.10.5kV.2#机组,0,0,0,17.5,110,四川.小三峡厂.10.nd10692,0,0,0,0,1,13.11,0,10.41,0,14,0,10.5,-10.5,1,10692,6536,-1,Unit,10,10.5
416,小三峡厂.10.5kV.3#机组,0,0,0,2.5,110,四川.小三峡厂.10.nd10694,0,0,0,0,1,1.46,0.41,10.42,0,2,0,1.5,-1.5,1,10694,6536,-1,Unit,10,10.5
417,凤凰厂.6.3kV.1#机组,0,0,0,8.24,35,四川.凤凰厂.6.nd10696,0,0,0,0,1,4.7,-5.15,0,0,7,0,4.34,-3,1,10696,6539,-1,Unit,6,6
418,凤凰厂.6.3kV.2#机组,0,0,0,8.24,35,四川.凤凰厂.6.nd10698,0,0,0,0,1,0,-5.05,0,0,7,0,4.34,-3,1,10698,6539,-1,Unit,6,6
419,凤凰厂.6.3kV.3#机组,0,0,0,8.24,35,四川.凤凰厂.6.nd10705,0,0,0,0,1,0,-3.93,0,0,7,0,4.34,-3,1,10705,6540,-1,Unit,6,6
420,凤凰厂.6.3kV.4#机组,0,0,0,0.94,35,四川.凤凰厂.6.nd10707,0,0,0,0,1,0,0,0,0,0.8,0,0.5,-0.5,1,10707,6540,-1,Unit,6,6
421,开建桥厂.10.5kV.1#机组,0,0,0,20,110,四川.开建桥厂.10.nd10709,0,0,0,0,1,9.14,-4.68,10.45,0,16,0,12,-12,1,10709,6543,-1,Unit,10,10.5
422,开建桥厂.10.5kV.2#机组,0,0,0,20,110,四川.开建桥厂.10.nd10711,0,0,0,0,1,8.39,3.18,10.45,0,16,0,12,-12,1,10711,6543,-1,Unit,10,10.5
423,开建桥厂.10.5kV.3#机组,0,0,0,20,110,四川.开建桥厂.10.nd10717,0,0,0,0,1,15.34,1.11,10.31,0,16,0,12,-12,1,10717,6544,-1,Unit,10,10.5
424,金盘子厂.6.3kV.2#机组,0,0,0,10,110,四川.金盘子厂.6.nd10719,0,0,0,0,1,4.28,0.9,6.07,0,10,0,6.2,-6.2,1,10719,6546,-1,Unit,6,6
425,金盘子厂.6.3kV.1#机组,0,0,0,10,110,四川.金盘子厂.6.nd10718,0,0,0,0,1,4.03,0.25,6.08,0,10,0,6.2,-6.2,1,10718,6546,-1,Unit,6,6
426,金盘子厂.6.3kV.3#机组,0,0,0,10,110,四川.金盘子厂.6.nd11659,0,0,0,0,1,7.17,1.29,6.1,0,10,0,6.2,-6.2,1,11659,6547,-1,Unit,6,6
427,鱼洞厂.10.5kV.3#机组,0,0,0,25,110,四川.鱼洞厂.10.nd10736,0,0,0,0,1,12.01,2.66,10.16,0,25,0,15.49,-9,1,10736,6553,-1,Unit,10,10.5
428,鱼洞厂.10.5kV.2#机组,0,0,0,25,110,四川.鱼洞厂.10.nd10734,0,0,0,0,1,0,0,0,0,25,0,15.49,-9,1,10734,6553,-1,Unit,10,10.5
429,鱼洞厂.10.5kV.1#机组,0,0,0,25,110,四川.鱼洞厂.10.nd10732,0,0,0,0,1,13.41,2.18,10.18,0,25,0,15.49,-9,1,10732,6552,-1,Unit,10,10.5
430,高坑厂.10.5kV.1#机组,0,0,0,8.82,110,四川.高坑厂.10.nd10738,0,0,0,0,1,3.54,1.58,10.27,0,7.5,0,4.65,-6,1,10738,6556,-1,Unit,10,10.5
431,高坑厂.10.5kV.2#机组,0,0,0,8.82,110,四川.高坑厂.10.nd10754,0,0,0,0,1,6.75,2.8,10.27,0,7.5,0,4.65,-6,1,10754,6556,-1,Unit,10,10.5
432,黄浦厂.6.3kV.1#机组,0,0,0,17.65,110,四川.黄浦厂.6.nd10740,0,0,0,0,1,0.53,0.53,0,0,15,0,9.3,-9.3,1,10740,6558,-1,Unit,6,6
433,黄浦厂.6.3kV.2#机组,0,0,0,17.65,110,四川.黄浦厂.6.nd10742,0,0,0,0,1,0.56,0.53,0,0,15,0,9.3,-9.3,1,10742,6559,-1,Unit,6,6
434,波罗厂.10.5kV.1#机组,0,0,0,30.59,110,四川.波罗厂.10.nd10778,0,0,0,0,1,24.16,2.16,9.63,0,26,0,16.11,-10,1,10778,6566,-1,Unit,10,10.5
435,波罗厂.10.5kV.2#机组,0,0,0,30.59,110,四川.波罗厂.10.nd10779,0,0,0,0,1,24.6,1.44,9.63,0,26,0,16.11,-10,1,10779,6566,-1,Unit,10,10.5
436,七星厂.10.5kV.1#机组,0,0,0,13.33,110,四川.七星厂.10.nd10783,0,0,0,0,1,7.13,0.46,10.11,0,12,0,5.81,-3,1,10783,6568,-1,Unit,10,10.5
437,七星厂.10.5kV.2#机组,0,0,0,13.33,110,四川.七星厂.10.nd10784,0,0,0,0,1,0,0,0.01,0,12,0,5.81,-3,1,10784,6568,-1,Unit,10,10.5
438,高坝厂.10.5kV.1#机组,0,0,0,117.65,110,四川.高坝厂.10.nd22308,0,0,0,0,1,0,0,0,0,100,60,61.97,-61.97,1,22308,6562,-1,Unit,10,10.5
439,红岩子厂.10.5kV.1#机组,0,0,0,30,110,四川.红岩子厂.10.nd10786,0,0,0,0,1,27.73,-0.92,10.3,0,30,0,18.59,-12,1,10786,6572,-1,Unit,10,10.5
440,红岩子厂.10.5kV.2#机组,0,0,0,30,110,四川.红岩子厂.10.nd10788,0,0,0,0,1,27.28,-1.93,10.3,0,30,0,18.59,-12,1,10788,6572,-1,Unit,10,10.5
441,红岩子厂.10.5kV.3#机组,0,0,0,30,110,四川.红岩子厂.10.nd10790,0,0,0,0,1,28.09,-1.84,10.28,0,30,0,18.59,-12,1,10790,6573,-1,Unit,10,10.5
442,攀钢厂.10.5kV.1#机组,0,0,0,117.65,110,四川.攀钢厂.10.nd26794,0,0,0,0,1,0,0,0,0,100,0,61.97,-61.97,1,26794,6577,-1,Unit,10,10.5
443,攀钢厂.10.5kV.2#机组,0,0,0,117.65,110,四川.攀钢厂.10.nd26795,0,0,0,0,1,0,0,0,0,100,0,61.97,-61.97,1,26795,6578,-1,Unit,10,10.5
444,攀钢厂.10.5kV.3#机组,0,0,0,117.65,110,四川.攀钢厂.10.nd26796,0,0,0,0,1,0,0,0,0,100,0,61.97,-61.97,1,26796,6579,-1,Unit,10,10.5
445,杉树坪厂.10.5kV.1#机组,0,0,0,9,35,四川.杉树坪厂.10.nd10832,0,0,0,0,1,2.23,0.77,10.27,0,7,0,5,-5,1,10832,6584,-1,Unit,10,10.5
446,杉树坪厂.10.5kV.2#机组,0,0,0,9,35,四川.杉树坪厂.10.nd10834,0,0,0,0,1,2.53,0.91,10.26,0,7,0,5,-5,1,10834,6584,-1,Unit,10,10.5
447,杉树坪厂.6.3kV.3#机组,0,0,0,4,35,四川.杉树坪厂.10.nd22351,0,0,0,0,1,2.01,0.71,6.48,0,2.8,0,2,-2,1,22351,6585,-1,Unit,10,10.5
448,杉树坪厂.6.3kV.4#机组,0,0,0,4,35,四川.杉树坪厂.10.nd22353,0,0,0,0,1,1.73,0.58,6.45,0,2.8,0,2,-2,1,22353,6586,-1,Unit,10,10.5
449,杉树坪厂.6.3kV.5#机组,0,0,0,8,35,四川.杉树坪厂.6.nd10840,0,0,0,0,1,1.75,0.5,6.68,0,6.2,0,5,-5,1,10840,6587,-1,Unit,6,6
450,杉树坪厂.6.3kV.6#机组,0,0,0,8,35,四川.杉树坪厂.6.nd10842,0,0,0,0,1,1.03,0.53,6.7,0,6.2,0,5,-5,1,10842,6587,-1,Unit,6,6
451,攀钢热电厂.10.5kV.4#机组,0,0,0,58.82,110,四川.攀钢热电厂.10.nd22187,0,0,0,0,1,-0.63,-0.69,6,0,55,0,30.99,-30.99,1,22187,6514,-1,Unit,10,10.5
452,华莹山厂.10.5kV.3#机组,0,0,0,100,220,四川.华莹山厂.10.nd26797,0,0,0,0,1,0,0,0,0,110,0,62.5,-62.5,1,26797,6410,-1,Unit,10,10.5
453,华莹山厂.10.5kV.4#机组,0,0,0,100,220,四川.华莹山厂.10.nd26798,0,0,0,0,1,0,0,0,0,110,0,62.5,-62.5,1,26798,6411,-1,Unit,10,10.5
454,华莹山厂.10.5kV.2#机组,0,0,0,100,220,四川.华莹山厂.10.nd26799,0,0,0,0,1,0,0,0,0,50,0,37.5,-37.5,1,26799,6412,-1,Unit,10,10.5
455,华莹山厂.10.5kV.1#机组,0,0,0,100,220,四川.华莹山厂.10.nd26800,0,0,0,0,1,0,0,0,0,50,0,37.5,-37.5,1,26800,6413,-1,Unit,10,10.5
456,广宁厂.6.3kV.1#机组,0,0,0,14.12,110,四川.广宁厂.6.nd10846,0,0,0,0,1,11.46,0.58,6.05,0,14,0,7.44,-7.44,1,10846,6589,-1,Unit,6,6
457,广宁厂.6.3kV.2#机组,0,0,0,14.12,110,四川.广宁厂.6.nd11098,0,0,0,0,1,0,0,0,0,14,0,7.44,-7.44,1,11098,6589,-1,Unit,6,6
458,龚家河厂.10.5kV.1#机组,0,0,0,11.76,110,四川.龚家河厂.10.nd10850,0,0,0,0,1,9.13,1.91,9.89,0,10,0,6.2,-6,1,10850,6591,-1,Unit,10,10.5
459,龚家河厂.10.5kV.2#机组,0,0,0,11.76,110,四川.龚家河厂.10.nd10848,0,0,0,0,1,0,0,0,0,10,0,6.2,-6,1,10848,6591,-1,Unit,10,10.5
460,赵家山厂.10.5kV.1#机组,0,0,0,11.76,110,四川.赵家山厂.10.nd10862,0,0,0,0,1,6.84,1.4,9.96,0,10,0,6.2,-7,1,10862,6593,-1,Unit,10,10.5
461,赵家山厂.10.5kV.2#机组,0,0,0,11.76,110,四川.赵家山厂.10.nd10864,0,0,0,0,1,6.23,1.52,9.97,0,10,0,6.2,-7,1,10864,6593,-1,Unit,10,10.5
462,洼垴厂.10.5kV.1#机组,0,0,0,12.5,110,四川.洼垴厂.10.nd10866,0,0,0,0,1,10.12,0,10.31,0,11,0,5.94,-6,1,10866,6596,-1,Unit,10,10.5
463,洼垴厂.10.5kV.2#机组,0,0,0,12.5,110,四川.洼垴厂.10.nd10868,0,0,0,0,1,7.57,0,10.31,0,11,0,5.94,-6,1,10868,6597,-1,Unit,10,10.5
464,洼垴厂.10.5kV.3#机组,0,0,0,12.5,110,四川.洼垴厂.10.nd10874,0,0,0,0,1,7.73,0,10.31,0,11,0,5.94,-6,1,10874,6597,-1,Unit,10,10.5
465,双滩厂.10.5kV.1#机组,0,0,0,14.12,110,四川.双滩厂.10.nd10876,0,0,0,0,1,9.34,3.98,10.75,0,12,0,7.44,-7.44,1,10876,6599,-1,Unit,10,10.5
466,双滩厂.10.5kV.2#机组,0,0,0,14.12,110,四川.双滩厂.10.nd10878,0,0,0,0,1,1,3.97,10.75,0,12,0,7.44,-7.44,1,10878,6599,-1,Unit,10,10.5
467,双滩厂.10.5kV.3#机组,0,0,0,14.12,110,四川.双滩厂.10.nd10884,0,0,0,0,1,9.23,3.94,10.8,0,12,0,7.44,-7.44,1,10884,6600,-1,Unit,10,10.5
468,大兴厂.10.5kV.1#机组,0,0,0,29.412,110,四川.大兴厂.10.nd10888,0,0,0,0,1,19.25,5.55,10.31,0,25,0,15.49,-15.49,1,10888,6602,-1,Unit,10,10.5
469,大兴厂.10.5kV.2#机组,0,0,0,29.41,110,四川.大兴厂.10.nd10890,0,0,0,0,1,22.32,7.38,10.45,0,25,0,15.49,-15.49,1,10890,6603,-1,Unit,10,10.5
470,大兴厂.10.5kV.3#机组,0,0,0,29.41,110,四川.大兴厂.10.nd10896,0,0,0,0,1,20.86,7.44,10.45,0,25,0,15.49,-15,1,10896,6603,-1,Unit,10,10.5
471,仔达寨厂.10.5kV.1#机组,0,0,0,15,110,四川.仔达寨厂.10.nd10900,0,0,0,0,1,-0.1,-0.02,-0.01,0,12,0,9,-9,1,10900,6605,-1,Unit,10,10.5
472,仔达寨厂.10.5kV.2#机组,0,0,0,15,110,四川.仔达寨厂.10.nd10902,0,0,0,0,1,8.52,0.14,5.77,0,12,0,9,-9,1,10902,6605,-1,Unit,10,10.5
473,仔达寨厂.10.5kV.3#机组,0,0,0,15,110,四川.仔达寨厂.10.nd10906,0,0,0,0,1,4.23,0.54,5.79,0,12,0,9,-7,1,10906,6605,-1,Unit,10,10.5
474,好利来厂.10.5kV.1#机组,0,0,0,25.29,110,四川.好利来厂.10.nd37752,0,0,0,0,1,0,-0.8,0,0,21.5,0,13.32,-13.32,1,37752,6485,-1,Unit,10,10.5
475,好利来厂.10.5kV.2#机组,0,0,0,25.29,110,四川.好利来厂.10.nd37753,0,0,0,0,1,0,1.5,0,0,21.5,0,13.32,-13.32,1,37753,6486,-1,Unit,10,10.5
476,英雄坡厂.10.5kV.1#机组,0,0,0,33,110,四川.英雄坡厂.10.nd10908,0,0,0,0,1,0,0,0,0,28,0,17,-10,1,10908,6618,-1,Unit,10,10.5
477,英雄坡厂.10.5kV.2#机组,0,0,0,33,110,四川.英雄坡厂.10.nd10910,0,0,0,0,1,21.13,-1.26,10.51,0,28,0,17,-10,1,10910,6619,-1,Unit,10,10.5
478,新城厂.10.5kV.3#机组,0,0,0,39,110,四川.新城厂.10.nd10936,0,0,0,0,1,35.54,-1.09,10.16,0,36,0,15,-16,1,10936,6622,-1,Unit,10,10.5
479,新城厂.10.5kV.1#机组,0,0,0,45,110,四川.新城厂.10.nd10932,0,0,0,0,1,0,0,0,0,36,0,27,-16,1,10932,6621,-1,Unit,10,10.5
480,新城厂.10.5kV.2#机组,0,0,0,39,110,四川.新城厂.10.nd10934,0,0,0,0,1,34.96,-2.72,10.15,0,36,0,15,-16,1,10934,6621,-1,Unit,10,10.5
481,沙嘴厂.10.5kV.2#机组,0,0,0,19,110,四川.沙嘴厂.10.nd10948,0,0,0,0,1,0,0,0,0,19,0,11.78,-8,1,10948,6626,-1,Unit,10,10.5
482,沙嘴厂.10.5kV.1#机组,0,0,0,19,110,四川.沙嘴厂.10.nd10947,0,0,0,0,1,19.22,2.26,9.95,0,19,0,11.78,-8,1,10947,6625,-1,Unit,10,10.5
483,三棵树厂.10.5kV.2#机组,0,0,0,30.59,110,四川.三棵树厂.10.nd10952,0,0,0,0,1,27.03,0.46,6.47,0,26,0,16.11,-13,1,10952,6634,-1,Unit,10,10.5
484,三棵树厂.10.5kV.1#机组,0,0,0,30.59,110,四川.三棵树厂.10.nd10950,0,0,0,0,1,26.17,1.47,12,0,26,0,16.11,-13,1,10950,6633,-1,Unit,10,10.5
485,富流滩厂.10.5kV.1#机组,0,0,0,15.29,110,四川.富流滩厂.10.nd22489,0,0,0,0,1,8.74,2.7,10.03,0,13,0,8.06,-8.06,1,22489,6629,-1,Unit,10,10.5
486,富流滩厂.10.5kV.2#机组,0,0,0,15.29,110,四川.富流滩厂.10.nd22487,0,0,0,0,1,7.95,1.19,9.99,0,13,0,8.06,-8.06,1,22487,6630,-1,Unit,10,10.5
487,富流滩厂.10.5kV.3#机组,0,0,0,15.29,110,四川.富流滩厂.10.nd22488,0,0,0,0,1,8.1,4,10,0,13,0,8.06,-8.06,1,22488,6630,-1,Unit,10,10.5
488,中坝厂.6.3kV.1#机组,0,0,0,8.23,110,四川.中坝厂.6.nd10981,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,10981,6637,-1,Unit,6,6
489,中坝厂.6.3kV.2#机组,0,0,0,8.23,110,四川.中坝厂.6.nd10980,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,10980,6636,-1,Unit,6,6
490,中坝厂.6.3kV.3#机组,0,0,0,8.23,110,四川.中坝厂.6.nd10982,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,10982,6636,-1,Unit,6,6
491,风滩厂.10.5kV.1#机组,0,0,0,11.65,110,四川.风滩厂.10.nd10979,0,0,0,0,1,6.74,2.43,10.45,0,9.9,0,6.14,-6.14,1,10979,6610,-1,Unit,10,10.5
492,风滩厂.10.5kV.2#机组,0,0,0,11.65,110,四川.风滩厂.10.nd10991,0,0,0,0,1,6.46,2.65,10.5,0,9.9,0,6.14,-6.14,1,10991,6610,-1,Unit,10,10.5
493,宏阳厂.10.5kV.1#机组,0,0,0,11.76,110,四川.宏阳厂.10.nd10999,0,0,0,0,1,8.95,-2.34,10.38,0,10,0,6.2,-8,1,10999,6614,-1,Unit,10,10.5
494,宏阳厂.10.5kV.2#机组,0,0,0,11.76,110,四川.宏阳厂.10.nd11001,0,0,0,0,1,9.39,0,10.4,0,10,0,6.2,-8,1,11001,6614,-1,Unit,10,10.5
495,千佛岩厂.10.5kV.4#机组,0,0,0,2.35,110,四川.千佛岩厂.10.nd11011,0,0,0,0,1,0,0,0,0,1.5,0,1.24,-1.24,1,11011,6639,-1,Unit,10,10.5
496,千佛岩厂.10.5kV.3#机组,0,0,0,42.5,110,四川.千佛岩厂.10.nd11013,0,0,0,0,1,17.52,6.23,10.16,0,34,0,25.5,-20,1,11013,6640,-1,Unit,10,10.5
497,千佛岩厂.10.5kV.2#机组,0,0,0,42.5,110,四川.千佛岩厂.10.nd11017,0,0,0,0,1,16.4,8.21,10.21,0,34,0,25.5,-20,1,11017,6640,-1,Unit,10,10.5
498,千佛岩厂.10.5kV.1#机组,0,0,0,42.5,110,四川.千佛岩厂.10.nd11015,0,0,0,0,1,0,0,0,0,34,0,25.5,-20,1,11015,6639,-1,Unit,10,10.5
499,千佛岩厂.10.5kV.5#机组,0,0,0,2.35,110,四川.千佛岩厂.10.nd11019,0,0,0,0,1,0.63,0.49,10.03,0,1.5,0,1.24,-1.24,1,11019,6639,-1,Unit,10,10.5
500,毕棚沟厂.6.3kV.1#机组,0,0,0,8.82,35,四川.毕棚沟厂.6.nd11029,0,0,0,0,1,5.76,1.26,6.26,0,8,0,4.65,-4.65,1,11029,6642,-1,Unit,6,6
501,毕棚沟厂.6.3kV.2#机组,0,0,0,8.82,35,四川.毕棚沟厂.6.nd11031,0,0,0,0,1,6.22,0.97,6.29,0,8,0,4.65,-4.65,1,11031,6642,-1,Unit,6,6
502,毕棚沟二级厂.6.3kV.2#机组,0,0,0,3.76,110,四川.毕棚沟二级厂.6.nd22562,0,0,0,0,1,2,0.77,6.3,0,3.2,0,1.98,-1.98,1,22562,6645,-1,Unit,6,6
503,毕棚沟二级厂.6.3kV.1#机组,0,0,0,3.76,110,四川.毕棚沟二级厂.6.nd22560,0,0,0,0,1,0.89,0.45,6.25,0,3.2,0,1.98,-1.98,1,22560,6644,-1,Unit,6,6
504,岩坝厂.6.3kV.1#机组,0,0,0,4.7,110,四川.岩坝厂.6.nd11045,0,0,0,0,1,2.26,-0.47,6.14,0,4,0,2.48,-2.5,1,11045,6649,-1,Unit,6,6
505,岩坝厂.6.3kV.2#机组,0,0,0,4.7,110,四川.岩坝厂.6.nd11047,0,0,0,0,1,1.18,0.16,6.15,0,4,0,2.48,-2.5,1,11047,6649,-1,Unit,6,6
506,岩坝厂.6.3kV.3#机组,0,0,0,7.41,110,四川.岩坝厂.6.nd11043,0,0,0,0,1,0,0,0,0,6.3,0,3.9,-4,1,11043,6648,-1,Unit,6,6
507,岩坝厂.6.3kV.4#机组,0,0,0,7.41,110,四川.岩坝厂.6.nd11055,0,0,0,0,1,4.53,0.53,6.17,0,6.3,0,3.9,-4,1,11055,6648,-1,Unit,6,6
508,明礼厂.6.3kV.2#机组,0,0,0,7.06,35,四川.明礼厂.6.nd11065,0,0,0,0,1,0,0,0,0,6,0,3.72,-3.72,1,11065,6653,-1,Unit,6,6
509,明礼厂.6.3kV.1#机组,0,0,0,7.06,35,四川.明礼厂.6.nd11063,0,0,0,0,1,0,0,0,0,6,0,3.72,-3.72,1,11063,6653,-1,Unit,6,6
510,金洞子厂.10.5kV.1#机组,0,0,0,18.82,110,四川.金洞子厂.10.nd11068,0,0,0,0,1,14.94,0.5,0,0,16,0,9.92,-7,1,11068,6741,-1,Unit,10,10.5
511,金洞子厂.10.5kV.2#机组,0,0,0,18.82,110,四川.金洞子厂.10.nd11069,0,0,0,0,1,13.51,0.24,0,0,16,0,9.92,-7,1,11069,6741,-1,Unit,10,10.5
512,通口厂.10.5kV.1#机组,0,0,0,23,110,四川.通口厂.10.nd11072,0,0,0,0,1,0,0,0,0,22.5,0,13.94,-13.94,1,11072,6696,-1,Unit,10,10.5
513,通口厂.10.5kV.2#机组,0,0,0,23,110,四川.通口厂.10.nd11073,0,0,0,0,1,0,0,0,0,22.5,0,13.94,-13.94,1,11073,6696,-1,Unit,10,10.5
514,五通燃机厂.10.5kV.1#机组,0,0,0,29.41,35,四川.五通燃机厂.10.nd11059,0,0,0,0,1,0,0,0,0,25,0,15.49,-15.49,1,11059,6519,-1,Unit,10,10.5
515,马回厂.10.5kV.11#机组,0,0,0,66,110,四川.马回厂.10.nd22608,0,0,0,0,1,15.73,5.43,10.7,0,15,0,34.77,-34.77,1,22608,6775,-1,Unit,10,10.5
516,马回厂.10.5kV.2#机组,0,0,0,66,110,四川.马回厂.10.nd11093,0,0,0,0,1,18.8,3.2,10.1,0,23.5,0,34.77,-34.77,1,11093,6776,-1,Unit,10,10.5
517,马回厂.10.5kV.12#机组,0,0,0,66,110,四川.马回厂.10.nd22609,0,0,0,0,1,15.49,5.34,10.7,0,15,0,34.77,-34.77,1,22609,6775,-1,Unit,10,10.5
518,马回厂.10.5kV.1#机组,0,0,0,66,110,四川.马回厂.10.nd11095,0,0,0,0,1,0,0,0,0,23.5,0,34.77,-34.77,1,11095,6777,-1,Unit,10,10.5
519,小兴场厂.6.3kV.1#机组,0,0,0,7.41,110,四川.小兴场厂.6.nd11124,0,0,0,0,1,0.29,0.96,6.15,0,6.3,0,3.9,-3.9,1,11124,6746,-1,Unit,6,6
520,小兴场厂.6.3kV.2#机组,0,0,0,7.41,110,四川.小兴场厂.6.nd11116,0,0,0,0,1,2.54,0.91,6.15,0,6.3,0,3.9,-3.9,1,11116,6746,-1,Unit,6,6
521,小兴场厂.6.3kV.3#机组,0,0,0,7.41,110,四川.小兴场厂.6.nd11118,0,0,0,0,1,5.12,0.95,6.15,0,6.3,0,3.9,-3.9,1,11118,6746,-1,Unit,6,6
522,小兴场厂.6.3kV.4#机组,0,0,0,3.13,110,四川.小兴场厂.6.nd11120,0,0,0,0,1,1.58,0.84,5.83,0,2.5,0,1.88,-1.88,1,11120,6747,-1,Unit,6,6
523,小兴场厂.6.3kV.5#机组,0,0,0,3.13,110,四川.小兴场厂.6.nd11122,0,0,0,0,1,2,0.69,5.85,0,2.5,0,1.88,-1.88,1,11122,6747,-1,Unit,6,6
524,明台厂.10.5kV.1#机组,0,0,0,17.65,110,四川.明台厂.10.nd11130,0,0,0,0,1,8.75,0.79,10.4,0,15,0,9.3,-9.3,1,11130,6726,-1,Unit,10,10.5
525,明台厂.10.5kV.2#机组,0,0,0,17.65,110,四川.明台厂.10.nd11132,0,0,0,0,1,8.79,0.61,10.4,0,15,0,9.3,-9.3,1,11132,6726,-1,Unit,10,10.5
526,明台厂.10.5kV.3#机组,0,0,0,17.65,110,四川.明台厂.10.nd11136,0,0,0,0,1,0,0,0,0,15,0,9.3,-9.3,1,11136,6726,-1,Unit,10,10.5
527,槽渔滩厂.10.5kV.1#机组,0,0,0,29.41,110,四川.槽渔滩厂.10.nd11175,0,0,0,0,1,21.76,2.16,10.36,0,25,0,15.49,-15.49,1,11175,6709,-1,Unit,10,10.5
528,槽渔滩厂.10.5kV.2#机组,0,0,0,29.41,110,四川.槽渔滩厂.10.nd11177,0,0,0,0,1,22.36,3.12,10.36,0,25,0,15.49,-15.49,1,11177,6710,-1,Unit,10,10.5
529,槽渔滩厂.10.5kV.3#机组,0,0,0,29.41,110,四川.槽渔滩厂.10.nd11179,0,0,0,0,1,-0.01,0.02,0,0,25,0,15.49,-15.49,1,11179,6710,-1,Unit,10,10.5
530,江油燃机厂.10.5kV.1#机组,0,0,0,30.862,110,四川.江油燃机厂.10.nd11160,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,11160,6790,-1,Unit,10,10.5
531,江油燃机厂.10.5kV.2#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd11161,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,11161,6790,-1,Unit,10,10.5
532,江油燃机厂.10.5kV.3#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd11163,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,11163,6791,-1,Unit,10,10.5
533,江油燃机厂.10.5kV.4#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd22650,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,22650,6793,-1,Unit,10,10.5
534,江油燃机厂.10.5kV.5#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd22652,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,22652,6794,-1,Unit,10,10.5
535,江油燃机厂.10.5kV.6#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd22654,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,22654,6795,-1,Unit,10,10.5
536,江油燃机厂.10.5kV.1B3#机组,0,0,0,30.86,110,四川.江油燃机厂.10.nd11202,0,0,0,0,1,0,0,0,0,25,0,18.52,-18.52,1,11202,6792,-1,Unit,10,10.5
537,城东厂.10.5kV.1#机组,0,0,0,28,110,四川.城东厂.10.nd11196,0,0,0,0,1,21.34,12.97,10.01,0,28,0,17.35,-17.35,1,11196,6656,-1,Unit,10,10.5
538,城东厂.10.5kV.2#机组,0,0,0,28,110,四川.城东厂.10.nd11198,0,0,0,0,1,22.53,7.47,10.41,0,28,0,17.35,-17.35,1,11198,6657,-1,Unit,10,10.5
539,城东厂.10.5kV.3#机组,0,0,0,28,110,四川.城东厂.10.nd11200,0,0,0,0,1,20.51,8.85,10.42,0,28,0,17.35,-17.35,1,11200,6657,-1,Unit,10,10.5
540,吉日波厂.6.3kV.1#机组,0,0,0,10,110,四川.吉日波厂.6.nd11205,0,0,0,0,1,0,0,0,0,10,0,6.2,-5,1,11205,6660,-1,Unit,6,6
541,吉日波厂.6.3kV.2#机组,0,0,0,10,110,四川.吉日波厂.6.nd11206,0,0,0,0,1,0,0,0,0,10,0,6.2,-5,1,11206,6660,-1,Unit,6,6
542,青居厂.10.5kV.1#机组,0,0,0,34,110,四川.青居厂.10.nd11219,0,0,0,0,1,21.76,-0.98,0,0,34,0,21.07,-20,1,11219,6462,-1,Unit,10,10.5
543,青居厂.10.5kV.2#机组,0,0,0,34,110,四川.青居厂.10.nd11221,0,0,0,0,1,0.01,0,0,0,34,0,21.07,-20,1,11221,6462,-1,Unit,10,10.5
544,青居厂.10.5kV.3#机组,0,0,0,34,110,四川.青居厂.10.nd11223,0,0,0,0,1,22.03,-1.24,0,0,34,0,21.07,-20,1,11223,6463,-1,Unit,10,10.5
545,青居厂.10.5kV.4#机组,0,0,0,34,110,四川.青居厂.10.nd11225,0,0,0,0,1,19.99,-3.35,0,0,34,0,21.07,-20,1,11225,6463,-1,Unit,10,10.5
546,三江厂.10.5kV.1#机组,0,0,0,17,110,四川.三江厂.10.nd11233,0,0,0,0,1,7.65,-2.75,10.2,0,17,0,10.54,-10.54,1,11233,6662,-1,Unit,10,10.5
547,三江厂.10.5kV.2#机组,0,0,0,17,110,四川.三江厂.10.nd11235,0,0,0,0,1,0,0,0,0,17,0,10.54,-10.54,1,11235,6662,-1,Unit,10,10.5
548,三江厂.10.5kV.3#机组,0,0,0,17,110,四川.三江厂.10.nd11237,0,0,0,0,1,10.66,0.53,10.32,0,17,0,10.54,-10.54,1,11237,6663,-1,Unit,10,10.5
549,东西关厂.10.5kV.1#机组,0,0,0,52.5,110,四川.东西关厂.10.nd10542,0,0,0,0,1,0,0,0.06,0,45,0,7.5,-7.5,1,10542,6403,-1,Unit,10,10.5
550,东西关厂.10.5kV.2#机组,0,0,0,52.5,110,四川.东西关厂.10.nd10544,0,0,0,0,1,43.98,-3.84,10.57,0,52.5,0,27.89,-30,1,10544,6403,-1,Unit,10,10.5
551,东西关厂.10.5kV.3#机组,0,0,0,52.5,110,四川.东西关厂.10.nd10546,0,0,0,0,1,0,0,0.1,0,45,0,7.5,-7.5,1,10546,6404,-1,Unit,10,10.5
552,东西关厂.10.5kV.4#机组,0,0,0,61.765,110,四川.东西关厂.10.nd10548,0,0,0,0,1,0,0,0.07,0,52.5,0,27.89,-30,1,10548,6404,-1,Unit,10,10.5
553,黑土坡厂.6.3kV.1#机组,0,0,0,9.41,110,四川.黑土坡厂.6.nd11260,0,0,0,0,1,6.03,2.08,6.1,0,8,0,4.96,-4.96,1,11260,6719,-1,Unit,6,6
554,黑土坡厂.6.3kV.2#机组,0,0,0,9.41,110,四川.黑土坡厂.6.nd11261,0,0,0,0,1,7.01,2.04,6.11,0,8,0,4.96,-4.96,1,11261,6720,-1,Unit,6,6
555,黑土坡厂.6.3kV.3#机组,0,0,0,9.41,110,四川.黑土坡厂.6.nd11262,0,0,0,0,1,6.01,2.01,6.09,0,8,0,4.96,-4.96,1,11262,6720,-1,Unit,6,6
556,杨村厂.10.5kV.1#机组,0,0,0,25.88,220,四川.杨村厂.10.nd11288,0,0,0,0,1,0,0,0,0,22,0,13.63,-13.63,1,11288,6691,-1,Unit,10,10.5
557,杨村厂.10.5kV.2#机组,0,0,0,25.88,220,四川.杨村厂.10.nd11290,0,0,0,0,1,0.36,0,0,0,22,0,13.63,-13.63,1,11290,6691,-1,Unit,10,10.5
558,杨村厂.10.5kV.3#机组,0,0,0,25.88,220,四川.杨村厂.10.nd11292,0,0,0,0,1,0,0,-6.09,0,22,0,13.63,-13.63,1,11292,6692,-1,Unit,10,10.5
559,白杨厂.10.5kV.1#机组,0,0,0,20,110,四川.白杨厂.10.nd11270,0,0,0,0,1,0,0.05,0,0,20,0,12,-12,1,11270,6768,-1,Unit,10,10.5
560,白杨厂.10.5kV.2#机组,0,0,0,20,110,四川.白杨厂.10.nd11272,0,0,0,0,1,0,0.11,0,0,20,0,12,-12,1,11272,6768,-1,Unit,10,10.5
561,小龙厂.10.5kV.1#机组,0,0,0,14.44,110,四川.小龙厂.10.nd11294,0,0,0,0,1,12.46,2.02,10.6,0,13,0,6.3,-8,1,11294,6761,-1,Unit,10,10.5
562,小龙厂.10.5kV.2#机组,0,0,0,14.44,110,四川.小龙厂.10.nd11296,0,0,0,0,1,0,0,0,0,13,0,6.3,-8,1,11296,6761,-1,Unit,10,10.5
563,小龙厂.10.5kV.3#机组,0,0,0,14.44,110,四川.小龙厂.10.nd11303,0,0,0,0,1,10.55,2.21,10.65,0,13,0,6.3,-8,1,11303,6762,-1,Unit,10,10.5
564,小龙厂.10.5kV.4#机组,0,0,0,14.44,110,四川.小龙厂.10.nd11305,0,0,0,0,1,10.36,2.02,10.65,0,13,0,6.3,-8,1,11305,6762,-1,Unit,10,10.5
565,热水塘厂.6.3kV.2#机组,0,0,0,7.5,110,四川.热水塘厂.6.nd11307,0,0,0,0,1,4,2.17,6.1,0,6,0,4.5,-4,1,11307,6766,-1,Unit,6,6
566,热水塘厂.6.3kV.1#机组,0,0,0,7.5,110,四川.热水塘厂.6.nd11309,0,0,0,0,1,1.95,1.21,6.12,0,6,0,4.5,-4,1,11309,6766,-1,Unit,6,6
567,金岩厂.10.5kV.2#机组,0,0,0,28.75,110,四川.金岩厂.10.nd11313,0,0,0,0,1,21.05,6.68,10.94,0,23,0,17.25,-17.25,1,11313,6759,-1,Unit,10,10.5
568,金岩厂.10.5kV.1#机组,0,0,0,28.75,110,四川.金岩厂.10.nd11311,0,0,0,0,1,20.32,5.68,10.94,0,23,0,17.25,-17.25,1,11311,6759,-1,Unit,10,10.5
569,石棉矿厂.20kV.4#机组,0,0,0,5.88,35,四川.石棉矿厂.20.nd22783,0,0,0,0,1,0,0,0,0,5,0,52.62,-52.62,1,22783,6782,-1,Unit,20,20
570,石棉矿厂.20kV.1#机组,0,0,0,5.88,35,四川.石棉矿厂.20.nd11339,0,0,0,0,1,0,0,0,0,5,0,52.62,-52.62,1,11339,6780,-1,Unit,20,20
571,石棉矿厂.20kV.2#机组,0,0,0,5.88,35,四川.石棉矿厂.20.nd11341,0,0,0,0,1,0,0,0.25,0,5,0,52.62,-52.62,1,11341,6781,-1,Unit,20,20
572,石棉矿厂.20kV.3#机组,0,0,0,5.88,35,四川.石棉矿厂.20.nd22789,0,0,0,0,1,0,0,0,0,5,0,52.62,-52.62,1,22789,6783,-1,Unit,20,20
573,雅家埂厂.10.5kV.2#机组,0,0,0,11.76,110,四川.雅家埂厂.10.nd11345,0,0,0,0,1,6.03,1.14,9.92,0,10,0,6.2,-5,1,11345,6757,-1,Unit,10,10.5
574,雅家埂厂.10.5kV.1#机组,0,0,0,11.76,110,四川.雅家埂厂.10.nd11343,0,0,0,0,1,7.05,1.12,9.93,0,10,0,6.2,-5,1,11343,6756,-1,Unit,10,10.5
575,黄丹厂.10.5kV.1#机组,0,0,0,18.82,110,四川.黄丹厂.10.nd11356,0,0,0,0,1,16.22,1.71,10.24,0,16,0,9.3,-8,1,11356,6786,-1,Unit,10,10.5
576,黄丹厂.10.5kV.2#机组,0,0,0,18.82,110,四川.黄丹厂.10.nd11357,0,0,0,0,1,16.65,1.9,10.28,0,16,0,9.3,-8,1,11357,6787,-1,Unit,10,10.5
577,黄丹厂.10.5kV.3#机组,0,0,0,17.65,110,四川.黄丹厂.10.nd11364,0,0,0,0,1,15.93,1.72,10.27,0,16,0,9.3,-8,1,11364,6787,-1,Unit,10,10.5
578,松源厂.10.5kV.3#机组,0,0,0,17.65,110,四川.松源厂.10.nd11378,0,0,0,0,1,-0.79,-14.5,-0.55,0,15,0,9.3,-10,1,11378,6753,-1,Unit,10,10.5
579,松源厂.10.5kV.1#机组,0,0,0,17.65,110,四川.松源厂.10.nd11374,0,0,0,0,1,-9.8,-11.44,1.4,0,15,0,9.3,-10,1,11374,6752,-1,Unit,10,10.5
580,松源厂.10.5kV.2#机组,0,0,0,17.65,110,四川.松源厂.10.nd11376,0,0,0,0,1,-7.44,-2.91,-0.55,0,15,0,9.3,-10,1,11376,6752,-1,Unit,10,10.5
581,金龙厂.6.3kV.1#机组,0,0,0,10.94,110,四川.金龙厂.6.nd11388,0,0,0,0,1,0,0,0,0,8.75,0,6.56,-6.56,1,11388,6728,-1,Unit,6,6
582,金龙厂.6.3kV.2#机组,0,0,0,10.94,110,四川.金龙厂.6.nd11390,0,0,0,0,1,0,0,0,0,8.75,0,6.56,-6.56,1,11390,6729,-1,Unit,6,6
583,金龙厂.6.3kV.3#机组,0,0,0,10.94,110,四川.金龙厂.6.nd11392,0,0,0,0,1,0,0,0,0,8.75,0,6.56,-6.56,1,11392,6729,-1,Unit,6,6
584,张窝厂.10.5kV.3#机组,0,0,0,23.52,110,四川.张窝厂.10.nd11404,0,0,0,0,1,0,0,10.11,0,20,0,12.4,-12.4,1,11404,6739,-1,Unit,10,10.5
585,张窝厂.10.5kV.1#机组,0,0,0,23.52,110,四川.张窝厂.10.nd11400,0,0,0,0,1,0,0,0,0,20,0,12.4,-12.4,1,11400,6738,-1,Unit,10,10.5
586,张窝厂.10.5kV.2#机组,0,0,0,23.52,110,四川.张窝厂.10.nd11402,0,0,0,0,1,0,0,10.01,0,20,0,12.4,-12.4,1,11402,6738,-1,Unit,10,10.5
587,灵官庙厂.6.3kV.1#机组,0,0,0,8.24,35,四川.灵官庙厂.6.nd11410,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,11410,6724,-1,Unit,6,6
588,灵官庙厂.6.3kV.2#机组,0,0,0,8.24,35,四川.灵官庙厂.6.nd11412,0,0,0,0,1,0,0,0,0,7,0,4.34,-4.34,1,11412,6724,-1,Unit,6,6
589,水打坝厂.6.3kV.1#机组,0,0,0,4.71,35,四川.水打坝厂.6.nd11416,0,0,0,0,1,0,0,0,0,4,0,2.48,-2.48,1,11416,6770,-1,Unit,6,6
590,水打坝厂.6.3kV.2#机组,0,0,0,4.71,35,四川.水打坝厂.6.nd11418,0,0,0,0,1,0,0,0,0,4,0,2.48,-2.48,1,11418,6770,-1,Unit,6,6
591,秀观厂.10.5kV.2#机组,0,0,0,36,110,四川.秀观厂.10.nd11422,0,0,0,0,1,35.27,0,10.4,0,36,0,15,-20,1,11422,6679,-1,Unit,10,10.5
592,秀观厂.10.5kV.1#机组,0,0,0,36,110,四川.秀观厂.10.nd11420,0,0,0,0,1,34.29,1.8,10.45,0,36,0,15,-18,1,11420,6678,-1,Unit,10,10.5
593,秀观厂.10.5kV.3#机组,0,0,0,36,110,四川.秀观厂.10.nd11424,0,0,0,0,1,31.85,0.37,10.45,0,36,0,15,-24,1,11424,6679,-1,Unit,10,10.5
594,可河厂.10.5kV.1#机组,0,0,0,21.18,110,四川.可河厂.10.nd11442,0,0,0,0,1,3.11,-0.97,0,0,18,0,17.04,-15,1,11442,6735,-1,Unit,10,10.5
595,可河厂.10.5kV.2#机组,0,0,0,21.18,110,四川.可河厂.10.nd11444,0,0,0,0,1,3.11,-1.73,0,0,18,0,17.04,-15,1,11444,6735,-1,Unit,10,10.5
596,可河厂.10.5kV.3#机组,0,0,0,21.18,110,四川.可河厂.10.nd11446,0,0,0,0,1,6.41,-1.06,0,0,18,0,17.04,-15,1,11446,6736,-1,Unit,10,10.5
597,可河厂.10.5kV.4#机组,0,0,0,21.18,110,四川.可河厂.10.nd11448,0,0,0,0,1,18.02,-1.95,0,0,18,0,17.04,-15,1,11448,6736,-1,Unit,10,10.5
598,中山厂.10.5kV.1#机组,0,0,0,3.76,110,四川.中山厂.10.nd11460,0,0,0,0,1,0,0,0,0,3.2,0,1.98,-1.98,1,11460,6732,-1,Unit,10,10.5
599,中山厂.10.5kV.2#机组,0,0,0,10.59,110,四川.中山厂.10.nd11461,0,0,0,0,1,7.88,0,10.31,0,9,0,5.58,-5.58,1,11461,6732,-1,Unit,10,10.5
600,中山厂.10.5kV.3#机组,0,0,0,10.59,110,四川.中山厂.10.nd11462,0,0,0,0,1,7.69,0,10.31,0,9,0,5.58,-5.58,1,11462,6732,-1,Unit,10,10.5
601,洗马姑厂.10.5kV.1#机组,0,0,0,10.59,35,四川.洗马姑厂.10.nd22934,0,0,0,0,1,6.79,1.72,10.6,0,9,0,5.58,-5.58,1,22934,6750,-1,Unit,10,10.5
602,洗马姑厂.10.5kV.2#机组,0,0,0,10.59,35,四川.洗马姑厂.10.nd22932,0,0,0,0,1,8.65,1.52,10.59,0,9,0,5.58,-5.58,1,22932,6749,-1,Unit,10,10.5
603,春禾厂.6.3kV.2#机组,0,0,0,7.41,35,四川.春禾厂.6.nd11479,0,0,0,0,1,5.15,-0.22,0,0,6.3,0,3.9,-3.9,1,11479,6743,-1,Unit,6,6
604,春禾厂.6.3kV.1#机组,0,0,0,7.41,35,四川.春禾厂.6.nd11477,0,0,0,0,1,-0.57,-0.57,0,0,6.3,0,3.9,-3.9,1,11477,6743,-1,Unit,6,6
605,水津关厂.10.5kV.2#机组,0,0,0,23.33,110,四川.水津关厂.10.nd11543,0,0,0,0,1,8.36,5.5,10.31,0,21,0,10.17,-10,1,11543,6799,-1,Unit,10,10.5
606,水津关厂.10.5kV.1#机组,0,0,0,23.33,110,四川.水津关厂.10.nd11541,0,0,0,0,1,0,-0.2,0,0,21,0,10.17,-10,1,11541,6798,-1,Unit,10,10.5
607,水津关厂.10.5kV.3#机组,0,0,0,23.33,110,四川.水津关厂.10.nd11553,0,0,0,0,1,7.31,5.3,10.31,0,21,0,10.17,-10,1,11553,6799,-1,Unit,10,10.5
608,国合厂.10.5kV.1#机组,0,0,0,11.76,110,四川.国合厂.10.nd22974,0,0,0,0,1,10.11,0,10.32,0,10,0,6.2,-6.2,1,22974,6802,-1,Unit,10,10.5
609,国合厂.10.5kV.2#机组,0,0,0,11.76,110,四川.国合厂.10.nd11555,0,0,0,0,1,10.62,-1.13,10.36,0,10,0,6.2,-6.2,1,11555,6801,-1,Unit,10,10.5
610,国合厂.10.5kV.3#机组,0,0,0,11.76,110,四川.国合厂.10.nd11561,0,0,0,0,1,0,0,0,0,4.9,0,6.2,-6.2,1,11561,6801,-1,Unit,10,10.5
611,茶园厂.10.5kV.1#机组,0,0,0,12.5,110,四川.茶园厂.10.nd11581,0,0,0,0,1,6.82,0,10.11,0,10,0,7.5,-6,1,11581,6804,-1,Unit,10,10.5
612,茶园厂.10.5kV.2#机组,0,0,0,12.5,110,四川.茶园厂.10.nd11580,0,0,0,0,1,6.73,0,10.11,0,10,0,7.5,-6,1,11580,6804,-1,Unit,10,10.5
613,茶园厂.10.5kV.3#机组,0,0,0,12.5,110,四川.茶园厂.10.nd11578,0,0,0,0,1,0,0,0,0,10,0,7.5,-7.5,1,11578,6805,-1,Unit,10,10.5
614,华强厂.6.3kV.1#机组,0,0,0,8.75,110,四川.华强厂.6.nd10582,0,0,0,0,1,4.46,1.97,6.1,0,7,0,5.25,-5.25,1,10582,6498,-1,Unit,6,6
615,华强厂.6.3kV.2#机组,0,0,0,8.75,110,四川.华强厂.6.nd10584,0,0,0,0,1,4.53,1.7,6.1,0,7,0,5.25,-5.25,1,10584,6498,-1,Unit,6,6
616,尼河厂.10.5kV.1#机组,0,0,0,9.5,110,四川.尼河厂.10.nd11587,0,0,0,0,1,8.96,0,5.83,0,9,0,24.79,-7,1,11587,6807,-1,Unit,10,10.5
617,尼河厂.10.5kV.2#机组,0,0,0,9.5,110,四川.尼河厂.10.nd11589,0,0,0,0,1,6.19,0,5.84,0,9,0,24.79,-7,1,11589,6807,-1,Unit,10,10.5
618,攀钢热电厂.10.5kV.5#机组,0,0,0,58.82,110,四川.攀钢热电厂.10.nd23013,0,0,0,0,1,50.54,23.85,10.58,0,55,0,30.99,-30.99,1,23013,6515,-1,Unit,10,10.5
619,围海厂.10.5kV.1#机组,0,0,0,18,110,四川.围海厂.10.nd11596,0,0,0,0,1,13.15,0.93,10.07,0,13.33,0,5.81,-9,1,11596,6809,-1,Unit,10,10.5
620,围海厂.10.5kV.2#机组,0,0,0,18,110,四川.围海厂.10.nd11597,0,0,0,0,1,12.61,0.41,10.08,0,13.33,0,5.81,-9,1,11597,6809,-1,Unit,10,10.5
621,围海厂.10.5kV.3#机组,0,0,0,18,110,四川.围海厂.10.nd11598,0,0,0,0,1,14.48,0.57,10.08,0,13.33,0,5.81,-9,1,11598,6809,-1,Unit,10,10.5
622,德昌风电厂.0.69kV.1301#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6907,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11615,6907,0,Unit,0.69,0.69
623,德昌风电厂.0.69kV.1302#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6908,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11617,6908,0,Unit,0.69,0.69
624,德昌风电厂.0.69kV.1303#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6909,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11619,6909,0,Unit,0.69,0.69
625,德昌风电厂.0.69kV.1401#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6910,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11621,6910,0,Unit,0.69,0.69
626,德昌风电厂.0.69kV.1402#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6911,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11623,6911,0,Unit,0.69,0.69
627,德昌风电厂.0.69kV.1403#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6912,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11625,6912,0,Unit,0.69,0.69
628,德昌风电厂.0.69kV.1501#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6913,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11627,6913,0,Unit,0.69,0.69
629,德昌风电厂.0.69kV.1502#机组,0,0,0,2.63,220,四川.德昌风电厂.0.6914,0,0,0.69,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,11629,6914,0,Unit,0.69,0.69
630,风滩厂.10.5kV.3#机组,0,0,0,5.882,110,四川.风滩厂.10.nd11630,0,0,0,0,1,3.76,1.68,10.5,0,5,0,3.1,-3.1,1,11630,6611,-1,Unit,10,10.5
631,风滩厂.10.5kV.4#机组,0,0,0,5.88,110,四川.风滩厂.10.nd11631,0,0,0,0,1,3.72,1.66,10.45,0,5,0,3.1,-3.1,1,11631,6611,-1,Unit,10,10.5
632,德美厂.6.3kV.1#机组,0,0,0,6.25,110,四川.德美厂.6.nd11638,0,0,0,0,1,3.26,1.03,6.11,0,5,0,3.75,-2.5,1,11638,7071,-1,Unit,6,6
633,德美厂.6.3kV.2#机组,0,0,0,6.25,110,四川.德美厂.6.nd11640,0,0,0,0,1,3.47,1.02,6.12,0,5,0,3.75,-2.5,1,11640,7071,-1,Unit,6,6
634,公德房厂.10.5kV.1#机组,0,0,0,5.882,110,四川.公德房厂.10.nd11648,0,0,0,0,1,0,0,0,0,5,0,3.09,-3.09,1,11648,7073,-1,Unit,10,10.5
635,公德房厂.10.5kV.2#机组,0,0,0,5.88,110,四川.公德房厂.10.nd11650,0,0,0,0,1,2.93,0.52,6.17,0,5,0,3.09,-3.09,1,11650,7073,-1,Unit,10,10.5
636,公德房厂.10.5kV.3#机组,0,0,0,5.88,110,四川.公德房厂.10.nd11658,0,0,0,0,1,3.12,0.34,6.18,0,5,0,3.09,-3.09,1,11658,7074,-1,Unit,10,10.5
637,虎头寺厂.10.5kV.1#机组,0,0,0,21.74,110,四川.虎头寺厂.10.nd11661,0,0,0,0,1,19.29,-0.47,10.91,0,20,0,0.1,-12,1,11661,7076,-1,Unit,10,10.5
638,虎头寺厂.10.5kV.2#机组,0,0,0,21.74,110,四川.虎头寺厂.10.nd11663,0,0,0,0,1,18.97,0.89,11.09,0,20,0,0.1,-12,1,11663,7077,-1,Unit,10,10.5
639,虎头寺厂.10.5kV.3#机组,0,0,0,21.74,110,四川.虎头寺厂.10.nd11665,0,0,0,0,1,19.39,-0.06,11.04,0,20,0,0.1,-12,1,11665,7077,-1,Unit,10,10.5
640,五桐厂.10.5kV.1#机组,0,0,0,22.5,110,四川.五桐厂.10.nd11672,0,0,0,0,1,17.13,6.25,10.39,0,18,0,13.5,-13.5,1,11672,7080,-1,Unit,10,10.5
641,五桐厂.10.5kV.2#机组,0,0,0,22.5,110,四川.五桐厂.10.nd11673,0,0,0,0,1,16.97,5.92,10.37,0,18,0,13.5,-13.5,1,11673,7080,-1,Unit,10,10.5
642,共和厂.10.5kV.1#机组,0,0,0,13.5,110,四川.共和厂.10.nd11691,0,0,0,0,1,7.68,0.74,9.95,0,12,0,6.2,-7,1,11691,7082,-1,Unit,10,10.5
643,共和厂.10.5kV.2#机组,0,0,0,13.5,110,四川.共和厂.10.nd11693,0,0,0,0,1,0,0,0,0,12,0,6.2,-7,1,11693,7082,-1,Unit,10,10.5
644,火谷厂.10.5kV.1#机组,0,0,0,23.53,110,四川.火谷厂.10.nd11697,0,0,0,0,1,10.16,0.36,10.2,0,20,0,12.39,-15,1,11697,7084,-1,Unit,10,10.5
645,火谷厂.10.5kV.2#机组,0,0,0,23.53,110,四川.火谷厂.10.nd11695,0,0,0,0,1,10.28,1.24,10.19,0,20,0,12.39,-15,1,11695,7084,-1,Unit,10,10.5
646,驷马桥厂.10.5kV.1#机组,0,0,0,15,110,四川.驷马桥厂.10.nd11733,0,0,0,0,1,0,0,0,0,12,-1,9,-9,1,11733,7088,-1,Unit,10,10.5
647,驷马桥厂.10.5kV.2#机组,0,0,0,15,110,四川.驷马桥厂.10.nd11731,0,0,0,0,1,6.41,2.34,9.98,0,12,-1,9,-9,1,11731,7088,-1,Unit,10,10.5
648,泗耳厂.10.5kV.1#机组,0,0,0,21.176,110,四川.泗耳厂.10.nd11716,0,0,0,0,1,14.85,0,10.26,0,18,0,11.16,-9,1,11716,7095,-1,Unit,10,10.5
649,泗耳厂.10.5kV.2#机组,0,0,0,21.18,110,四川.泗耳厂.10.nd11717,0,0,0,0,1,9.17,0,10.31,0,18,0,11.16,-9,1,11717,7095,-1,Unit,10,10.5
650,炉城厂.10.5kV.2#机组,0,0,0,18.75,110,四川.炉城厂.10.nd11729,0,0,0,0,1,4.24,2.39,10.03,0,12,0,11.25,-3,1,11729,7092,-1,Unit,10,10.5
651,炉城厂.10.5kV.1#机组,0,0,0,18.75,110,四川.炉城厂.10.nd11727,0,0,0,0,1,3.84,2.3,10,0,12,0,11.25,-3,1,11727,7092,-1,Unit,10,10.5
652,红旗厂.10.5kV.1#机组,0,0,0,24.444,110,四川.红旗厂.10.nd11751,0,0,0,0,1,19.03,-0.84,10.13,0,22,0,2.44,-11,1,11751,7100,-1,Unit,10,10.5
653,红旗厂.10.5kV.2#机组,0,0,0,24.444,110,四川.红旗厂.10.nd11749,0,0,0,0,1,18.76,-1.34,10.13,0,22,0,2.44,-11,1,11749,7100,-1,Unit,10,10.5
654,红旗厂.10.5kV.3#机组,0,0,0,24.444,110,四川.红旗厂.10.nd11747,0,0,0,0,1,17.78,0.96,10.25,0,22,0,2.44,-11,1,11747,7099,-1,Unit,10,10.5
655,龙溪沟厂.10.5kV.1#机组,0,0,0,10.588,110,四川.龙溪沟厂.10.nd11759,0,0,0,0,1,5.56,1.99,4.89,0,9,0,0.1,-6,1,11759,7103,-1,Unit,10,10.5
656,龙溪沟厂.10.5kV.2#机组,0,0,0,10.588,110,四川.龙溪沟厂.10.nd11761,0,0,0,0,1,4.38,1.42,8.39,0,9,0,0.1,-6,1,11761,7103,-1,Unit,10,10.5
657,上松厂.10.5kV.1#机组,0,0,0,4.7,110,四川.上松厂.10.nd23150,0,0,0,0,1,3.09,0.55,9.97,0,4,0,0.1,-2.5,1,23150,7108,-1,Unit,10,10.5
658,上松厂.10.5kV.2#机组,0,0,0,4.7,110,四川.上松厂.10.nd23151,0,0,0,0,1,2.92,0.55,9.96,0,4,0,0.1,-2.5,1,23151,7108,-1,Unit,10,10.5
659,上松厂.10.5kV.3#机组,0,0,0,4.7,110,四川.上松厂.10.nd23152,0,0,0,0,1,2.58,0.54,10.03,0,4,0,0.1,-2.5,1,23152,7108,-1,Unit,10,10.5
660,上松厂.10.5kV.4#机组,0,0,0,4.7,110,四川.上松厂.10.nd23153,0,0,0,0,1,3.43,0.69,10.03,0,4,0,0.1,-2.5,1,23153,7108,-1,Unit,10,10.5
661,下松厂.10.5kV.1#机组,0,0,0,4.7,110,四川.下松厂.10.nd23162,0,0,0,0,1,2.93,0.86,10.09,0,4,0,0.1,-2.5,1,23162,7106,-1,Unit,10,10.5
662,下松厂.10.5kV.2#机组,0,0,0,4.7,110,四川.下松厂.10.nd23163,0,0,0,0,1,1.63,0.87,10.12,0,4,0,0.1,-2.5,1,23163,7106,-1,Unit,10,10.5
663,下松厂.10.5kV.3#机组,0,0,0,4.7,110,四川.下松厂.10.nd23164,0,0,0,0,1,3.02,0.83,10.09,0,4,0,0.1,-2.5,1,23164,7106,-1,Unit,10,10.5
664,杵坝厂.10.5kV.1#机组,0,0,0,9.411,110,四川.杵坝厂.10.nd11796,0,0,0,0,1,2.1,1.12,9.96,0,8,0,4.95,-6,1,11796,7112,-1,Unit,10,10.5
665,杵坝厂.10.5kV.2#机组,0,0,0,9.411,110,四川.杵坝厂.10.nd11798,0,0,0,0,1,1.19,0.55,10.05,0,8,0,4.95,-6,1,11798,7112,-1,Unit,10,10.5
666,杵坝厂.10.5kV.3#机组,0,0,0,4.7,110,四川.杵坝厂.10.nd23181,0,0,0,0,1,1.87,1.07,9.99,0,4,0,2.47,-2.5,1,23181,7113,-1,Unit,10,10.5
667,石化自备厂.10.5kV.1#机组,0,0,0,62.5,35,四川.石化自备厂.10.nd26801,0,0,0,0,1,31.11,9.27,10.46,0,50,0,37.5,-15,1,26801,7131,-1,Unit,10,10.5
668,石化自备厂.10.5kV.2#机组,0,0,0,62.5,35,四川.石化自备厂.10.nd23193,0,0,0,0,1,0,0,0,0,50,0,37.5,-15,1,23193,7128,-1,Unit,10,10.5
669,石化自备厂.10.5kV.3#机组,0,0,0,62.5,35,四川.石化自备厂.10.nd26802,0,0,0,0,1,0,0,0,0,50,0,37.5,-15,1,26802,7132,-1,Unit,10,10.5
670,石化自备厂.10.5kV.4#机组,0,0,0,62.5,35,四川.石化自备厂.10.nd23201,0,0,0,0,1,0,0,0,0,50,0,37.5,-15,1,23201,7130,-1,Unit,10,10.5
671,新马厂.10.5kV.1#机组,0,0,0,47.06,220,四川.新马厂.10.7134,38.369,-5.627,9.913,5.218,0,38.52,-6.08,10.11,0,40,0,24.79,-25,1,11846,7134,0,Unit,10,10.5
672,新马厂.10.5kV.2#机组,0,0,0,47.06,220,四川.新马厂.10.7134,37.732,-6.256,9.913,5.218,0,37.88,-6.76,10.35,0,40,0,24.79,-25,1,11848,7134,0,Unit,10,10.5
673,新马厂.10.5kV.3#机组,0,0,0,47.06,220,四川.新马厂.10.nd11850,0,0,0,0,1,0,0,0,0,40,0,24.79,-25,1,11850,7135,-1,Unit,10,10.5
674,佳境厂.10.5kV.1#机组,0,0,0,12.3,110,四川.佳境厂.10.nd11863,0,0,0,0,1,10.01,5.44,10.28,0,12,0,9,-9,1,11863,7137,-1,Unit,10,10.5
675,佳境厂.10.5kV.2#机组,0,0,0,12.3,110,四川.佳境厂.10.nd11864,0,0,0,0,1,0,0,0,0,12,0,9,-9,1,11864,7137,-1,Unit,10,10.5
676,汇溪厂.10.5kV.3#机组,0,0,0,31.25,110,四川.汇溪厂.10.7148,0,0,0,0,0,22.07,8.4,10.53,0,25,0,6.25,-15,1,11890,7148,17,Unit,10,10.5
677,汇溪厂.10.5kV.1#机组,0,0,0,31.25,110,四川.汇溪厂.10.7147,0,0,0,0,0,20.42,6.27,10.46,0,25,0,6.25,-15,1,11886,7147,17,Unit,10,10.5
678,汇溪厂.10.5kV.2#机组,0,0,0,31.25,110,四川.汇溪厂.10.7147,0,0,0,0,0,22.14,6.23,10.47,0,25,0,6.25,-15,1,11888,7147,17,Unit,10,10.5
679,民强厂.10.5kV.2#机组,0,0,0,21.176,110,四川.民强厂.10.nd11904,0,0,0,0,1,18.59,8.8,10.23,0,18,0,3.18,-3.18,1,11904,7160,-1,Unit,10,10.5
680,民强厂.10.5kV.1#机组,0,0,0,21.176,110,四川.民强厂.10.nd11902,0,0,0,0,1,15.42,8.53,10.26,0,18,0,3.18,-3.18,1,11902,7159,-1,Unit,10,10.5
681,三岔厂.10.5kV.2#机组,0,0,0,26.25,110,四川.三岔厂.10.nd11912,0,0,0,0,1,21.2,0.65,10.4,0,21,0,5.25,-12,1,11912,7162,-1,Unit,10,10.5
682,三岔厂.10.5kV.1#机组,0,0,0,26.25,110,四川.三岔厂.10.nd11911,0,0,0,0,1,0.02,-0.04,0,0,21,0,5.25,-12,1,11911,7162,-1,Unit,10,10.5
683,叶塘厂.10.5kV.1#机组,0,0,0,15,110,四川.叶塘厂.10.nd11922,0,0,0,0,1,0,0,0,0,12,0,3,-8,1,11922,7165,-1,Unit,10,10.5
684,叶塘厂.10.5kV.2#机组,0,0,0,15,110,四川.叶塘厂.10.nd11924,0,0,0,0,1,11.04,-0.68,10.37,0,12,0,3,-8,1,11924,7165,-1,Unit,10,10.5
685,仙女堡厂.10.5kV.1#机组,0,0,0,44.7,110,四川.仙女堡厂.10.nd11931,0,0,0,0,1,35.65,-5.28,10.21,0,38,0,6.7,-18,1,11931,7167,-1,Unit,10,10.5
686,仙女堡厂.10.5kV.2#机组,0,0,0,44.7,110,四川.仙女堡厂.10.nd11932,0,0,0,0,1,5.72,-6.58,10.21,0,38,0,6.7,-18,1,11932,7168,-1,Unit,10,10.5
687,工棚厂.10.5kV.1#机组,0,0,0,15.5,110,四川.工棚厂.10.nd23329,0,0,0,0,1,0,0,0,0,12.4,0,3.1,-7,1,23329,7177,-1,Unit,10,10.5
688,工棚厂.10.5kV.2#机组,0,0,0,15.5,110,四川.工棚厂.10.nd23330,0,0,0,0,1,0,0,0,0,12.4,0,3.1,-7,1,23330,7178,-1,Unit,10,10.5
689,玉田厂.10.5kV.1#机组,0,0,0,36.47,220,四川.玉田厂.10.7194,13.322,-4.126,10.002,3.016,0,13.48,-4.16,10.23,0,31,0,19.72,-25,1,12066,7194,0,Unit,10,10.5
690,玉田厂.10.5kV.2#机组,0,0,0,36.47,220,四川.玉田厂.10.7194,0,0,10.002,3.016,1,0,0,0,0,31,0,19.72,-25,1,12067,7194,0,Unit,10,10.5
691,玉田厂.10.5kV.3#机组,0,0,0,36.47,220,四川.玉田厂.10.7195,28.544,-2.414,9.979,6.738,0,28.7,-2.68,10.22,0,31,0,19.72,-20,1,12068,7195,0,Unit,10,10.5
692,俄尔厂.10.5kV.1#机组,0,0,0,12.5,110,四川.俄尔厂.10.nd12098,0,0,0,0,1,0,0,0,0,10,0,7.5,-7,1,12098,7202,-1,Unit,10,10.5
693,俄尔厂.10.5kV.2#机组,0,0,0,12.5,110,四川.俄尔厂.10.nd12100,0,0,0,0,1,0,0,0,0,10,0,7.5,-7,1,12100,7202,-1,Unit,10,10.5
694,云潭二期厂.22kV.61#机组,0,0,0,600,500,四川.云潭二期.22.7364,347.703,83.054,21.778,-19.1,0,353.18,79.23,21.88,0,600,360,105,-120,1,23460,7364,0,Unit,22,22
695,木瓜墩厂.10.5kV.1#机组,0,0,0,12.5,35,四川.木瓜墩厂.10.nd12216,0,0,0,0,1,0,0,0,0,10,0,2.5,-6,1,12216,7384,-1,Unit,10,10.5
696,木瓜墩厂.10.5kV.2#机组,0,0,0,12.5,35,四川.木瓜墩厂.10.nd12218,0,0,0,0,1,0,0,0,0,10,0,2.5,-6,1,12218,7384,-1,Unit,10,10.5
697,什邡.66kV.1#SVC相控电抗器等值发电机组,0,0,0,180,500,四川.什邡.60.nd37754,0,0,0,0,1,0,0,0,0,1,0,1800,-1800,1,37754,5946,-1,Unit,60,66
698,什邡.66kV.2#SVC相控电抗器等值发电机组,0,0,0,180,500,四川.什邡.60.nd37755,0,0,0,0,1,0,0,0,0,1,0,1800,-1800,1,37755,5947,-1,Unit,60,66
699,洪沟.35kV.1#SVC相控电抗器等值发电机组,0,0,0,120,500,西南.洪沟站.35.nd37756,0,0,0,0,1,0,0,0,0,1,0,1200,-1200,1,37756,1013,-1,Unit,35,35
700,打鼓滩厂.10.5kV.1#机组,0,0,0,11.6,110,四川.打鼓滩厂.10.nd12322,0,0,0,0,1,9.32,3.56,10.1,0,10.5,0,1.6,-5,1,12322,7400,-1,Unit,10,10.5
701,打鼓滩厂.10.5kV.2#机组,0,0,0,11.6,110,四川.打鼓滩厂.10.nd12324,0,0,0,0,1,0,0,0,0,10.5,0,1.6,-5,1,12324,7400,-1,Unit,10,10.5
702,打鼓滩厂.10.5kV.3#机组,0,0,0,11.6,110,四川.打鼓滩厂.10.nd12326,0,0,0,0,1,9.94,4.12,10.29,0,10.5,0,1.6,-5,1,12326,7401,-1,Unit,10,10.5
703,多诺厂.13.8kV.1#机组,0,0,0,55.556,220,四川.多诺厂.13.7422,40.279,-1.668,13.23,-14.303,0,40.51,-1.3,13.29,0,50,0,5.56,-30,1,12356,7422,0,Unit,13,13.8
704,多诺厂.13.8kV.2#机组,0,0,0,55.556,220,四川.多诺厂.13.7422,0.075,-4.492,13.23,-14.303,0,0.08,-3.5,13.19,0,50,0,5.56,-30,1,12358,7422,0,Unit,13,13.8
705,川威余热厂.10.5kV.1#机组,0,0,0,62.5,110,四川.川威余热厂.10.nd12372,0,0,0,0,1,51.96,16.52,10.42,0,50,0,37.5,-12.5,1,12372,7432,-1,Unit,10,10.5
706,钢钒Ⅰ厂.10.5kV.1#机组,0,0,0,56.25,110,四川.钢钒Ⅰ厂.10.nd12474,0,0,0,0,1,32.85,15.34,10.35,0,40,0,11.25,-11.25,1,12474,7600,-1,Unit,10,10.5
707,钢钒Ⅰ厂.10.5kV.2#机组,0,0,0,56.25,110,四川.钢钒Ⅰ厂.10.nd12476,0,0,0,0,1,0,0,0,0,40,0,11.25,-11.25,1,12476,7601,-1,Unit,10,10.5
708,钢钒Ⅰ厂.10.5kV.3#机组,0,0,0,56.25,110,四川.钢钒Ⅰ厂.10.nd12478,0,0,0,0,1,19.22,8.55,10.5,0,40,0,11.25,-11.25,1,12478,7602,-1,Unit,10,10.5
709,钢钒Ⅰ厂.10.5kV.4#机组,0,0,0,68.75,110,四川.钢钒Ⅰ厂.10.nd12480,0,0,0,0,1,37.56,15.78,10.5,0,55,0,13.75,13.75,1,12480,7603,-1,Unit,10,10.5
710,钢钒Ⅱ厂.10.5kV.5#机组,0,0,0,31.25,10,四川.钢钒Ⅱ厂.10.nd23603,0,0,0,0,1,14.84,5.57,10.57,0,25,0,6.25,-6.25,1,23603,7604,-1,Unit,10,10.5
711,钢钒Ⅱ厂.10.5kV.6#机组,0,0,0,31.25,10,四川.钢钒Ⅱ厂.10.nd23607,0,0,0,0,1,0,9.08,10.69,0,25,0,6.25,-6.25,1,23607,7605,-1,Unit,10,10.5
712,钢钒Ⅲ厂.10.5kV.7#机组,0,0,0,16.25,10,四川.钢钒Ⅲ厂.10.nd12483,0,0,0,0,1,2.47,0.62,10.29,0,13,0,3.25,-3.25,1,12483,7608,-1,Unit,10,10.5
713,钢钒Ⅲ厂.10.5kV.8#机组,0,0,0,56.25,10,四川.钢钒Ⅲ厂.10.nd12484,0,0,0,0,1,8.26,2.48,10.54,0,13,0,11.25,-11.25,1,12484,7609,-1,Unit,10,10.5
714,钢钒Ⅲ厂.10.5kV.9#机组,0,0,0,56.25,10,四川.钢钒Ⅲ厂.10.nd12485,0,0,0,0,1,0,0,0,0,13,0,11.25,-11.25,1,12485,7610,-1,Unit,10,10.5
715,出龙沟厂.6.3kV.1#机组,0,0,0,7,110,四川.出龙沟厂.6.7615,3.45,0.548,6.072,0.663,0,4.18,0.81,6.07,0,7,0,1.75,-4,1,12517,7615,0,Unit,6,6
716,出龙沟厂.6.3kV.2#机组,0,0,0,7,110,四川.出龙沟厂.6.7615,5.059,0.736,6.072,0.663,0,6.13,1.08,6.08,0,7,0,1.75,-4,1,12519,7615,0,Unit,6,6
717,亭子口厂.15.75kV.1#机组,0,0,0,305.556,500,四川.亭子口厂.15.7627,274.719,36.244,15.99,-10.451,0,275.5,37.8,15.97,0,275,0,30.56,-120,1,12529,7627,0,Unit,15,15.75
718,亭子口厂.15.75kV.2#机组,0,0,0,305.556,500,四川.亭子口厂.15.7628,272.006,18.699,15.864,-10.464,0,272.6,19.9,15.83,0,275,0,30.56,-120,1,12531,7628,0,Unit,15,15.75
719,亭子口厂.15.75kV.3#机组,0,0,0,305.556,500,四川.亭子口厂.15.7629,275.075,36.959,15.995,-10.47,0,275.7,38.5,15.97,0,275,0,30.56,-120,1,12533,7629,0,Unit,15,15.75
720,亭子口厂.15.75kV.4#机组,0,0,0,305.556,500,四川.亭子口厂.15.7630,274.435,34.596,15.979,-10.488,0,274.9,35.8,15.97,0,275,0,30.56,-120,1,12535,7630,0,Unit,15,15.75
721,毛滩厂.10.5kV.1#机组,0,0,0,40,220,四川.毛滩厂.10.7644,34.153,2.426,10.135,-6.424,0,32.97,2.33,10.39,0,34,0,6,-6,1,12615,7644,0,Unit,10,10.5
722,毛滩厂.10.5kV.2#机组,0,0,0,40,220,四川.毛滩厂.10.7644,34.474,4.665,10.135,-6.424,0,33.28,4.48,10.42,0,34,0,6,-6,1,12617,7644,0,Unit,10,10.5
723,毛滩厂.10.5kV.3#机组,0,0,0,40,220,四川.毛滩厂.10.7645,33.663,2.426,10.112,-7.219,0,32.42,2.33,10.24,0,34,0,6,-6,1,12619,7645,0,Unit,10,10.5
724,毛滩厂.10.5kV.4#机组,0,0,0,3.6,220,四川.毛滩厂.10.7645,0,0,10.112,-7.219,1,0,0,0.02,0,3,0,0.6,-0.6,1,12621,7645,0,Unit,10,10.5
725,德昌风电厂.0.69kV.3501#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6915,0,0,0.624,-1.885,0,0,0,0,0,2.5,0,0.13,-0.13,1,12625,6915,0,Unit,0.69,0.69
726,德昌风电厂.0.69kV.3502#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6916,-0.043,-2.487,0.62,-1.837,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12627,6916,0,Unit,0.69,0.69
727,德昌风电厂.0.69kV.3503#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6917,-0.036,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12629,6917,0,Unit,0.69,0.69
728,德昌风电厂.0.69kV.3504#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6918,-0.04,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12631,6918,0,Unit,0.69,0.69
729,德昌风电厂.0.69kV.3505#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6919,-0.036,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12633,6919,0,Unit,0.69,0.69
730,德昌风电厂.0.69kV.3601#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6920,-0.037,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12635,6920,0,Unit,0.69,0.69
731,德昌风电厂.0.69kV.3602#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6930,-0.036,-2.48,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12672,6930,0,Unit,0.69,0.69
732,德昌风电厂.0.69kV.3603#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6931,-0.036,-2.48,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12674,6931,0,Unit,0.69,0.69
733,德昌风电厂.0.69kV.3604#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6932,-0.039,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12676,6932,0,Unit,0.69,0.69
734,德昌风电厂.0.69kV.3605#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6933,-0.039,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12678,6933,0,Unit,0.69,0.69
735,德昌风电厂.0.69kV.3606#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6934,-0.038,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12680,6934,0,Unit,0.69,0.69
736,德昌风电厂.0.69kV.3607#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6935,-0.036,-2.48,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12682,6935,0,Unit,0.69,0.69
737,德昌风电厂.0.69kV.3608#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6921,-0.036,-2.481,0.62,-1.89,0,0,0,0,0,2.5,0,0.13,-0.13,1,12637,6921,0,Unit,0.69,0.69
738,德昌风电厂.0.69kV.3701#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6922,-0.038,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12639,6922,0,Unit,0.69,0.69
739,德昌风电厂.0.69kV.3702#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6936,-0.044,-2.495,0.62,-1.837,0,-0.01,-0.02,0,0,2.5,0,0.13,-0.13,1,12684,6936,0,Unit,0.69,0.69
740,德昌风电厂.0.69kV.3703#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6937,-0.036,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12686,6937,0,Unit,0.69,0.69
741,德昌风电厂.0.69kV.3704#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6938,-0.036,-2.481,0.62,-1.836,0,0,0,0,0,2.5,0,0.13,-0.13,1,12688,6938,0,Unit,0.69,0.69
