id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
742,德昌风电厂.0.69kV.3705#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6939,-0.039,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12690,6939,0,Unit,0.69,0.69
743,德昌风电厂.0.69kV.3706#机组,0,0,0,2.632,220,四川.德昌风电厂.0.6923,-0.039,-2.484,0.62,-1.836,0,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,12641,6923,0,Unit,0.69,0.69
744,德昌风电厂.0.69kV.2201#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6924,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12643,6924,0,Unit,0.69,0.69
745,德昌风电厂.0.69kV.2202#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6940,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12692,6940,0,Unit,0.69,0.69
746,德昌风电厂.0.69kV.2203#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6941,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12694,6941,0,Unit,0.69,0.69
747,德昌风电厂.0.69kV.2204#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6942,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12696,6942,0,Unit,0.69,0.69
748,德昌风电厂.0.69kV.2205#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6943,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12698,6943,0,Unit,0.69,0.69
749,德昌风电厂.0.69kV.2206#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6925,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12645,6925,0,Unit,0.69,0.69
750,德昌风电厂.0.69kV.2301#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6926,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12647,6926,0,Unit,0.69,0.69
751,德昌风电厂.0.69kV.2302#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6944,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12700,6944,0,Unit,0.69,0.69
752,德昌风电厂.0.69kV.2303#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6945,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12702,6945,0,Unit,0.69,0.69
753,德昌风电厂.0.69kV.2304#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6946,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12704,6946,0,Unit,0.69,0.69
754,德昌风电厂.0.69kV.2305#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6947,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12706,6947,0,Unit,0.69,0.69
755,德昌风电厂.0.69kV.2306#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6927,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12649,6927,0,Unit,0.69,0.69
756,德昌风电厂.0.69kV.2401#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6928,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12651,6928,0,Unit,0.69,0.69
757,德昌风电厂.0.69kV.2402#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6948,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12708,6948,0,Unit,0.69,0.69
758,德昌风电厂.0.69kV.2403#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6949,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12710,6949,0,Unit,0.69,0.69
759,德昌风电厂.0.69kV.2404#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6950,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12712,6950,0,Unit,0.69,0.69
760,德昌风电厂.0.69kV.2405#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6951,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12714,6951,0,Unit,0.69,0.69
761,德昌风电厂.0.69kV.2406#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6952,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12716,6952,0,Unit,0.69,0.69
762,德昌风电厂.0.69kV.2407#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6953,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12718,6953,0,Unit,0.69,0.69
763,德昌风电厂.0.69kV.2408#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6954,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12720,6954,0,Unit,0.69,0.69
764,德昌风电厂.0.69kV.2409#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6955,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12722,6955,0,Unit,0.69,0.69
765,德昌风电厂.0.69kV.2410#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6956,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12724,6956,0,Unit,0.69,0.69
766,德昌风电厂.0.69kV.2411#机组,0,0,0,2.105,220,四川.德昌风电厂.0.6929,0,0,0.626,-1.884,0,0,0,0,0,2,0,0.11,-0.11,1,12653,6929,0,Unit,0.69,0.69
767,德昌风电厂.12kV.2#SVG等值发电机,0,0,0,52,220,四川.德昌风电厂.11.nd37757,0,0,0,0,1,-0.64,0,0,0,1,0,18,-18,1,37757,6901,-1,Unit,11,11
768,德昌风电厂.12kV.3#SVG等值发电机,0,0,0,25,220,四川.德昌风电厂.11.nd37758,0,0,0,0,1,-0.75,0,0,0,0,0,25,-25,1,37758,6902,-1,Unit,11,11
769,沐溪.380V.备自投等值发电机组,0,0,0,20,500,西南.沐溪站.0.nd37759,0,0,0,0,1,0,0,0,0,1,0,18,-18,1,37759,5369,-1,Unit,0.38,0.38
770,吉牛厂.13.8kV.1#机组,0,0,0,133.333,220,四川.吉牛厂.13.7647,114.117,-6.967,13.42,1.328,0,116.26,-5.99,13.42,0,120,0,13.3,-55,1,12795,7647,0,Unit,13,13.8
771,吉牛厂.13.8kV.2#机组,0,0,0,133.333,220,四川.吉牛厂.13.7648,117.186,-3.194,13.469,1.479,0,119.31,-2.21,13.48,0,120,0,13.3,-55,1,12797,7648,0,Unit,13,13.8
772,山棱岗厂.10.5kV.1#机组,0,0,0,28.125,110,四川.山棱岗厂.10.nd12869,0,0,0,0,1,7.7,-0.3,10.13,0,22.5,0,5.62,-15,1,12869,7691,-1,Unit,10,10.5
773,山棱岗厂.10.5kV.2#机组,0,0,0,28.125,110,四川.山棱岗厂.10.nd12871,0,0,0,0,1,12.91,0,10.13,0,22.5,0,5.62,-15,1,12871,7691,-1,Unit,10,10.5
774,石碉楼厂.6.3kV.1#机组,0,0,0,6.25,220,四川.石碉楼厂.6.7703,4.62,0.71,6.045,-16.385,0,3.77,1.55,6.19,0,5,0,1.25,-1.25,1,12885,7703,0,Unit,6,6
775,石碉楼厂.6.3kV.2#机组,0,0,0,6.25,220,四川.石碉楼厂.6.7703,0,0,6.045,-16.385,1,0,0,0,0,5,0,1.25,-1.25,1,12887,7703,0,Unit,6,6
776,石碉楼厂.6.3kV.3#机组,0,0,0,3.125,220,四川.石碉楼厂.6.7704,0,0,6.025,-17.432,0,0,0,0,0,2.5,0,0.62,-0.62,1,12889,7704,0,Unit,6,6
777,石碉楼厂.6.3kV.4#机组,0,0,0,3.125,220,四川.石碉楼厂.6.7704,0,0,6.025,-17.432,0,0,0,0,0,2.5,0,0.62,-0.62,1,12891,7704,0,Unit,6,6
778,九洪厂.10.5kV.1#机组,0,0,0,15,110,四川.九洪厂.10.7708,0,0,0,0,0,4.33,2.44,10.22,0,12,0,3,3,1,23852,7708,19,Unit,10,10.5
779,九洪厂.10.5kV.2#机组,0,0,0,15,110,四川.九洪厂.10.19785,0,0,0,0,0,6.7,3.29,10.31,0,12,0,3,3,1,23853,19785,19,Unit,10,10.5
780,宁朗厂.10.5kV.1#机组,0,0,0,43,220,四川.宁朗厂.10.8027,0,0,10.041,10.167,1,0,0,0,0,38,0,5,-15,1,12996,8027,0,Unit,10,10.5
781,宁朗厂.10.5kV.2#机组,0,0,0,43,220,四川.宁朗厂.10.8028,37.015,4.075,10.049,16.103,0,36.99,3.93,10.26,0,38,0,5,-18,1,12998,8028,0,Unit,10,10.5
782,宁朗厂.10.5kV.3#机组,0,0,0,43,220,四川.宁朗厂.10.8028,36.196,2.374,10.049,16.103,0,36.17,2.29,10.26,0,38,0,5,-18,1,13000,8028,0,Unit,10,10.5
783,撒多厂.13.8kV.1#机组,0,0,0,80,220,四川.撒多厂.13.8030,0,0,13.223,11.493,1,0,0,-0.04,0,70,0,10,-30,1,13016,8030,0,Unit,13,13.8
784,撒多厂.13.8kV.2#机组,0,0,0,80,220,四川.撒多厂.13.8031,36.434,5.355,13.243,15.336,0,36.39,4.25,13.57,0,70,0,10,-30,1,13018,8031,0,Unit,13,13.8
785,撒多厂.13.8kV.3#机组,0,0,0,80,220,四川.撒多厂.13.8032,0,0,13.351,17.817,0,0,0,13.75,0,70,0,10,-30,1,13020,8032,0,Unit,13,13.8
786,梭罗沟厂.6.3kV.1#机组,0,0,0,6.25,110,四川.梭罗沟厂.6.nd13030,0,0,0,0,1,4.96,1.55,6.12,0,5,0,1.25,-1.25,1,13030,8025,-1,Unit,6,6
787,梭罗沟厂.6.3kV.2#机组,0,0,0,6.25,110,四川.梭罗沟厂.6.nd13032,0,0,0,0,1,0,0,0,0,5,0,1.25,-1.25,1,13032,8025,-1,Unit,6,6
788,俄公堡厂.10.5kV.1#机组,0,0,0,51,220,四川.俄公堡厂.10.8041,6.844,6.684,10.141,10.705,0,6.51,6.37,10.37,0,44,0,7,-20,1,13086,8041,0,Unit,10,10.5
789,俄公堡厂.10.5kV.2#机组,0,0,0,51,220,四川.俄公堡厂.10.8042,44.447,4.305,10.088,15.831,0,44.34,4.03,10.35,0,44,0,7,-20,1,13088,8042,0,Unit,10,10.5
790,俄公堡厂.10.5kV.3#机组,0,0,0,51,220,四川.俄公堡厂.10.8042,44.264,6.518,10.088,15.831,0,44.16,6.1,10.37,0,44,0,7,-20,1,13090,8042,0,Unit,10,10.5
791,李渡厂.10.5kV.1#机组,0,0,0,15,110,四川.李渡厂.10.nd13134,0,0,0,0,1,0,0,0,0,12,0,3,-3,1,13134,8051,-1,Unit,10,10.5
792,李渡厂.10.5kV.2#机组,0,0,0,15,110,四川.李渡厂.10.nd13133,0,0,0,0,1,6.69,3.06,10.1,0,12,0,3,-3,1,13133,8051,-1,Unit,10,10.5
793,天元厂.6.3kV.1#机组,0,0,0,9.375,110,四川.天元厂.6.nd13140,0,0,0,0,1,0,0,0,0,7.5,0,1.88,-5,1,13140,8053,-1,Unit,6,6
794,天元厂.6.3kV.2#机组,0,0,0,9.375,110,四川.天元厂.6.nd13142,0,0,0,0,1,5.34,2.7,6.1,0,7.5,0,1.88,-5,1,13142,8053,-1,Unit,6,6
795,木坡厂.10.5kV.1#机组,0,0,0,18.75,220,四川.木坡厂.10.8472,5.834,-1.395,10.245,-2.377,0,6.1,-1.62,10.21,0,15,0,3.75,-12,1,13186,8472,0,Unit,10,10.5
796,木坡厂.10.5kV.2#机组,0,0,0,18.75,220,四川.木坡厂.10.8472,5.793,-1.37,10.245,-2.377,0,6.06,-1.59,10.21,0,15,0,3.75,-12,1,13188,8472,0,Unit,10,10.5
797,木坡厂.10.5kV.3#机组,0,0,0,18.75,220,四川.木坡厂.10.8472,5.62,-1.937,10.245,-2.377,0,5.88,-2.25,10.21,0,15,0,3.75,-12,1,13190,8472,0,Unit,10,10.5
798,龙安厂.10.5kV.1#机组,0,0,0,58.823,220,四川.龙安厂.10.nd13200,0,0,0,0,1,0,0,0,0,50,0,8.23,-20,1,13200,8474,-1,Unit,10,10.5
799,龙安厂.10.5kV.2#机组,0,0,0,58.823,220,四川.龙安厂.10.8475,49.022,3.581,10.047,-8.774,0,49.57,5.54,10.12,0,50,0,8.23,-20,1,13202,8475,0,Unit,10,10.5
800,达州燃机厂.20kV.1#机组,0,0,0,411.76,220,四川.达州燃机厂.20.8034,199.071,-2.707,19.115,-21.882,0,198.98,-2.79,19.65,0,350,0,61.76,-120,1,13246,8034,0,Unit,20,20
801,达州燃机厂.20kV.2#机组,0,0,0,411.76,220,四川.达州燃机厂.20.8035,322.23,5.277,19.104,-19.648,0,321.97,5.14,19.65,0,350,0,61.76,-120,1,13248,8035,0,Unit,20,20
802,伊达厂.0.69kV.#1301机组,0,0,0,1.5,220,四川.伊达厂.0.nd37760,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37760,8659,-1,Unit,0.69,0.69
803,伊达厂.0.69kV.#1302机组,0,0,0,1.5,220,四川.伊达厂.0.nd37761,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37761,8660,-1,Unit,0.69,0.69
804,伊达厂.0.69kV.#1303机组,0,0,0,1.5,220,四川.伊达厂.0.nd37762,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37762,8661,-1,Unit,0.69,0.69
805,伊达厂.0.69kV.#1304机组,0,0,0,1.5,220,四川.伊达厂.0.nd37763,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37763,8662,-1,Unit,0.69,0.69
806,伊达厂.0.69kV.#1305机组,0,0,0,1.5,220,四川.伊达厂.0.nd37764,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37764,8663,-1,Unit,0.69,0.69
807,伊达厂.0.69kV.#1306机组,0,0,0,1.5,220,四川.伊达厂.0.nd37765,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37765,8664,-1,Unit,0.69,0.69
808,伊达厂.0.69kV.#1307机组,0,0,0,1.5,220,四川.伊达厂.0.nd37766,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37766,8665,-1,Unit,0.69,0.69
809,伊达厂.0.69kV.#1308机组,0,0,0,1.5,220,四川.伊达厂.0.nd37767,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37767,8666,-1,Unit,0.69,0.69
810,伊达厂.0.69kV.#1309机组,0,0,0,1.5,220,四川.伊达厂.0.nd37768,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37768,8667,-1,Unit,0.69,0.69
811,伊达厂.0.69kV.#1310机组,0,0,0,1.5,220,四川.伊达厂.0.nd37769,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37769,8668,-1,Unit,0.69,0.69
812,伊达厂.0.69kV.#1311机组,0,0,0,1.5,220,四川.伊达厂.0.nd37770,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37770,8669,-1,Unit,0.69,0.69
813,伊达厂.0.69kV.#1501机组,0,0,0,1.5,220,四川.伊达厂.0.nd37771,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37771,8670,-1,Unit,0.69,0.69
814,伊达厂.0.69kV.#1502机组,0,0,0,1.5,220,四川.伊达厂.0.nd37772,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37772,8671,-1,Unit,0.69,0.69
815,伊达厂.0.69kV.#1503机组,0,0,0,1.5,220,四川.伊达厂.0.nd37773,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37773,8672,-1,Unit,0.69,0.69
816,伊达厂.0.69kV.#1504机组,0,0,0,1.5,220,四川.伊达厂.0.nd37774,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37774,8673,-1,Unit,0.69,0.69
817,伊达厂.0.69kV.#1505机组,0,0,0,1.5,220,四川.伊达厂.0.nd37775,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37775,8674,-1,Unit,0.69,0.69
818,伊达厂.0.69kV.#1506机组,0,0,0,1.5,220,四川.伊达厂.0.nd37776,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37776,8675,-1,Unit,0.69,0.69
819,伊达厂.0.69kV.#1507机组,0,0,0,1.5,220,四川.伊达厂.0.nd37777,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37777,8676,-1,Unit,0.69,0.69
820,伊达厂.0.69kV.#1508机组,0,0,0,1.5,220,四川.伊达厂.0.nd37778,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37778,8677,-1,Unit,0.69,0.69
821,伊达厂.0.69kV.#1509机组,0,0,0,1.5,220,四川.伊达厂.0.nd37779,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37779,8678,-1,Unit,0.69,0.69
822,伊达厂.0.69kV.#1510机组,0,0,0,1.5,220,四川.伊达厂.0.nd37780,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37780,8679,-1,Unit,0.69,0.69
823,伊达厂.0.69kV.#1511机组,0,0,0,1.5,220,四川.伊达厂.0.nd37781,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37781,8680,-1,Unit,0.69,0.69
824,伊达厂.0.69kV.#1401机组,0,0,0,1.5,220,四川.伊达厂.0.nd37782,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37782,8681,-1,Unit,0.69,0.69
825,伊达厂.0.69kV.#1402机组,0,0,0,1.5,220,四川.伊达厂.0.nd37783,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37783,8682,-1,Unit,0.69,0.69
826,伊达厂.0.69kV.#1403机组,0,0,0,1.5,220,四川.伊达厂.0.nd37784,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37784,8683,-1,Unit,0.69,0.69
827,伊达厂.0.69kV.#1404机组,0,0,0,1.5,220,四川.伊达厂.0.nd37785,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37785,8684,-1,Unit,0.69,0.69
828,伊达厂.0.69kV.#1405机组,0,0,0,1.5,220,四川.伊达厂.0.nd37786,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37786,8685,-1,Unit,0.69,0.69
829,伊达厂.0.69kV.#1406机组,0,0,0,1.5,220,四川.伊达厂.0.nd37787,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37787,8686,-1,Unit,0.69,0.69
830,伊达厂.0.69kV.#1407机组,0,0,0,1.5,220,四川.伊达厂.0.nd37788,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37788,8687,-1,Unit,0.69,0.69
831,伊达厂.0.69kV.#1408机组,0,0,0,1.5,220,四川.伊达厂.0.nd37789,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37789,8688,-1,Unit,0.69,0.69
832,伊达厂.0.69kV.#1409机组,0,0,0,1.5,220,四川.伊达厂.0.nd37790,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37790,8689,-1,Unit,0.69,0.69
833,伊达厂.0.69kV.#1410机组,0,0,0,1.5,220,四川.伊达厂.0.nd37791,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37791,8690,-1,Unit,0.69,0.69
834,伊达厂.0.69kV.#1411机组,0,0,0,1.5,220,四川.伊达厂.0.nd37792,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37792,8691,-1,Unit,0.69,0.69
835,硕中厂.10.5kV.#1机组,0,0,0,47.05,220,四川.硕中厂.10.8872,29.063,9.361,10.099,21.53,0,28.41,6.5,10.34,0,40,0,7.05,-18,1,13310,8872,0,Unit,10,10.5
836,硕中厂.10.5kV.#2机组,0,0,0,47.05,220,四川.硕中厂.10.8873,40.835,8.614,10.039,22.282,0,40,6.03,10.3,0,40,0,7.05,-18,1,13312,8873,0,Unit,10,10.5
837,硕中厂.10.5kV.#3机组,0,0,0,47.05,220,四川.硕中厂.10.8874,17.817,10.257,10.725,17.596,0,17,6.82,10.34,0,40,0,7.05,-18,1,13314,8874,0,Unit,10,10.5
838,树堡光伏厂.10.5kV.#SVG等值发电机,0,0,0,60,110,四川.树堡光伏厂.10.nd37793,0,0,0,0,1,0,0,0,0,0,0,6,-6,1,37793,8114,-1,Unit,10,10.5
839,树堡光伏厂.0.27kV.#11121等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37794,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37794,8270,-1,Unit,0.27,0.27
840,树堡光伏厂.0.27kV.#11122等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37795,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37795,8271,-1,Unit,0.27,0.27
841,树堡光伏厂.0.27kV.#11112等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37796,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37796,8272,-1,Unit,0.27,0.27
842,树堡光伏厂.0.27kV.#11111等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37797,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37797,8273,-1,Unit,0.27,0.27
843,树堡光伏厂.0.27kV.#11101等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37798,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37798,8274,-1,Unit,0.27,0.27
844,树堡光伏厂.0.27kV.#11102等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37799,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37799,8275,-1,Unit,0.27,0.27
845,树堡光伏厂.0.27kV.#11091等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37800,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37800,8276,-1,Unit,0.27,0.27
846,树堡光伏厂.0.27kV.#11092等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37801,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37801,8277,-1,Unit,0.27,0.27
847,树堡光伏厂.0.27kV.#11081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37802,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37802,8278,-1,Unit,0.27,0.27
848,树堡光伏厂.0.27kV.#11082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37803,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37803,8279,-1,Unit,0.27,0.27
849,树堡光伏厂.0.27kV.#11071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37804,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37804,8280,-1,Unit,0.27,0.27
850,树堡光伏厂.0.27kV.#11072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37805,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37805,8281,-1,Unit,0.27,0.27
851,树堡光伏厂.0.27kV.#11061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37806,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37806,8282,-1,Unit,0.27,0.27
852,树堡光伏厂.0.27kV.#11062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37807,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37807,8283,-1,Unit,0.27,0.27
853,树堡光伏厂.0.27kV.#11051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37808,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37808,8284,-1,Unit,0.27,0.27
854,树堡光伏厂.0.27kV.#11052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37809,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37809,8285,-1,Unit,0.27,0.27
855,树堡光伏厂.0.27kV.#11041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37810,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37810,8286,-1,Unit,0.27,0.27
856,树堡光伏厂.0.27kV.#11042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37811,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37811,8287,-1,Unit,0.27,0.27
857,树堡光伏厂.0.27kV.#11031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37812,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37812,8288,-1,Unit,0.27,0.27
858,树堡光伏厂.0.27kV.#11032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37813,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37813,8289,-1,Unit,0.27,0.27
859,树堡光伏厂.0.27kV.#11021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37814,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37814,8290,-1,Unit,0.27,0.27
860,树堡光伏厂.0.27kV.#11022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37815,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37815,8291,-1,Unit,0.27,0.27
861,树堡光伏厂.0.27kV.#11011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37816,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37816,8292,-1,Unit,0.27,0.27
862,树堡光伏厂.0.27kV.#11012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37817,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37817,8293,-1,Unit,0.27,0.27
863,树堡光伏厂.0.27kV.#13101等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37818,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37818,8294,-1,Unit,0.27,0.27
864,树堡光伏厂.0.27kV.#13102等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37819,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37819,8295,-1,Unit,0.27,0.27
865,树堡光伏厂.0.27kV.#13091等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37820,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37820,8296,-1,Unit,0.27,0.27
866,树堡光伏厂.0.27kV.#13092等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37821,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37821,8297,-1,Unit,0.27,0.27
867,树堡光伏厂.0.27kV.#13081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37822,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37822,8298,-1,Unit,0.27,0.27
868,树堡光伏厂.0.27kV.#13082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37823,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37823,8299,-1,Unit,0.27,0.27
869,树堡光伏厂.0.27kV.#13071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37824,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37824,8300,-1,Unit,0.27,0.27
870,树堡光伏厂.0.27kV.#13072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37825,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37825,8301,-1,Unit,0.27,0.27
871,树堡光伏厂.0.27kV.#13061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37826,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37826,8302,-1,Unit,0.27,0.27
872,树堡光伏厂.0.27kV.#13062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37827,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37827,8303,-1,Unit,0.27,0.27
873,树堡光伏厂.0.27kV.#13051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37828,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37828,8304,-1,Unit,0.27,0.27
874,树堡光伏厂.0.27kV.#13052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37829,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37829,8305,-1,Unit,0.27,0.27
875,树堡光伏厂.0.27kV.#13041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37830,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37830,8306,-1,Unit,0.27,0.27
876,树堡光伏厂.0.27kV.#13042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37831,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37831,8307,-1,Unit,0.27,0.27
877,树堡光伏厂.0.27kV.#13031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37832,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37832,8308,-1,Unit,0.27,0.27
878,树堡光伏厂.0.27kV.#13032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37833,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37833,8309,-1,Unit,0.27,0.27
879,树堡光伏厂.0.27kV.#13021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37834,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37834,8310,-1,Unit,0.27,0.27
880,树堡光伏厂.0.27kV.#13022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37835,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37835,8311,-1,Unit,0.27,0.27
881,树堡光伏厂.0.27kV.#13011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37836,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37836,8312,-1,Unit,0.27,0.27
882,树堡光伏厂.0.27kV.#13012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37837,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37837,8313,-1,Unit,0.27,0.27
883,树堡光伏厂.0.27kV.#12081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37838,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37838,8314,-1,Unit,0.27,0.27
884,树堡光伏厂.0.27kV.#12082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37839,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37839,8315,-1,Unit,0.27,0.27
885,树堡光伏厂.0.27kV.#12071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37840,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37840,8316,-1,Unit,0.27,0.27
886,树堡光伏厂.0.27kV.#12072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37841,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37841,8317,-1,Unit,0.27,0.27
887,树堡光伏厂.0.27kV.#12061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37842,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37842,8318,-1,Unit,0.27,0.27
888,树堡光伏厂.0.27kV.#12062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37843,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37843,8319,-1,Unit,0.27,0.27
889,树堡光伏厂.0.27kV.#12051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37844,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37844,8320,-1,Unit,0.27,0.27
890,树堡光伏厂.0.27kV.#12052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37845,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37845,8321,-1,Unit,0.27,0.27
891,树堡光伏厂.0.27kV.#12041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37846,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37846,8322,-1,Unit,0.27,0.27
892,树堡光伏厂.0.27kV.#12042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37847,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37847,8323,-1,Unit,0.27,0.27
893,树堡光伏厂.0.27kV.#12031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37848,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37848,8324,-1,Unit,0.27,0.27
894,树堡光伏厂.0.27kV.#12032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37849,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37849,8325,-1,Unit,0.27,0.27
895,树堡光伏厂.0.27kV.#12021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37850,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37850,8326,-1,Unit,0.27,0.27
896,树堡光伏厂.0.27kV.#12022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37851,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37851,8327,-1,Unit,0.27,0.27
897,树堡光伏厂.0.27kV.#12011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37852,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37852,8328,-1,Unit,0.27,0.27
898,树堡光伏厂.0.27kV.#12012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd37853,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,37853,8329,-1,Unit,0.27,0.27
899,卡子厂.6.3kV.#1机组,0,0,0,7.5,110,四川.卡子厂.6.8890,0,0,0,0,0,2.97,1.17,6.25,0,6.75,0,0.73,-4,1,13350,8890,21,Unit,6,6
900,卡子厂.6.3kV.#2机组,0,0,0,7.5,110,四川.卡子厂.6.8890,0,0,0,0,0,3.09,1,6.25,0,6.75,0,0.73,-4,1,13351,8890,21,Unit,6,6
901,岩禾厂.10.5kV.#1机组,0,0,0,3.5,110,四川.岩禾厂.10.nd13373,0,0,0,0,1,0,0,0.19,0,3.5,0,0.75,-2,1,13373,8908,-1,Unit,10,10.5
902,岩禾厂.10.5kV.#2机组,0,0,0,3.5,110,四川.岩禾厂.10.nd13375,0,0,0,0,1,0,0,0.19,0,3.5,0,0.75,-2,1,13375,8908,-1,Unit,10,10.5
903,岩禾厂.10.5kV.#3机组,0,0,0,16,110,四川.岩禾厂.10.nd13377,0,0,0,0,1,0,0,0,0,15,0,0.75,-8,1,13377,8908,-1,Unit,10,10.5
904,岩禾厂.10.5kV.#4机组,0,0,0,16,110,四川.岩禾厂.10.nd13379,0,0,0,0,1,7.7,3.91,10.22,0,15,0,0.75,-8,1,13379,8908,-1,Unit,10,10.5
905,关山厂.6.3kV.#1机组,0,0,0,5,35,四川.关山厂.6.8949,4.184,1.089,5.615,4.993,0,4.28,0.9,5.89,0,5,0,0.88,-2,1,13392,8949,0,Unit,6,6
906,关山厂.6.3kV.#2机组,0,0,0,5,35,四川.关山厂.6.8949,3.151,1.566,5.615,4.993,0,3.22,1.3,5.92,0,5,0,0.88,-2,1,13394,8949,0,Unit,6,6
907,龙源厂.6.3kV.#1机组,0,0,0,5,35,四川.龙源厂.6.nd37854,0,0,0,0,1,0,0,0,0,5,0,0.88,-0.88,1,37854,6675,-1,Unit,6,6
908,拉马厂.0.69kV.#1410机组,0,0,0,1.5,220,四川.拉马厂.0.nd37855,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37855,9135,-1,Unit,0.69,0.69
909,拉马厂.0.69kV.#1402机组,0,0,0,1.5,220,四川.拉马厂.0.nd37856,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37856,9136,-1,Unit,0.69,0.69
910,拉马厂.0.69kV.#1401机组,0,0,0,1.5,220,四川.拉马厂.0.nd37857,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37857,9137,-1,Unit,0.69,0.69
911,拉马厂.0.69kV.#1310机组,0,0,0,1.5,220,四川.拉马厂.0.nd37858,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37858,9138,-1,Unit,0.69,0.69
912,拉马厂.0.69kV.#1302机组,0,0,0,1.5,220,四川.拉马厂.0.nd37859,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37859,9139,-1,Unit,0.69,0.69
913,拉马厂.0.69kV.#1301机组,0,0,0,1.5,220,四川.拉马厂.0.nd37860,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37860,9140,-1,Unit,0.69,0.69
914,拉马厂.0.69kV.#1513机组,0,0,0,1.5,220,四川.拉马厂.0.nd37861,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37861,9141,-1,Unit,0.69,0.69
915,拉马厂.0.69kV.#1502机组,0,0,0,1.5,220,四川.拉马厂.0.nd37862,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37862,9142,-1,Unit,0.69,0.69
916,利源厂.10.5kV.#1机组,0,0,0,12,110,四川.利源厂.10.nd13547,0,0,0,0,1,5.2,0.54,10.53,0,12,0,3,-8,1,13547,9343,-1,Unit,10,10.5
917,利源厂.10.5kV.#2机组,0,0,0,12,110,四川.利源厂.10.nd13549,0,0,0,0,1,7.11,-2.06,10.5,0,12,0,3,-8,1,13549,9343,-1,Unit,10,10.5
918,鲁南厂.0.69kV.#1301机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37863,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37863,9475,-1,Unit,0.69,0.69
919,鲁南厂.0.69kV.#1302机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37864,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37864,9476,-1,Unit,0.69,0.69
920,鲁南厂.0.69kV.#1303机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37865,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37865,9477,-1,Unit,0.69,0.69
921,鲁南厂.0.69kV.#1304机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37866,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37866,9478,-1,Unit,0.69,0.69
922,鲁南厂.0.69kV.#1305机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37867,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37867,9479,-1,Unit,0.69,0.69
923,鲁南厂.0.69kV.#1306机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37868,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37868,9480,-1,Unit,0.69,0.69
924,鲁南厂.0.69kV.#1307机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37869,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37869,9481,-1,Unit,0.69,0.69
925,鲁南厂.0.69kV.#1308机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37870,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37870,9482,-1,Unit,0.69,0.69
926,鲁南厂.0.69kV.#1309机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37871,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37871,9483,-1,Unit,0.69,0.69
927,鲁南厂.0.69kV.#1310机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37872,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37872,9484,-1,Unit,0.69,0.69
928,鲁南厂.0.69kV.#1201机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37873,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37873,9485,-1,Unit,0.69,0.69
929,鲁南厂.0.69kV.#1202机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37874,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37874,9486,-1,Unit,0.69,0.69
930,鲁南厂.0.69kV.#1203机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37875,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37875,9487,-1,Unit,0.69,0.69
931,鲁南厂.0.69kV.#1204机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37876,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37876,9488,-1,Unit,0.69,0.69
932,鲁南厂.0.69kV.#1205机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37877,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37877,9489,-1,Unit,0.69,0.69
933,鲁南厂.0.69kV.#1206机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37878,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37878,9490,-1,Unit,0.69,0.69
934,鲁南厂.0.69kV.#1207机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37879,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37879,9491,-1,Unit,0.69,0.69
935,鲁南厂.0.69kV.#1208机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37880,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37880,9492,-1,Unit,0.69,0.69
936,鲁南厂.0.69kV.#1209机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37881,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37881,9493,-1,Unit,0.69,0.69
937,鲁南厂.0.69kV.#1210机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37882,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37882,9494,-1,Unit,0.69,0.69
938,鲁南厂.0.69kV.#1211机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37883,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37883,9495,-1,Unit,0.69,0.69
939,鲁南厂.0.69kV.#1101机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37884,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37884,9496,-1,Unit,0.69,0.69
940,鲁南厂.0.69kV.#1102机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37885,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37885,9497,-1,Unit,0.69,0.69
941,鲁南厂.0.69kV.#1103机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37886,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37886,9498,-1,Unit,0.69,0.69
942,鲁南厂.0.69kV.#1104机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37887,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37887,9499,-1,Unit,0.69,0.69
943,鲁南厂.0.69kV.#1105机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37888,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37888,9500,-1,Unit,0.69,0.69
944,鲁南厂.0.69kV.#1106机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37889,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37889,9501,-1,Unit,0.69,0.69
945,鲁南厂.0.69kV.#1107机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37890,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37890,9502,-1,Unit,0.69,0.69
946,鲁南厂.0.69kV.#1108机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37891,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37891,9503,-1,Unit,0.69,0.69
947,鲁南厂.0.69kV.#1109机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37892,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37892,9504,-1,Unit,0.69,0.69
948,鲁南厂.0.69kV.#1110机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37893,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37893,9505,-1,Unit,0.69,0.69
949,鲁南厂.0.69kV.#1111机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37894,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37894,9506,-1,Unit,0.69,0.69
950,鲁南厂.0.69kV.#1112机组,0,0,0,1.6,110,四川.鲁南厂.0.nd37895,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37895,9507,-1,Unit,0.69,0.69
951,飞仙关厂.10.5kV.1#机组,0,0,0,55,220,四川.飞仙关厂.10.9599,16.194,4.457,10.08,-8.497,0,16.43,3.6,10.04,0,50,0,0.1,-20,1,13615,9599,0,Unit,10,10.5
952,飞仙关厂.10.5kV.2#机组,0,0,0,55,220,四川.飞仙关厂.10.9600,17.06,3.495,10.058,-8.388,0,17.28,2.6,10.02,0,50,0,0.1,-20,1,13617,9600,0,Unit,10,10.5
953,海子凼厂.10.5kV.1#机组,0,0,0,10.5,110,四川.海子凼厂.10.8019,0,0,0,0,0,4.01,2.03,10.07,0,10.5,0,0.1,-6,1,13669,8019,20,Unit,10,10.5
954,海子凼厂.10.5kV.2#机组,0,0,0,10.5,110,四川.海子凼厂.10.8019,0,0,0,0,0,9,2.22,10.1,0,10.5,0,0.1,-6,1,13671,8019,20,Unit,10,10.5
955,拉马厂.0.69kV.1301#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37896,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37896,9143,-1,Unit,0.69,0.69
956,拉马厂.0.69kV.1302#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37897,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37897,9144,-1,Unit,0.69,0.69
957,拉马厂.0.69kV.1303#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37898,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37898,9145,-1,Unit,0.69,0.69
958,拉马厂.0.69kV.1401#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37899,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37899,9146,-1,Unit,0.69,0.69
959,拉马厂.0.69kV.1402#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37900,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37900,9147,-1,Unit,0.69,0.69
960,拉马厂.0.69kV.1403#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37901,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37901,9148,-1,Unit,0.69,0.69
961,拉马厂.0.69kV.1501#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37902,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37902,9149,-1,Unit,0.69,0.69
962,拉马厂.0.69kV.1502#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37903,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37903,9150,-1,Unit,0.69,0.69
963,拉马厂.0.69kV.1503#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37904,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37904,9151,-1,Unit,0.69,0.69
964,拉马厂.0.69kV.1304#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37905,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37905,9152,-1,Unit,0.69,0.69
965,拉马厂.0.69kV.1305#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37906,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37906,9153,-1,Unit,0.69,0.69
966,拉马厂.0.69kV.1306#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37907,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37907,9154,-1,Unit,0.69,0.69
967,拉马厂.0.69kV.1307#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37908,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37908,9155,-1,Unit,0.69,0.69
968,拉马厂.0.69kV.1308#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37909,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37909,9156,-1,Unit,0.69,0.69
969,拉马厂.0.69kV.1309#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37910,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37910,9157,-1,Unit,0.69,0.69
970,拉马厂.0.69kV.1310#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37911,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37911,9158,-1,Unit,0.69,0.69
971,拉马厂.0.69kV.1404#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37912,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37912,9159,-1,Unit,0.69,0.69
972,拉马厂.0.69kV.1405#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37913,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37913,9160,-1,Unit,0.69,0.69
973,拉马厂.0.69kV.1406#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37914,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37914,9161,-1,Unit,0.69,0.69
974,拉马厂.0.69kV.1407#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37915,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37915,9162,-1,Unit,0.69,0.69
975,拉马厂.0.69kV.1408#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37916,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37916,9163,-1,Unit,0.69,0.69
976,拉马厂.0.69kV.1409#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37917,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37917,9164,-1,Unit,0.69,0.69
977,拉马厂.0.69kV.1410#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37918,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37918,9165,-1,Unit,0.69,0.69
978,拉马厂.0.69kV.1504#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37919,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37919,9166,-1,Unit,0.69,0.69
979,拉马厂.0.69kV.1505#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37920,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37920,9167,-1,Unit,0.69,0.69
980,拉马厂.0.69kV.1506#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37921,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37921,9168,-1,Unit,0.69,0.69
981,拉马厂.0.69kV.1507#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37922,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37922,9169,-1,Unit,0.69,0.69
982,拉马厂.0.69kV.1508#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37923,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37923,9170,-1,Unit,0.69,0.69
983,拉马厂.0.69kV.1509#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37924,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37924,9171,-1,Unit,0.69,0.69
984,拉马厂.0.69kV.1510#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37925,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37925,9172,-1,Unit,0.69,0.69
985,拉马厂.0.69kV.1511#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37926,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37926,9173,-1,Unit,0.69,0.69
986,拉马厂.0.69kV.1512#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37927,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37927,9174,-1,Unit,0.69,0.69
987,拉马厂.0.69kV.1513#机组,0,0,0,1.5,220,四川.拉马厂.0.nd37928,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37928,9175,-1,Unit,0.69,0.69
988,拉马厂.10.5kV.1#SVG等值发电机组,0,0,0,60,220,四川.拉马厂.10.9096,0,0,10.282,0.242,0,0,0,0,0,0,0,18,-18,1,24293,9096,0,Unit,10,10.5
989,拉马厂.10.5kV.2#SVG等值发电机组,0,0,0,60,220,四川.拉马厂.10.9097,-0.262,-9.043,10.194,0.347,0,0,0,0,0,0,0,18,-18,1,24294,9097,0,Unit,10,10.5
990,斜卡厂.10.5kV.1#机组,0,0,0,52.94,220,四川.斜卡厂.10.9764,40.819,-2.237,9.977,6.814,0,41.2,-1.4,9.98,0,45,0,27.9,-24,1,13687,9764,0,Unit,10,10.5
991,斜卡厂.10.5kV.2#机组,0,0,0,52.94,220,四川.斜卡厂.10.9765,41.945,-1.99,9.981,6.954,0,42.3,-1.2,9.98,0,45,0,27.9,-24,1,13689,9765,0,Unit,10,10.5
992,斜卡厂.10.5kV.3#机组,0,0,0,52.94,220,四川.斜卡厂.10.nd13691,0,0,0,0,1,0,0,0,0,45,0,27.9,-24,1,13691,9766,-1,Unit,10,10.5
993,汉阳厂.10.5kV.1#机组,0,0,0,26.67,220,四川.汉阳厂.10.9786,21.865,6.303,10.276,-8.689,0,22.14,5.9,10.51,0,24,0,2.67,-2.67,1,13736,9786,0,Unit,10,10.5
994,汉阳厂.10.5kV.2#机组,0,0,0,26.67,220,四川.汉阳厂.10.9786,19.444,6.255,10.276,-8.689,0,19.69,5.86,10.54,0,24,0,2.67,-2.67,1,13737,9786,0,Unit,10,10.5
995,汉阳厂.10.5kV.3#机组,0,0,0,26.67,220,四川.汉阳厂.10.nd13738,0,0,0,0,1,0.11,0.09,0,0,24,0,2.67,-2.67,1,13738,9787,-1,Unit,10,10.5
996,三奥厂.10.5kV.1#机组,0,0,0,12,110,四川.三奥厂.10.9794,0,0,0,0,0,8.11,1.48,10.06,0,10.3,0,1.7,-7,1,13752,9794,15,Unit,10,10.5
997,三奥厂.10.5kV.2#机组,0,0,0,12,110,四川.三奥厂.10.9794,0,0,0,0,0,5.22,1.33,10.15,0,10.3,0,1.7,-7,1,13754,9794,15,Unit,10,10.5
998,卧罗桥厂.10.5kV.1#机组,0,0,0,58.82,220,四川.卧罗桥厂.10.9789,45.672,-0.417,9.929,11.591,0,45.9,-3.03,10.04,0,50,0,8.82,-8.82,1,13780,9789,0,Unit,10,10.5
999,卧罗桥厂.10.5kV.2#机组,0,0,0,58.82,220,四川.卧罗桥厂.10.9790,40.612,-3.344,9.865,10.887,0,40.79,-5.89,10.07,0,50,0,8.82,-8.82,1,13782,9790,0,Unit,10,10.5
1000,登棚沟厂.10.5kV.1#机组,0,0,0,9,110,四川.登棚沟厂.10.nd13806,0,0,0,0,1,4.13,1.47,10.21,0,9,0,1,-6,1,13806,9762,-1,Unit,10,10.5
1001,登棚沟厂.10.5kV.2#机组,0,0,0,9,110,四川.登棚沟厂.10.nd13808,0,0,0,0,1,6.53,1.92,10.19,0,9,0,1,-6,1,13808,9762,-1,Unit,10,10.5
1002,川威余热厂.10.5kV.2#机组,0,0,0,62.5,110,四川.川威余热厂.10.nd13830,0,0,0,0,1,51.82,20.88,10.62,0,50,0,37.5,-12.5,1,13830,7433,-1,Unit,10,10.5
1003,伊达厂.35kV.2#SVG装置,0,0,0,12,220,四川.伊达厂.35.nd37929,0,0,0,0,1,0,0,0,0,0,0,12,-12,1,37929,8491,-1,Unit,35,35
1004,伊达厂.35kV.1#SVG装置,0,0,0,12,220,四川.伊达厂.35.nd37930,0,0,0,0,1,0,0,0,0,0,0,12,-12,1,37930,8492,-1,Unit,35,35
1005,伊达厂.0.69kV.#1601机组,0,0,0,1.5,220,四川.伊达厂.0.nd37931,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37931,8692,-1,Unit,0.69,0.69
1006,伊达厂.0.69kV.#1602机组,0,0,0,1.5,220,四川.伊达厂.0.nd37932,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37932,8693,-1,Unit,0.69,0.69
1007,伊达厂.0.69kV.#1603机组,0,0,0,1.5,220,四川.伊达厂.0.nd37933,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37933,8694,-1,Unit,0.69,0.69
1008,伊达厂.0.69kV.#1604机组,0,0,0,1.5,220,四川.伊达厂.0.nd37934,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37934,8695,-1,Unit,0.69,0.69
1009,伊达厂.0.69kV.#1605机组,0,0,0,1.5,220,四川.伊达厂.0.nd37935,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37935,8696,-1,Unit,0.69,0.69
1010,伊达厂.0.69kV.#1606机组,0,0,0,1.5,220,四川.伊达厂.0.nd37936,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37936,8697,-1,Unit,0.69,0.69
1011,伊达厂.0.69kV.#1607机组,0,0,0,1.5,220,四川.伊达厂.0.nd37937,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37937,8698,-1,Unit,0.69,0.69
1012,伊达厂.0.69kV.#1608机组,0,0,0,1.5,220,四川.伊达厂.0.nd37938,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37938,8699,-1,Unit,0.69,0.69
1013,伊达厂.0.69kV.#1609机组,0,0,0,1.5,220,四川.伊达厂.0.nd37939,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37939,8700,-1,Unit,0.69,0.69
1014,伊达厂.0.69kV.#1610机组,0,0,0,1.5,220,四川.伊达厂.0.nd37940,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37940,8701,-1,Unit,0.69,0.69
1015,伊达厂.0.69kV.#1611机组,0,0,0,1.5,220,四川.伊达厂.0.nd37941,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37941,8702,-1,Unit,0.69,0.69
1016,伊达厂.0.69kV.#1612机组,0,0,0,1.5,220,四川.伊达厂.0.nd37942,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37942,8703,-1,Unit,0.69,0.69
1017,伊达厂.0.69kV.#1701机组,0,0,0,1.5,220,四川.伊达厂.0.nd37943,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37943,8704,-1,Unit,0.69,0.69
1018,伊达厂.0.69kV.#1702机组,0,0,0,1.5,220,四川.伊达厂.0.nd37944,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37944,8705,-1,Unit,0.69,0.69
1019,伊达厂.0.69kV.#1703机组,0,0,0,1.5,220,四川.伊达厂.0.nd37945,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37945,8706,-1,Unit,0.69,0.69
1020,伊达厂.0.69kV.#1704机组,0,0,0,1.5,220,四川.伊达厂.0.nd37946,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37946,8707,-1,Unit,0.69,0.69
1021,伊达厂.0.69kV.#1705机组,0,0,0,1.5,220,四川.伊达厂.0.nd37947,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37947,8708,-1,Unit,0.69,0.69
1022,伊达厂.0.69kV.#1706机组,0,0,0,1.5,220,四川.伊达厂.0.nd37948,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37948,8709,-1,Unit,0.69,0.69
1023,伊达厂.0.69kV.#1707机组,0,0,0,1.5,220,四川.伊达厂.0.nd37949,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37949,8710,-1,Unit,0.69,0.69
1024,伊达厂.0.69kV.#1708机组,0,0,0,1.5,220,四川.伊达厂.0.nd37950,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37950,8711,-1,Unit,0.69,0.69
1025,伊达厂.0.69kV.#1709机组,0,0,0,1.5,220,四川.伊达厂.0.nd37951,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37951,8712,-1,Unit,0.69,0.69
1026,伊达厂.0.69kV.#1710机组,0,0,0,1.5,220,四川.伊达厂.0.nd37952,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37952,8713,-1,Unit,0.69,0.69
1027,伊达厂.0.69kV.#1711机组,0,0,0,1.5,220,四川.伊达厂.0.nd37953,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37953,8714,-1,Unit,0.69,0.69
1028,伊达厂.0.69kV.#1901机组,0,0,0,1.5,220,四川.伊达厂.0.nd37954,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37954,8715,-1,Unit,0.69,0.69
1029,伊达厂.0.69kV.#1902机组,0,0,0,1.5,220,四川.伊达厂.0.nd37955,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37955,8716,-1,Unit,0.69,0.69
1030,伊达厂.0.69kV.#1903机组,0,0,0,1.5,220,四川.伊达厂.0.nd37956,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37956,8717,-1,Unit,0.69,0.69
1031,伊达厂.0.69kV.#1904机组,0,0,0,1.5,220,四川.伊达厂.0.nd37957,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37957,8718,-1,Unit,0.69,0.69
1032,伊达厂.0.69kV.#1905机组,0,0,0,1.5,220,四川.伊达厂.0.nd37958,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.1,-0.1,1,37958,8719,-1,Unit,0.69,0.69
1033,伊达厂.0.69kV.#1906机组,0,0,0,1.5,220,四川.伊达厂.0.nd37959,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37959,8720,-1,Unit,0.69,0.69
1034,伊达厂.0.69kV.#1907机组,0,0,0,1.5,220,四川.伊达厂.0.nd37960,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37960,8721,-1,Unit,0.69,0.69
1035,伊达厂.0.69kV.#1908机组,0,0,0,1.5,220,四川.伊达厂.0.nd37961,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.1,-0.1,1,37961,8722,-1,Unit,0.69,0.69
1036,伊达厂.0.69kV.#1909机组,0,0,0,1.5,220,四川.伊达厂.0.nd37962,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37962,8723,-1,Unit,0.69,0.69
1037,伊达厂.0.69kV.#1910机组,0,0,0,1.5,220,四川.伊达厂.0.nd37963,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,37963,8724,-1,Unit,0.69,0.69
1038,开坪厂.10.5kV.#1机组,0,0,0,12.5,110,四川.开坪厂.10.9829,0,0,0,0,0,9.12,0.66,10.13,0,10,0,2.5,-5,1,13854,9829,26,Unit,10,10.5
1039,开坪厂.10.5kV.#2机组,0,0,0,12.5,110,四川.开坪厂.10.9829,0,0,0,0,0,9.16,0.76,10.15,0,10,0,2.5,-5,1,13855,9829,26,Unit,10,10.5
1040,永宁河厂.10.5kV.#1机组,0,0,0,20,220,四川.永宁河厂.10.9870,0,0,10.086,6.5,1,0,0,0,0,20,0,2.5,-2.5,1,13903,9870,0,Unit,10,10.5
1041,永宁河厂.10.5kV.#2机组,0,0,0,20,220,四川.永宁河厂.10.9870,16.054,2.314,10.086,6.5,0,16.8,0.88,0,0,20,0,2.5,-2.5,1,13905,9870,0,Unit,10,10.5
1042,甲米河二级厂.10.5kV.#1机组,0,0,0,12.5,220,四川.甲米河二级厂.10.9882,7.724,-0.273,10.087,6.729,0,7.79,-0.28,0,0,8,0,2.5,-2.5,1,13939,9882,0,Unit,10,10.5
1043,甲米河二级厂.10.5kV.#2机组,0,0,0,12.5,220,四川.甲米河二级厂.10.9882,7.661,0.936,10.087,6.729,0,7.72,0.91,0,0,8,0,2.5,-2.5,1,13941,9882,0,Unit,10,10.5
1044,甲米河二级厂.10.5kV.#3机组,0,0,0,12.5,220,四川.甲米河二级厂.10.9882,6.271,1.092,10.087,6.729,0,6.32,1.06,0,0,8,0,2.5,-2.5,1,13943,9882,0,Unit,10,10.5
1045,甲米河一级厂.10.5kV.#1机组,0,0,0,12.5,110,四川.甲米河一级厂.10.9885,12.867,0.596,10.192,10.238,0,12.94,0.81,0,0,12,0,2.5,-2.5,1,13953,9885,0,Unit,10,10.5
1046,甲米河一级厂.10.5kV.#2机组,0,0,0,12.5,110,四川.甲米河一级厂.10.9885,12.77,0.769,10.192,10.238,0,12.85,1.05,0,0,12,0,2.5,-2.5,1,13955,9885,0,Unit,10,10.5
1047,甲米河一级厂.10.5kV.#3机组,0,0,0,12.5,110,四川.甲米河一级厂.10.nd13957,0,0,0,0,1,0,0,0,0,12,0,2.5,-2.5,1,13957,9886,-1,Unit,10,10.5
1048,安谷厂.10.5kV.#1机组,0,0,0,217.14,220,四川.安谷厂.13.nd13979,0,0,0,0,1,0.14,0.34,0,0,190,0,27,-80,1,13979,9850,-1,Unit,13,13.8
1049,安谷厂.10.5kV.#2机组,0,0,0,217.14,220,四川.安谷厂.13.9851,25.479,15.179,13.717,-12.446,0,26.1,15.17,13.69,0,190,0,27,-80,1,13981,9851,0,Unit,13,13.8
1050,安谷厂.10.5kV.#3机组,0,0,0,217.14,220,四川.安谷厂.13.9852,100.301,13.848,13.665,-8.776,0,101.3,14.29,13.59,0,190,0,27,-80,1,13983,9852,0,Unit,13,13.8
1051,安谷厂.10.5kV.#4机组,0,0,0,217.14,220,四川.安谷厂.13.nd13985,0,0,0,0,1,0,-0.25,0,0,190,0,27,-80,1,13985,9853,-1,Unit,13,13.8
1052,安谷厂.10.5kV.#5机组,0,0,0,14.11,220,四川.安谷厂.10.9854,9.949,0.043,10.304,-13.188,0,10.53,0.25,10.25,0,12,0,2.1,-5,1,13987,9854,0,Unit,10,10.5
1053,长柏厂.10.5kV.#1机组,0,0,0,31,220,四川.长柏厂.10.9878,23.463,0.015,10.081,6.934,0,23.74,0,0,0,25,0,2.5,-2.5,1,13921,9878,0,Unit,10,10.5
1054,长柏厂.10.5kV.#2机组,0,0,0,31,220,四川.长柏厂.10.19790,14.473,-6.946,10.057,6.687,0,14.67,-8.23,0,0,25,0,2.5,-2.5,1,13923,19790,0,Unit,10,10.5
1055,金河厂.6.3kV.#1机组,0,0,0,12.5,110,西藏.金河厂.6.10114,0,0,0,0,0,14.3,2.5,6.1,0,15,0,2.5,-2.5,1,14117,10114,27,Unit,6,6
1056,金河厂.6.3kV.#2机组,0,0,0,12.5,110,西藏.金河厂.6.19793,0,0,0,0,0,12.3,3.3,6.1,0,15,0,2.5,-2.5,1,14119,19793,27,Unit,6,6
1057,金河厂.6.3kV.#3机组,0,0,0,12.5,110,西藏.金河厂.6.10115,0,0,0,0,0,12.4,3.3,6.1,0,15,0,2.5,-2.5,1,14121,10115,27,Unit,6,6
1058,金河厂.6.3kV.#4机组,0,0,0,12.5,110,西藏.金河厂.6.19794,0,0,0,0,0,9.3,3.5,6.1,0,15,0,2.5,-2.5,1,14123,19794,27,Unit,6,6
1059,广草坪厂.10.5kV.#1机组,0,0,0,12.5,110,四川.广草坪厂.10.10145,0,0,0,0,0,10.12,-0.86,9.66,0,10,0,2.5,-7,1,14231,10145,16,Unit,10,10.5
1060,广草坪厂.10.5kV.#2机组,0,0,0,12.5,110,四川.广草坪厂.10.10145,0,0,0,0,0,5.21,-0.51,9.65,0,10,0,2.5,-7,1,14233,10145,16,Unit,10,10.5
1061,拉拉山厂.10.5kV.#2机组,0,0,0,53.333,220,四川.拉拉山厂.10.10151,39.666,4.664,9.996,19.9,0,34.83,-2.36,10.11,0,48,0,5.3,-20,1,14253,10151,0,Unit,10,10.5
1062,拉拉山厂.10.5kV.#1机组,0,0,0,53.333,220,四川.拉拉山厂.10.10150,39.101,4.272,9.973,17.56,0,34.28,-3.6,10.2,0,48,0,5.3,-20,1,14251,10150,0,Unit,10,10.5
1063,哈雅沟厂.10.5kV.1#机组,0,0,0,12.5,110,四川.哈雅沟厂.10.nd14361,0,0,0,0,1,4.31,1.61,10.21,0,10,0,2.5,-5,1,14361,10136,-1,Unit,10,10.5
1064,哈雅沟厂.10.5kV.2#机组,0,0,0,12.5,110,四川.哈雅沟厂.10.nd14363,0,0,0,0,1,4.07,1.18,10.17,0,10,0,2.5,-5,1,14363,10137,-1,Unit,10,10.5
1065,康托厂.10.5kV.2#机组,0,0,0,35,220,四川.康托厂.10.10156,3.148,2.412,10.382,-6.564,0,3.15,2.28,10.39,0,30,0,5,-20,1,14371,10156,0,Unit,10,10.5
1066,康托厂.10.5kV.1#机组,0,0,0,35,220,四川.康托厂.10.10156,15.535,0.515,10.382,-6.564,0,15.53,0.49,10.37,0,30,0,5,-20,1,14369,10156,0,Unit,10,10.5
1067,琦丰厂.10.5kV.1#机组,0,0,0,31.25,35,四川.琦丰厂.10.nd14403,0,0,0,0,1,0,0,0,0,25,0,6.25,-6.25,1,14403,10173,-1,Unit,10,10.5
1068,关州厂.13.8kV.1#机组,0,0,0,94.11,220,四川.关州厂.13.10188,72.536,3.205,13.271,-0.885,0,81.57,6.51,13.63,0,80,0,10.11,-40,1,14441,10188,0,Unit,13,13.8
1069,关州厂.13.8kV.2#机组,0,0,0,94.11,220,四川.关州厂.13.nd14443,0,0,0,0,1,0,0,0,0,80,0,10.11,-40,1,14443,10189,-1,Unit,13,13.8
1070,关州厂.13.8kV.3#机组,0,0,0,94.11,220,四川.关州厂.13.10190,22.999,3.449,13.3,-4.273,0,32,7.73,13.58,0,80,0,10.11,-40,1,14445,10190,0,Unit,13,13.8
1071,伊达厂.35kV.3#SVG装置,0,0,0,12,220,四川.伊达厂.35.nd37964,0,0,0,0,1,0,0,0,0,0,0,12,-12,1,37964,8493,-1,Unit,35,35
1072,伊达厂.0.69kV.#2201机组,0,0,0,2.1,220,四川.伊达厂.0.nd37965,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37965,8725,-1,Unit,0.69,0.69
1073,伊达厂.0.69kV.#2202机组,0,0,0,2.1,220,四川.伊达厂.0.nd37966,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37966,8726,-1,Unit,0.69,0.69
1074,伊达厂.0.69kV.#2203机组,0,0,0,2.1,220,四川.伊达厂.0.nd37967,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37967,8727,-1,Unit,0.69,0.69
1075,伊达厂.0.69kV.#2204机组,0,0,0,2.1,220,四川.伊达厂.0.nd37968,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37968,8728,-1,Unit,0.69,0.69
1076,伊达厂.0.69kV.#2205机组,0,0,0,2.1,220,四川.伊达厂.0.nd37969,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37969,8729,-1,Unit,0.69,0.69
1077,伊达厂.0.69kV.#2206机组,0,0,0,2.1,220,四川.伊达厂.0.nd37970,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37970,8730,-1,Unit,0.69,0.69
1078,伊达厂.0.69kV.#2207机组,0,0,0,2.1,220,四川.伊达厂.0.nd37971,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37971,8731,-1,Unit,0.69,0.69
1079,伊达厂.0.69kV.#2208机组,0,0,0,2.1,220,四川.伊达厂.0.nd37972,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37972,8732,-1,Unit,0.69,0.69
1080,伊达厂.0.69kV.#2301机组,0,0,0,2.1,220,四川.伊达厂.0.nd37973,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37973,8733,-1,Unit,0.69,0.69
1081,伊达厂.0.69kV.#2302机组,0,0,0,2.1,220,四川.伊达厂.0.nd37974,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37974,8734,-1,Unit,0.69,0.69
1082,伊达厂.0.69kV.#2303机组,0,0,0,2.1,220,四川.伊达厂.0.nd37975,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37975,8735,-1,Unit,0.69,0.69
1083,伊达厂.0.69kV.#2304机组,0,0,0,2.1,220,四川.伊达厂.0.nd37976,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37976,8736,-1,Unit,0.69,0.69
1084,伊达厂.0.69kV.#2305机组,0,0,0,2.1,220,四川.伊达厂.0.nd37977,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37977,8737,-1,Unit,0.69,0.69
1085,伊达厂.0.69kV.#2306机组,0,0,0,2.1,220,四川.伊达厂.0.nd37978,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37978,8738,-1,Unit,0.69,0.69
1086,伊达厂.0.69kV.#2307机组,0,0,0,2.1,220,四川.伊达厂.0.nd37979,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37979,8739,-1,Unit,0.69,0.69
1087,伊达厂.0.69kV.#2308机组,0,0,0,2.1,220,四川.伊达厂.0.nd37980,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37980,8740,-1,Unit,0.69,0.69
1088,伊达厂.0.69kV.#2101机组,0,0,0,2.1,220,四川.伊达厂.0.nd37981,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37981,8741,-1,Unit,0.69,0.69
1089,伊达厂.0.69kV.#2102机组,0,0,0,2.1,220,四川.伊达厂.0.nd37982,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37982,8742,-1,Unit,0.69,0.69
1090,伊达厂.0.69kV.#2103机组,0,0,0,2.1,220,四川.伊达厂.0.nd37983,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37983,8743,-1,Unit,0.69,0.69
1091,伊达厂.0.69kV.#2104机组,0,0,0,2.1,220,四川.伊达厂.0.nd37984,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37984,8744,-1,Unit,0.69,0.69
1092,伊达厂.0.69kV.#2105机组,0,0,0,2.1,220,四川.伊达厂.0.nd37985,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37985,8745,-1,Unit,0.69,0.69
1093,伊达厂.0.69kV.#2106机组,0,0,0,2.1,220,四川.伊达厂.0.nd37986,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37986,8746,-1,Unit,0.69,0.69
1094,伊达厂.0.69kV.#2107机组,0,0,0,2.1,220,四川.伊达厂.0.nd37987,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37987,8747,-1,Unit,0.69,0.69
1095,伊达厂.0.69kV.#2108机组,0,0,0,2.1,220,四川.伊达厂.0.nd37988,0,0,0,0,1,0,0,0,0,2,0,0.1,-0.1,1,37988,8748,-1,Unit,0.69,0.69
1096,火烈风电厂.35kV.1#SVG装置,0,0,0,12,220,四川.火烈风电厂.35.nd37989,0,0,0,0,1,0,0,0,0,2,0,12,-12,1,37989,10205,-1,Unit,35,35
1097,火烈风电厂.35kV.2#SVG装置,0,0,0,12,220,四川.火烈风电厂.35.nd37990,0,0,0,0,1,0,0,0,0,2,0,12,-12,1,37990,10206,-1,Unit,35,35
1098,火烈风电厂.0.69kV.#1101机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37991,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37991,10303,-1,Unit,0.69,0.69
1099,火烈风电厂.0.69kV.#1102机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37992,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37992,10304,-1,Unit,0.69,0.69
1100,火烈风电厂.0.69kV.#1103机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37993,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37993,10305,-1,Unit,0.69,0.69
1101,火烈风电厂.0.69kV.#1104机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37994,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37994,10306,-1,Unit,0.69,0.69
1102,火烈风电厂.0.69kV.#1105机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37995,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37995,10307,-1,Unit,0.69,0.69
1103,火烈风电厂.0.69kV.#1106机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37996,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37996,10308,-1,Unit,0.69,0.69
1104,火烈风电厂.0.69kV.#1107机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37997,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37997,10309,-1,Unit,0.69,0.69
1105,火烈风电厂.0.69kV.#1108机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37998,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.01,-0.01,1,37998,10310,-1,Unit,0.69,0.69
1106,火烈风电厂.0.69kV.#1109机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd37999,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,37999,10311,-1,Unit,0.69,0.69
1107,火烈风电厂.0.69kV.#1110机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38000,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.01,-0.01,1,38000,10312,-1,Unit,0.69,0.69
1108,火烈风电厂.0.69kV.#1201机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38001,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38001,10313,-1,Unit,0.69,0.69
1109,火烈风电厂.0.69kV.#1202机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38002,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38002,10314,-1,Unit,0.69,0.69
1110,火烈风电厂.0.69kV.#1203机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38003,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38003,10315,-1,Unit,0.69,0.69
1111,火烈风电厂.0.69kV.#1204机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38004,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38004,10316,-1,Unit,0.69,0.69
1112,火烈风电厂.0.69kV.#1205机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38005,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38005,10317,-1,Unit,0.69,0.69
1113,火烈风电厂.0.69kV.#1206机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38006,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38006,10318,-1,Unit,0.69,0.69
1114,火烈风电厂.0.69kV.#1208机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38007,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38007,10319,-1,Unit,0.69,0.69
1115,火烈风电厂.0.69kV.#1209机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38008,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38008,10320,-1,Unit,0.69,0.69
1116,火烈风电厂.0.69kV.#1210机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38009,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38009,10321,-1,Unit,0.69,0.69
1117,火烈风电厂.0.69kV.#1211机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38010,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38010,10322,-1,Unit,0.69,0.69
1118,火烈风电厂.0.69kV.#1212机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38011,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38011,10323,-1,Unit,0.69,0.69
1119,火烈风电厂.0.69kV.#1301机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38012,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38012,10324,-1,Unit,0.69,0.69
1120,火烈风电厂.0.69kV.#1302机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38013,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38013,10325,-1,Unit,0.69,0.69
1121,火烈风电厂.0.69kV.#1303机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38014,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38014,10326,-1,Unit,0.69,0.69
1122,火烈风电厂.0.69kV.#1304机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38015,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38015,10327,-1,Unit,0.69,0.69
1123,火烈风电厂.0.69kV.#1305机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38016,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38016,10328,-1,Unit,0.69,0.69
1124,火烈风电厂.0.69kV.#1306机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38017,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38017,10329,-1,Unit,0.69,0.69
1125,火烈风电厂.0.69kV.#1307机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38018,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38018,10330,-1,Unit,0.69,0.69
1126,火烈风电厂.0.69kV.#1308机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38019,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38019,10331,-1,Unit,0.69,0.69
