id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
1127,火烈风电厂.0.69kV.#1309机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38020,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38020,10332,-1,Unit,0.69,0.69
1128,火烈风电厂.0.69kV.#1310机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38021,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38021,10333,-1,Unit,0.69,0.69
1129,火烈风电厂.0.69kV.#1311机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38022,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38022,10334,-1,Unit,0.69,0.69
1130,芳地坪厂.0.69kV.#1201机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38023,0,0,0,0,1,0.3,-0.04,0,0,1.5,0,0.1,-0.1,1,38023,10515,-1,Unit,0.69,0.69
1131,芳地坪厂.0.69kV.#1202机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38024,0,0,0,0,1,0.49,-0.06,0,0,1.5,0,0.1,-0.1,1,38024,10516,-1,Unit,0.69,0.69
1132,芳地坪厂.0.69kV.#1203机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38025,0,0,0,0,1,0.49,-0.06,0,0,1.5,0,0.1,-0.1,1,38025,10517,-1,Unit,0.69,0.69
1133,芳地坪厂.0.69kV.#1204机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38026,0,0,0,0,1,0.34,-0.04,0,0,1.5,0,0.1,-0.1,1,38026,10518,-1,Unit,0.69,0.69
1134,芳地坪厂.0.69kV.#1205机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38027,0,0,0,0,1,0.72,-0.07,0,0,1.5,0,0.1,-0.1,1,38027,10519,-1,Unit,0.69,0.69
1135,芳地坪厂.0.69kV.#1206机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38028,0,0,0,0,1,0.38,-0.05,0,0,1.5,0,0.1,-0.1,1,38028,10520,-1,Unit,0.69,0.69
1136,芳地坪厂.0.69kV.#1207机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38029,0,0,0,0,1,0.5,-0.07,0,0,1.5,0,0.1,-0.1,1,38029,10521,-1,Unit,0.69,0.69
1137,芳地坪厂.0.69kV.#1301机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38030,0,0,0,0,1,0.49,-0.06,0,0,1.5,0,0.1,-0.1,1,38030,10522,-1,Unit,0.69,0.69
1138,芳地坪厂.0.69kV.#1302机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38031,0,0,0,0,1,0.38,-0.05,0,0,1.5,0,0.1,-0.1,1,38031,10523,-1,Unit,0.69,0.69
1139,芳地坪厂.0.69kV.#1303机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38032,0,0,0,0,1,0.47,-0.06,0,0,1.5,0,0.1,-0.1,1,38032,10524,-1,Unit,0.69,0.69
1140,芳地坪厂.0.69kV.#1304机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38033,0,0,0,0,1,0.32,-0.04,0,0,1.5,0,0.1,-0.1,1,38033,10525,-1,Unit,0.69,0.69
1141,芳地坪厂.0.69kV.#1305机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38034,0,0,0,0,1,0.23,-0.03,0,0,1.5,0,0.1,-0.1,1,38034,10526,-1,Unit,0.69,0.69
1142,芳地坪厂.0.69kV.#1306机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38035,0,0,0,0,1,0.66,-0.08,0,0,1.5,0,0.1,-0.1,1,38035,10527,-1,Unit,0.69,0.69
1143,芳地坪厂.0.69kV.#1307机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38036,0,0,0,0,1,0.39,-0.05,0,0,1.5,0,0.1,-0.1,1,38036,10528,-1,Unit,0.69,0.69
1144,芳地坪厂.0.69kV.#1308机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38037,0,0,0,0,1,0.37,-0.05,0,0,1.5,0,0.1,-0.1,1,38037,10529,-1,Unit,0.69,0.69
1145,芳地坪厂.0.69kV.#1309机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38038,0,0,0,0,1,0.19,-0.03,0,0,1.5,0,0.1,-0.1,1,38038,10530,-1,Unit,0.69,0.69
1146,芳地坪厂.0.69kV.#1310机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38039,0,0,0,0,1,0.39,-0.05,0,0,1.5,0,0.1,-0.1,1,38039,10531,-1,Unit,0.69,0.69
1147,芳地坪厂.0.69kV.#1311机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38040,0,0,0,0,1,0.38,-0.05,0,0,1.5,0,0.1,-0.1,1,38040,10532,-1,Unit,0.69,0.69
1148,芳地坪厂.0.69kV.#1312机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38041,0,0,0,0,1,0.49,-0.06,0,0,1.5,0,0.1,-0.1,1,38041,10533,-1,Unit,0.69,0.69
1149,芳地坪厂.0.69kV.#1313机组,0,0,0,1.578,110,四川.芳地坪风电厂.0.nd38042,0,0,0,0,1,0.37,-0.05,0,0,1.5,0,0.1,-0.1,1,38042,10534,-1,Unit,0.69,0.69
1150,芳地坪厂.35kV.1#SVG装置,0,0,0,60,110,四川.芳地坪风电厂.35.nd38043,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,38043,10472,-1,Unit,35,35
1151,树堡光伏厂.10.5kV.2#SVG等值发电机,0,0,0,60,110,四川.树堡光伏厂.10.nd38044,0,0,0,0,1,0,0,0,0,0,0,6,-6,1,38044,8115,-1,Unit,10,10.5
1152,树堡光伏厂.0.27kV.#16011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38045,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38045,8330,-1,Unit,0.27,0.27
1153,树堡光伏厂.0.27kV.#17011等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38046,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38046,8331,-1,Unit,0.27,0.27
1154,树堡光伏厂.0.27kV.#17012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38047,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38047,8332,-1,Unit,0.27,0.27
1155,树堡光伏厂.0.27kV.#17021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38048,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38048,8333,-1,Unit,0.27,0.27
1156,树堡光伏厂.0.27kV.#17022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38049,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38049,8334,-1,Unit,0.27,0.27
1157,树堡光伏厂.0.27kV.#17031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38050,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38050,8335,-1,Unit,0.27,0.27
1158,树堡光伏厂.0.27kV.#17032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38051,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38051,8336,-1,Unit,0.27,0.27
1159,树堡光伏厂.0.27kV.#17041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38052,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38052,8337,-1,Unit,0.27,0.27
1160,树堡光伏厂.0.27kV.#17042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38053,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38053,8338,-1,Unit,0.27,0.27
1161,树堡光伏厂.0.27kV.#17051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38054,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38054,8339,-1,Unit,0.27,0.27
1162,树堡光伏厂.0.27kV.#17052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38055,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38055,8340,-1,Unit,0.27,0.27
1163,树堡光伏厂.0.27kV.#17061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38056,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38056,8341,-1,Unit,0.27,0.27
1164,树堡光伏厂.0.27kV.#17062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38057,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38057,8342,-1,Unit,0.27,0.27
1165,树堡光伏厂.0.27kV.#17071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38058,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38058,8343,-1,Unit,0.27,0.27
1166,树堡光伏厂.0.27kV.#17072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38059,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38059,8344,-1,Unit,0.27,0.27
1167,树堡光伏厂.0.27kV.#17081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38060,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38060,8345,-1,Unit,0.27,0.27
1168,树堡光伏厂.0.27kV.#17082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38061,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38061,8346,-1,Unit,0.27,0.27
1169,树堡光伏厂.0.27kV.#17091等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38062,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38062,8347,-1,Unit,0.27,0.27
1170,树堡光伏厂.0.27kV.#17092等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38063,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38063,8348,-1,Unit,0.27,0.27
1171,树堡光伏厂.0.27kV.#17101等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38064,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38064,8349,-1,Unit,0.27,0.27
1172,树堡光伏厂.0.27kV.#17102等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38065,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38065,8350,-1,Unit,0.27,0.27
1173,树堡光伏厂.0.27kV.#16012等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38066,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38066,8351,-1,Unit,0.27,0.27
1174,树堡光伏厂.0.27kV.#16021等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38067,0,0,0,0,1,0.31,0,0,0,0.5,0.5,0.09,-0.09,1,38067,8352,-1,Unit,0.27,0.27
1175,树堡光伏厂.0.27kV.#16022等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38068,0,0,0,0,1,0.3,0,0,0,0.5,0.5,0.09,-0.09,1,38068,8353,-1,Unit,0.27,0.27
1176,树堡光伏厂.0.27kV.#16031等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38069,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38069,8354,-1,Unit,0.27,0.27
1177,树堡光伏厂.0.27kV.#16032等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38070,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38070,8355,-1,Unit,0.27,0.27
1178,树堡光伏厂.0.27kV.#16041等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38071,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38071,8356,-1,Unit,0.27,0.27
1179,树堡光伏厂.0.27kV.#16042等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38072,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38072,8357,-1,Unit,0.27,0.27
1180,树堡光伏厂.0.27kV.#16051等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38073,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38073,8358,-1,Unit,0.27,0.27
1181,树堡光伏厂.0.27kV.#16052等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38074,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38074,8359,-1,Unit,0.27,0.27
1182,树堡光伏厂.0.27kV.#16061等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38075,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38075,8360,-1,Unit,0.27,0.27
1183,树堡光伏厂.0.27kV.#16062等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38076,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38076,8361,-1,Unit,0.27,0.27
1184,树堡光伏厂.0.27kV.#16071等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38077,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38077,8362,-1,Unit,0.27,0.27
1185,树堡光伏厂.0.27kV.#16072等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38078,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38078,8363,-1,Unit,0.27,0.27
1186,树堡光伏厂.0.27kV.#16081等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38079,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38079,8364,-1,Unit,0.27,0.27
1187,树堡光伏厂.0.27kV.#16082等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38080,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38080,8365,-1,Unit,0.27,0.27
1188,树堡光伏厂.0.27kV.#16091等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38081,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38081,8366,-1,Unit,0.27,0.27
1189,树堡光伏厂.0.27kV.#16092等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38082,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38082,8367,-1,Unit,0.27,0.27
1190,树堡光伏厂.0.27kV.#16101等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38083,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38083,8368,-1,Unit,0.27,0.27
1191,树堡光伏厂.0.27kV.#16102等值发电机,0,0,0,0.59,110,四川.树堡光伏厂.0.nd38084,0,0,0,0,1,0,0,0,0,0.5,0.5,0.09,-0.09,1,38084,8369,-1,Unit,0.27,0.27
1192,火烈风电厂.0.69kV.#1207机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38085,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38085,10335,-1,Unit,0.69,0.69
1193,三峰厂.10.5kV.#1机组,0,0,0,15,35,四川.三峰厂.10.nd14546,0,0,0,0,1,9.47,4.84,10.45,0,12,0,2.5,-2.5,1,14546,10639,-1,Unit,10,10.5
1194,白乌光伏厂.35kV.1#SVG装置,0,0,0,13,220,四川.白乌光伏厂.35.nd38086,0,0,0,0,1,0,0,0,0,13,0,13,-13,1,38086,10646,-1,Unit,35,35
1195,白乌光伏厂.0.315kV.#13011机组,0,0,0,0.623,220,四川.白乌光伏厂.0.nd38087,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38087,10816,-1,Unit,0.315,0.315
1196,白乌光伏厂.0.315kV.#13021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38088,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38088,10817,-1,Unit,0.315,0.315
1197,白乌光伏厂.0.315kV.#13031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38089,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38089,10818,-1,Unit,0.315,0.315
1198,白乌光伏厂.0.315kV.#13041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38090,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38090,10819,-1,Unit,0.315,0.315
1199,白乌光伏厂.0.315kV.#13051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38091,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38091,10820,-1,Unit,0.315,0.315
1200,白乌光伏厂.0.315kV.#13061机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38092,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38092,10821,-1,Unit,0.315,0.315
1201,白乌光伏厂.0.315kV.#13071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38093,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38093,10822,-1,Unit,0.315,0.315
1202,白乌光伏厂.0.315kV.#13081机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38094,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38094,10823,-1,Unit,0.315,0.315
1203,白乌光伏厂.0.315kV.#13091机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38095,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38095,10824,-1,Unit,0.315,0.315
1204,白乌光伏厂.0.315kV.#13101机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38096,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38096,10825,-1,Unit,0.315,0.315
1205,白乌光伏厂.0.315kV.#14011机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38097,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38097,10826,-1,Unit,0.315,0.315
1206,白乌光伏厂.0.315kV.#14021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38098,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38098,10827,-1,Unit,0.315,0.315
1207,白乌光伏厂.0.315kV.#14031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38099,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38099,10828,-1,Unit,0.315,0.315
1208,白乌光伏厂.0.315kV.#14041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38100,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38100,10829,-1,Unit,0.315,0.315
1209,白乌光伏厂.0.315kV.#14051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38101,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38101,10830,-1,Unit,0.315,0.315
1210,白乌光伏厂.0.315kV.#14061机组,0,0,0,0.623,220,四川.白乌光伏厂.0.nd38102,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38102,10831,-1,Unit,0.315,0.315
1211,白乌光伏厂.0.315kV.#14071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38103,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38103,10832,-1,Unit,0.315,0.315
1212,铜陵厂.10.5kV.#1机组,0,0,0,54,220,四川.铜陵厂.10.11132,8.444,-3.175,10.261,-5.151,0,9,-3.16,10.25,0,40.5,0,13,-18,1,14571,11132,0,Unit,10,10.5
1213,白乌光伏厂.0.315kV.#15011机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38104,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38104,10833,-1,Unit,0.315,0.315
1214,白乌光伏厂.0.315kV.#15021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38105,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38105,10834,-1,Unit,0.315,0.315
1215,白乌光伏厂.0.315kV.#15031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38106,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38106,10835,-1,Unit,0.315,0.315
1216,白乌光伏厂.0.315kV.#15041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38107,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38107,10836,-1,Unit,0.315,0.315
1217,白乌光伏厂.0.315kV.#15051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38108,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38108,10837,-1,Unit,0.315,0.315
1218,白乌光伏厂.0.315kV.#15061机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38109,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38109,10838,-1,Unit,0.315,0.315
1219,白乌光伏厂.0.315kV.#15071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38110,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38110,10839,-1,Unit,0.315,0.315
1220,白乌光伏厂.0.315kV.#15081机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38111,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38111,10840,-1,Unit,0.315,0.315
1221,白乌光伏厂.0.315kV.#15091机组,0,0,0,0.623,220,四川.白乌光伏厂.0.nd38112,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38112,10841,-1,Unit,0.315,0.315
1222,白乌光伏厂.0.315kV.#15101机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38113,0,0,0,0,1,0.26,0,0,0,0.53,0,0.09,-0.09,1,38113,10842,-1,Unit,0.315,0.315
1223,铜陵厂.10.5kV.#2机组,0,0,0,54,220,四川.铜陵厂.10.11133,29.695,-3.098,10.253,-2.321,0,30.19,-2.88,10.23,0,40.5,0,13,-18,1,14573,11133,0,Unit,10,10.5
1224,唐元厂.10.5kV.#1机组,0,0,0,54,220,四川.唐元厂.10.11135,29.481,-0.511,10.323,-3.395,0,30,-0.63,10.33,0,54,0,13,-28,1,14583,11135,0,Unit,10,10.5
1225,唐元厂.10.5kV.#2机组,0,0,0,54,220,四川.唐元厂.10.11136,31.9,-0.455,10.322,-3.14,0,32.5,-0.54,10.31,0,54,0,13,-28,1,14585,11136,0,Unit,10,10.5
1226,白乌光伏厂.0.315kV.#13012机组,0,0,0,0.623,220,四川.白乌光伏厂.0.nd38114,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38114,10843,-1,Unit,0.315,0.315
1227,白乌光伏厂.0.315kV.#13022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38115,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38115,10844,-1,Unit,0.315,0.315
1228,白乌光伏厂.0.315kV.#13032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38116,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38116,10845,-1,Unit,0.315,0.315
1229,白乌光伏厂.0.315kV.#13042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38117,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38117,10846,-1,Unit,0.315,0.315
1230,白乌光伏厂.0.315kV.#13052机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38118,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38118,10847,-1,Unit,0.315,0.315
1231,白乌光伏厂.0.315kV.#13062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38119,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38119,10848,-1,Unit,0.315,0.315
1232,白乌光伏厂.0.315kV.#13072机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38120,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38120,10849,-1,Unit,0.315,0.315
1233,白乌光伏厂.0.315kV.#13082机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38121,0,0,0,0,1,0.38,0,0,0,0.53,0,0.09,-0.09,1,38121,10850,-1,Unit,0.315,0.315
1234,白乌光伏厂.0.315kV.#13092机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38122,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38122,10851,-1,Unit,0.315,0.315
1235,白乌光伏厂.0.315kV.#13102机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38123,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38123,10852,-1,Unit,0.315,0.315
1236,白乌光伏厂.0.315kV.#14012机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38124,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38124,10853,-1,Unit,0.315,0.315
1237,白乌光伏厂.0.315kV.#14022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38125,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38125,10854,-1,Unit,0.315,0.315
1238,白乌光伏厂.0.315kV.#14032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38126,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38126,10855,-1,Unit,0.315,0.315
1239,白乌光伏厂.0.315kV.#14042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38127,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38127,10856,-1,Unit,0.315,0.315
1240,白乌光伏厂.0.315kV.#14052机组,0,0,0,0.621,220,四川.白乌光伏厂.0.nd38128,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38128,10857,-1,Unit,0.315,0.315
1241,白乌光伏厂.0.315kV.#14062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38129,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38129,10858,-1,Unit,0.315,0.315
1242,白乌光伏厂.0.315kV.#14072机组,0,0,0,0.621,220,四川.白乌光伏厂.0.nd38130,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38130,10859,-1,Unit,0.315,0.315
1243,白乌光伏厂.0.315kV.#15012机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38131,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38131,10860,-1,Unit,0.315,0.315
1244,白乌光伏厂.0.315kV.#15022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38132,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38132,10861,-1,Unit,0.315,0.315
1245,白乌光伏厂.0.315kV.#15032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38133,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38133,10862,-1,Unit,0.315,0.315
1246,白乌光伏厂.0.315kV.#15042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38134,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38134,10863,-1,Unit,0.315,0.315
1247,白乌光伏厂.0.315kV.#15052机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38135,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38135,10864,-1,Unit,0.315,0.315
1248,白乌光伏厂.0.315kV.#15062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38136,0,0,0,0,1,0.29,0,0,0,0.53,0,0.09,-0.09,1,38136,10865,-1,Unit,0.315,0.315
1249,白乌光伏厂.0.315kV.#15072机组,0,0,0,0.621,220,四川.白乌光伏厂.0.nd38137,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38137,10866,-1,Unit,0.315,0.315
1250,白乌光伏厂.0.315kV.#15082机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38138,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38138,10867,-1,Unit,0.315,0.315
1251,白乌光伏厂.0.315kV.#15092机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38139,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38139,10868,-1,Unit,0.315,0.315
1252,白乌光伏厂.0.315kV.#15102机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38140,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38140,10869,-1,Unit,0.315,0.315
1253,达拉寨光伏厂.0.315kV.12011#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38141,0,0,0,0,1,0.1,0,0,0,1,0,0.1,-0.1,1,38141,11203,-1,Unit,0.315,0.315
1254,达拉寨光伏厂.0.315kV.12012#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38142,0,0,0,0,1,0.09,0,0,0,1,0,0.1,-0.1,1,38142,11204,-1,Unit,0.315,0.315
1255,达拉寨光伏厂.0.315kV.12021#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38143,0,0,0,0,1,0.09,-0.01,0,0,1,0,0.1,-0.1,1,38143,11205,-1,Unit,0.315,0.315
1256,达拉寨光伏厂.0.315kV.12022#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38144,0,0,0,0,1,0.14,-0.01,0,0,1,0,0.1,-0.1,1,38144,11206,-1,Unit,0.315,0.315
1257,达拉寨光伏厂.0.315kV.12031#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38145,0,0,0,0,1,0.15,-0.01,0,0,1,0,0.1,-0.1,1,38145,11207,-1,Unit,0.315,0.315
1258,达拉寨光伏厂.0.315kV.12032#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38146,0,0,0,0,1,0.17,-0.01,0,0,1,0,0.1,-0.1,1,38146,11208,-1,Unit,0.315,0.315
1259,达拉寨光伏厂.0.315kV.12041#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38147,0,0,0,0,1,0.09,0,0,0,1,0,0.1,-0.1,1,38147,11209,-1,Unit,0.315,0.315
1260,达拉寨光伏厂.0.315kV.12042#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38148,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38148,11210,-1,Unit,0.315,0.315
1261,达拉寨光伏厂.0.315kV.12051#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38149,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38149,11211,-1,Unit,0.315,0.315
1262,达拉寨光伏厂.0.315kV.12052#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38150,0,0,0,0,1,0.08,-0.01,0,0,1,0,0.1,-0.1,1,38150,11212,-1,Unit,0.315,0.315
1263,达拉寨光伏厂.0.315kV.12061#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38151,0,0,0,0,1,0.11,-0.01,0,0,1,0,0.1,-0.1,1,38151,11213,-1,Unit,0.315,0.315
1264,达拉寨光伏厂.0.315kV.12062#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38152,0,0,0,0,1,0.13,-0.01,0,0,1,0,0.1,-0.1,1,38152,11214,-1,Unit,0.315,0.315
1265,达拉寨光伏厂.0.315kV.12071#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38153,0,0,0,0,1,0.39,0,0,0,1,0,0.1,-0.1,1,38153,11215,-1,Unit,0.315,0.315
1266,达拉寨光伏厂.0.315kV.12072#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38154,0,0,0,0,1,0.39,0,0,0,1,0,0.1,-0.1,1,38154,11216,-1,Unit,0.315,0.315
1267,达拉寨光伏厂.0.315kV.12081#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38155,0,0,0,0,1,0.43,0,0,0,1,0,0.1,-0.1,1,38155,11217,-1,Unit,0.315,0.315
1268,达拉寨光伏厂.0.315kV.12082#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38156,0,0,0,0,1,0.44,0,0,0,1,0,0.1,-0.1,1,38156,11218,-1,Unit,0.315,0.315
1269,达拉寨光伏厂.0.315kV.12091#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38157,0,0,0,0,1,0.45,0,0,0,1,0,0.1,-0.1,1,38157,11219,-1,Unit,0.315,0.315
1270,达拉寨光伏厂.0.315kV.12092#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38158,0,0,0,0,1,0.43,-0.01,0,0,1,0,0.1,-0.1,1,38158,11220,-1,Unit,0.315,0.315
1271,达拉寨光伏厂.0.315kV.12101#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38159,0,0,0,0,1,0.45,0,0,0,1,0,0.1,-0.1,1,38159,11221,-1,Unit,0.315,0.315
1272,达拉寨光伏厂.0.315kV.12102#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38160,0,0,0,0,1,0.43,0,0,0,1,0,0.1,-0.1,1,38160,11222,-1,Unit,0.315,0.315
1273,达拉寨光伏厂.0.315kV.12111#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38161,0,0,0,0,1,0.42,0,0,0,1,0,0.1,-0.1,1,38161,11223,-1,Unit,0.315,0.315
1274,达拉寨光伏厂.0.315kV.12112#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38162,0,0,0,0,1,0.49,0.01,0,0,1,0,0.1,-0.1,1,38162,11224,-1,Unit,0.315,0.315
1275,达拉寨光伏厂.0.315kV.13011#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38163,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38163,11225,-1,Unit,0.315,0.315
1276,达拉寨光伏厂.0.315kV.13012#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38164,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38164,11226,-1,Unit,0.315,0.315
1277,达拉寨光伏厂.0.315kV.13021#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38165,0,0,0,0,1,0.06,0,0,0,1,0,0.1,-0.1,1,38165,11227,-1,Unit,0.315,0.315
1278,达拉寨光伏厂.0.315kV.13022#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38166,0,0,0,0,1,0.07,-0.01,0,0,1,0,0.1,-0.1,1,38166,11228,-1,Unit,0.315,0.315
1279,达拉寨光伏厂.0.315kV.13031#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38167,0,0,0,0,1,0.09,0,0,0,1,0,0.1,-0.1,1,38167,11229,-1,Unit,0.315,0.315
1280,达拉寨光伏厂.0.315kV.13032#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38168,0,0,0,0,1,0.1,0,0,0,1,0,0.1,-0.1,1,38168,11230,-1,Unit,0.315,0.315
1281,达拉寨光伏厂.0.315kV.13041#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38169,0,0,0,0,1,0.1,-0.01,0,0,1,0,0.1,-0.1,1,38169,11231,-1,Unit,0.315,0.315
1282,达拉寨光伏厂.0.315kV.13042#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38170,0,0,0,0,1,0.13,0,0,0,1,0,0.1,-0.1,1,38170,11232,-1,Unit,0.315,0.315
1283,达拉寨光伏厂.0.315kV.13051#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38171,0,0,0,0,1,0.2,0,0,0,1,0,0.1,-0.1,1,38171,11233,-1,Unit,0.315,0.315
1284,达拉寨光伏厂.0.315kV.13052#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38172,0,0,0,0,1,0.4,0,0,0,1,0,0.1,-0.1,1,38172,11234,-1,Unit,0.315,0.315
1285,达拉寨光伏厂.0.315kV.13061#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38173,0,0,0,0,1,0.05,0,0,0,1,0,0.1,-0.1,1,38173,11235,-1,Unit,0.315,0.315
1286,达拉寨光伏厂.0.315kV.13062#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38174,0,0,0,0,1,0.07,0,0,0,1,0,0.1,-0.1,1,38174,11236,-1,Unit,0.315,0.315
1287,达拉寨光伏厂.0.315kV.13071#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38175,0,0,0,0,1,0.05,0,0,0,1,0,0.1,-0.1,1,38175,11237,-1,Unit,0.315,0.315
1288,达拉寨光伏厂.0.315kV.13072#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38176,0,0,0,0,1,0.05,-0.01,0,0,1,0,0.1,-0.1,1,38176,11238,-1,Unit,0.315,0.315
1289,达拉寨光伏厂.0.315kV.13081#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38177,0,0,0,0,1,0.06,0,0,0,1,0,0.1,-0.1,1,38177,11239,-1,Unit,0.315,0.315
1290,达拉寨光伏厂.0.315kV.13082#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38178,0,0,0,0,1,0.07,0,0,0,1,0,0.1,-0.1,1,38178,11240,-1,Unit,0.315,0.315
1291,达拉寨光伏厂.0.315kV.13091#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38179,0,0,0,0,1,0.08,0,0,0,1,0,0.1,-0.1,1,38179,11241,-1,Unit,0.315,0.315
1292,达拉寨光伏厂.0.315kV.13092#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38180,0,0,0,0,1,0.07,0,0,0,1,0,0.1,-0.1,1,38180,11242,-1,Unit,0.315,0.315
1293,达拉寨光伏厂.0.315kV.14011#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38181,0,0,0,0,1,0.12,-0.01,0,0,1,0,0.1,-0.1,1,38181,11243,-1,Unit,0.315,0.315
1294,达拉寨光伏厂.0.315kV.14012#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38182,0,0,0,0,1,0.19,0,0,0,1,0,0.1,-0.1,1,38182,11244,-1,Unit,0.315,0.315
1295,达拉寨光伏厂.0.315kV.14021#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38183,0,0,0,0,1,0.14,0,0,0,1,0,0.1,-0.1,1,38183,11245,-1,Unit,0.315,0.315
1296,达拉寨光伏厂.0.315kV.14022#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38184,0,0,0,0,1,0.12,0,0,0,1,0,0.1,-0.1,1,38184,11246,-1,Unit,0.315,0.315
1297,达拉寨光伏厂.0.315kV.14031#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38185,0,0,0,0,1,0.07,0,0,0,1,0,0.1,-0.1,1,38185,11247,-1,Unit,0.315,0.315
1298,达拉寨光伏厂.0.315kV.14032#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38186,0,0,0,0,1,0.06,0,0,0,1,0,0.1,-0.1,1,38186,11248,-1,Unit,0.315,0.315
1299,达拉寨光伏厂.0.315kV.14041#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38187,0,0,0,0,1,0.11,-0.01,0,0,1,0,0.1,-0.1,1,38187,11249,-1,Unit,0.315,0.315
1300,达拉寨光伏厂.0.315kV.14042#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38188,0,0,0,0,1,0.13,0,0,0,1,0,0.1,-0.1,1,38188,11250,-1,Unit,0.315,0.315
1301,达拉寨光伏厂.0.315kV.14051#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38189,0,0,0,0,1,0.11,0,0,0,1,0,0.1,-0.1,1,38189,11251,-1,Unit,0.315,0.315
1302,达拉寨光伏厂.0.315kV.14052#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38190,0,0,0,0,1,0.11,0,0,0,1,0,0.1,-0.1,1,38190,11252,-1,Unit,0.315,0.315
1303,达拉寨光伏厂.0.315kV.14061#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38191,0,0,0,0,1,0.14,0,0,0,1,0,0.1,-0.1,1,38191,11253,-1,Unit,0.315,0.315
1304,达拉寨光伏厂.0.315kV.14062#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38192,0,0,0,0,1,0.18,0,0,0,1,0,0.1,-0.1,1,38192,11254,-1,Unit,0.315,0.315
1305,达拉寨光伏厂.0.315kV.14071#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38193,0,0,0,0,1,0.39,0,0,0,1,0,0.1,-0.1,1,38193,11255,-1,Unit,0.315,0.315
1306,达拉寨光伏厂.0.315kV.14072#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38194,0,0,0,0,1,0.3,0,0,0,1,0,0.1,-0.1,1,38194,11256,-1,Unit,0.315,0.315
1307,达拉寨光伏厂.0.315kV.14081#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38195,0,0,0,0,1,0.41,0,0,0,1,0,0.1,-0.1,1,38195,11257,-1,Unit,0.315,0.315
1308,达拉寨光伏厂.0.315kV.14082#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38196,0,0,0,0,1,0.4,0,0,0,1,0,0.1,-0.1,1,38196,11258,-1,Unit,0.315,0.315
1309,达拉寨光伏厂.0.315kV.14091#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38197,0,0,0,0,1,0.12,-0.01,0,0,1,0,0.1,-0.1,1,38197,11259,-1,Unit,0.315,0.315
1310,达拉寨光伏厂.0.315kV.14092#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38198,0,0,0,0,1,0.12,0,0,0,1,0,0.1,-0.1,1,38198,11260,-1,Unit,0.315,0.315
1311,达拉寨光伏厂.0.315kV.14101#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38199,0,0,0,0,1,0.12,-0.01,0,0,1,0,0.1,-0.1,1,38199,11261,-1,Unit,0.315,0.315
1312,达拉寨光伏厂.0.315kV.14102#机组,0,0,0,1,35,四川.达拉寨光伏厂.0.nd38200,0,0,0,0,1,0.37,0,0,0,1,0,0.1,-0.1,1,38200,11262,-1,Unit,0.315,0.315
1313,达拉寨光伏厂.10kV.SVG等值机组,0,0,0,6,35,四川.达拉寨光伏厂.10.nd38201,0,0,0,0,1,0,0,0,0,0,0,6,-6,1,38201,11172,-1,Unit,10,10.5
1314,出龙沟厂.6.3kV.3#机组,0,0,0,7,110,四川.出龙沟厂.6.7617,1.391,0.424,6.066,0.259,0,1.57,0.29,6.3,0,7,0,1.75,-1,1,14602,7617,0,Unit,6,6
1315,出龙沟厂.6.3kV.4#机组,0,0,0,7,110,四川.出龙沟厂.6.7617,1.322,0.278,6.066,0.259,0,1.49,0.19,6.37,0,7,0,1.75,-1,1,14604,7617,0,Unit,6,6
1316,卡基娃厂.10.5kV.1#机组,0,0,0,122,500,四川.卡基娃厂.10.11343,0,0,9.968,9.026,1,0,0,0,0,110,0,12.2,-70,1,14634,11343,0,Unit,10,10.5
1317,卡基娃厂.10.5kV.2#机组,0,0,0,122,500,四川.卡基娃厂.10.11343,26.898,15.621,9.968,9.026,0,27.17,12.02,14.12,0,110,0,12.2,-70,1,14636,11343,0,Unit,10,10.5
1318,卡基娃厂.10.5kV.3#机组,0,0,0,122,500,四川.卡基娃厂.10.11344,58.418,22.563,10.009,10.154,0,58.63,19.93,14.17,0,110,0,12.2,-70,1,14638,11344,0,Unit,10,10.5
1319,卡基娃厂.10.5kV.4#机组,0,0,0,122,500,四川.卡基娃厂.10.11344,0,0,10.009,10.154,1,0,0,0,0,110,0,12.2,-70,1,14640,11344,0,Unit,10,10.5
1320,卡基娃厂.6.3kV.5#机组,0,0,0,6.2,500,四川.卡基娃厂.6.11345,4.896,1.791,6.425,19.644,0,5.05,1.08,6.31,0,6.2,0,12,-12.2,1,14648,11345,0,Unit,6,6
1321,卡基娃厂.6.3kV.6#机组,0,0,0,6.2,500,四川.卡基娃厂.6.11345,2.965,5.263,6.425,19.644,0,3.06,3.19,6.31,0,6.2,0,12.2,-12.2,1,14649,11345,0,Unit,6,6
1322,溪古厂.13.8kV.1#机组,0,0,0,92,220,四川.溪古厂.13.nd14667,0,0,0,0,1,0.04,-0.12,0,0,83,0,25,-30,1,14667,11352,-1,Unit,13,13.8
1323,溪古厂.13.8kV.2#机组,0,0,0,92,220,四川.溪古厂.13.11350,80.736,4.465,13.641,7.398,0,81.49,5,13.63,0,83,0,25,-30,1,14663,11350,0,Unit,13,13.8
1324,溪古厂.13.8kV.3#机组,0,0,0,92,220,四川.溪古厂.13.11351,80.864,4.605,13.647,7.157,0,81.62,5.21,13.68,0,83,0,25,-30,1,14665,11351,0,Unit,13,13.8
1325,国如厂.10.5kV.1#机组,0,0,0,30,220,四川.国如厂.10.nd14675,0,0,0,0,1,0,-0.02,0.02,0,24,0,-6,-12,1,14675,11360,-1,Unit,10,10.5
1326,国如厂.10.5kV.2#机组,0,0,0,30,220,四川.国如厂.10.nd14677,0,0,0,0,1,-0.05,0.01,0,0,24,0,-6,-12,1,14677,11360,-1,Unit,10,10.5
1327,白乌光伏厂.0.315kV.#11011机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38202,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38202,10870,-1,Unit,0.315,0.315
1328,白乌光伏厂.0.315kV.#11012机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38203,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38203,10871,-1,Unit,0.315,0.315
1329,白乌光伏厂.0.315kV.#11021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38204,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38204,10872,-1,Unit,0.315,0.315
1330,白乌光伏厂.0.315kV.#11022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38205,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38205,10873,-1,Unit,0.315,0.315
1331,白乌光伏厂.0.315kV.#11031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38206,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38206,10874,-1,Unit,0.315,0.315
1332,白乌光伏厂.0.315kV.#11032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38207,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38207,10875,-1,Unit,0.315,0.315
1333,白乌光伏厂.0.315kV.#11041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38208,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38208,10876,-1,Unit,0.315,0.315
1334,白乌光伏厂.0.315kV.#11042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38209,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38209,10877,-1,Unit,0.315,0.315
1335,白乌光伏厂.0.315kV.#11051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38210,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38210,10878,-1,Unit,0.315,0.315
1336,白乌光伏厂.0.315kV.#11052机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38211,0,0,0,0,1,0.28,0,0,0,0.53,0,0.09,-0.09,1,38211,10879,-1,Unit,0.315,0.315
1337,白乌光伏厂.0.315kV.#11061机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38212,0,0,0,0,1,0,0,0,0,0.53,0,0.09,-0.09,1,38212,10880,-1,Unit,0.315,0.315
1338,白乌光伏厂.0.315kV.#11062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38213,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38213,10881,-1,Unit,0.315,0.315
1339,白乌光伏厂.0.315kV.#11071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38214,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38214,10882,-1,Unit,0.315,0.315
1340,白乌光伏厂.0.315kV.#11072机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38215,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38215,10883,-1,Unit,0.315,0.315
1341,白乌光伏厂.0.315kV.#11081机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38216,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38216,10884,-1,Unit,0.315,0.315
1342,白乌光伏厂.0.315kV.#11082机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38217,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38217,10885,-1,Unit,0.315,0.315
1343,白乌光伏厂.0.315kV.#11091机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38218,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38218,10886,-1,Unit,0.315,0.315
1344,白乌光伏厂.0.315kV.#11092机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38219,0,0,0,0,1,0.33,0,0,0,0.53,0,0.09,-0.09,1,38219,10887,-1,Unit,0.315,0.315
1345,白乌光伏厂.0.315kV.#11101机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38220,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38220,10888,-1,Unit,0.315,0.315
1346,白乌光伏厂.0.315kV.#11102机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38221,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38221,10889,-1,Unit,0.315,0.315
1347,白乌光伏厂.0.315kV.#12011机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38222,0,0,0,0,1,0.34,0,0,0,0.53,0,0.09,-0.09,1,38222,10890,-1,Unit,0.315,0.315
1348,白乌光伏厂.0.315kV.#12012机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38223,0,0,0,0,1,0.36,0,0,0,0.53,0,0.09,-0.09,1,38223,10891,-1,Unit,0.315,0.315
1349,白乌光伏厂.0.315kV.#12021机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38224,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38224,10892,-1,Unit,0.315,0.315
1350,白乌光伏厂.0.315kV.#12022机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38225,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38225,10893,-1,Unit,0.315,0.315
1351,白乌光伏厂.0.315kV.#12031机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38226,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38226,10894,-1,Unit,0.315,0.315
1352,白乌光伏厂.0.315kV.#12032机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38227,0,0,0,0,1,0.31,0,0,0,0.53,0,0.09,-0.09,1,38227,10895,-1,Unit,0.315,0.315
1353,白乌光伏厂.0.315kV.#12041机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38228,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38228,10896,-1,Unit,0.315,0.315
1354,白乌光伏厂.0.315kV.#12042机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38229,0,0,0,0,1,0.3,0,0,0,0.53,0,0.09,-0.09,1,38229,10897,-1,Unit,0.315,0.315
1355,白乌光伏厂.0.315kV.#12051机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38230,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38230,10898,-1,Unit,0.315,0.315
1356,白乌光伏厂.0.315kV.#12052机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38231,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38231,10899,-1,Unit,0.315,0.315
1357,白乌光伏厂.0.315kV.#12061机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38232,0,0,0,0,1,0.32,0,0,0,0.53,0,0.09,-0.09,1,38232,10900,-1,Unit,0.315,0.315
1358,白乌光伏厂.0.315kV.#12062机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38233,0,0,0,0,1,0.28,0,0,0,0.53,0,0.09,-0.09,1,38233,10901,-1,Unit,0.315,0.315
1359,白乌光伏厂.0.315kV.#12071机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38234,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38234,10902,-1,Unit,0.315,0.315
1360,白乌光伏厂.0.315kV.#12072机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38235,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38235,10903,-1,Unit,0.315,0.315
1361,白乌光伏厂.0.315kV.#12081机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38236,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38236,10904,-1,Unit,0.315,0.315
1362,白乌光伏厂.0.315kV.#12082机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38237,0,0,0,0,1,0.38,0,0,0,0.53,0,0.09,-0.09,1,38237,10905,-1,Unit,0.315,0.315
1363,白乌光伏厂.0.315kV.#12091机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38238,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38238,10906,-1,Unit,0.315,0.315
1364,白乌光伏厂.0.315kV.#12092机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38239,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38239,10907,-1,Unit,0.315,0.315
1365,白乌光伏厂.0.315kV.#12101机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38240,0,0,0,0,1,0.37,0,0,0,0.53,0,0.09,-0.09,1,38240,10908,-1,Unit,0.315,0.315
1366,白乌光伏厂.0.315kV.#12102机组,0,0,0,0.62,220,四川.白乌光伏厂.0.nd38241,0,0,0,0,1,0.35,0,0,0,0.53,0,0.09,-0.09,1,38241,10909,-1,Unit,0.315,0.315
1367,梭罗沟厂.10.5kV.3#机组,0,0,0,8.75,110,四川.梭罗沟厂.10.nd14688,0,0,0,0,1,0,0,0,0,8.35,0,1.75,-2.5,1,14688,8023,-1,Unit,10,10.5
1368,梭罗沟厂.10.5kV.4#机组,0,0,0,8.75,110,四川.梭罗沟厂.10.nd14689,0,0,0,0,1,-3.73,1.32,10.67,0,8.35,0,1.75,-2.5,1,14689,8023,-1,Unit,10,10.5
1369,梭罗沟厂.10.5kV.5#机组,0,0,0,8.75,110,四川.梭罗沟厂.10.nd14690,0,0,0,0,1,7.5,1.74,10.79,0,8.35,0,1.75,-2.5,1,14690,8024,-1,Unit,10,10.5
1370,广武厂.10.5kV.1#机组,0,0,0,15,35,四川.广武厂.10.nd14705,0,0,0,0,1,5.48,4.65,10.1,0,12,0,3,-4,1,14705,11430,-1,Unit,10,10.5
1371,花海光伏厂.10.5kV.1#SVG机组,0,0,0,4,35,四川.花海光伏厂.10.nd38242,0,0,0,0,1,0,0,0,0,0,0,4,-4,1,38242,11385,-1,Unit,10,10.5
1372,花海光伏厂.0.48kV.#1101机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38243,0,0,0,0,1,1.01,-0.06,0,0,1,0,0.25,-0.25,1,38243,11386,-1,Unit,0.48,0.48
1373,花海光伏厂.0.48kV.#1102机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38244,0,0,0,0,1,1,0,0,0,1,0,0.25,-0.25,1,38244,11387,-1,Unit,0.48,0.48
1374,花海光伏厂.0.48kV.#1103机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38245,0,0,0,0,1,1.02,-0.09,0,0,1,0,0.25,-0.25,1,38245,11388,-1,Unit,0.48,0.48
1375,花海光伏厂.0.48kV.#1104机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38246,0,0,0,0,1,1.17,-0.21,0,0,1,0,0.25,-0.25,1,38246,11389,-1,Unit,0.48,0.48
1376,花海光伏厂.0.48kV.#1105机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38247,0,0,0,0,1,1.18,-0.09,0,0,1,0,0.25,-0.25,1,38247,11390,-1,Unit,0.48,0.48
1377,花海光伏厂.0.48kV.#1106机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38248,0,0,0,0,1,0.94,-0.06,0,0,1,0,0.25,-0.25,1,38248,11391,-1,Unit,0.48,0.48
1378,花海光伏厂.0.48kV.#1107机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38249,0,0,0,0,1,1.17,0,0,0,1,0,0.25,-0.25,1,38249,11392,-1,Unit,0.48,0.48
1379,花海光伏厂.0.48kV.#1108机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38250,0,0,0,0,1,0.7,-0.11,0,0,1,0,0.25,-0.25,1,38250,11393,-1,Unit,0.48,0.48
1380,花海光伏厂.0.48kV.#1109机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38251,0,0,0,0,1,0.82,-0.05,0,0,1,0,0.25,-0.25,1,38251,11394,-1,Unit,0.48,0.48
1381,花海光伏厂.0.48kV.#1201机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38252,0,0,0,0,1,1.04,-0.09,0,0,1,0,0.25,-0.25,1,38252,11395,-1,Unit,0.48,0.48
1382,花海光伏厂.0.48kV.#1202机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38253,0,0,0,0,1,1.03,-0.07,0,0,1,0,0.25,-0.25,1,38253,11396,-1,Unit,0.48,0.48
1383,花海光伏厂.0.48kV.#1203机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38254,0,0,0,0,1,1.03,0,0,0,1,0,0.25,-0.25,1,38254,11397,-1,Unit,0.48,0.48
1384,花海光伏厂.0.48kV.#1204机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38255,0,0,0,0,1,1.04,-0.06,0,0,1,0,0.25,-0.25,1,38255,11398,-1,Unit,0.48,0.48
1385,花海光伏厂.0.48kV.#1205机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38256,0,0,0,0,1,1.03,0,0,0,1,0,0.25,-0.25,1,38256,11399,-1,Unit,0.48,0.48
1386,花海光伏厂.0.48kV.#1206机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38257,0,0,0,0,1,0.95,0,0,0,1,0,0.25,-0.25,1,38257,11400,-1,Unit,0.48,0.48
1387,花海光伏厂.0.48kV.#1207机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38258,0,0,0,0,1,0.95,-0.07,0,0,1,0,0.25,-0.25,1,38258,11401,-1,Unit,0.48,0.48
1388,花海光伏厂.0.48kV.#1208机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38259,0,0,0,0,1,0.95,0,0,0,1,0,0.25,-0.25,1,38259,11402,-1,Unit,0.48,0.48
1389,花海光伏厂.0.48kV.#1209机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38260,0,0,0,0,1,0.95,0,0,0,1,0,0.25,-0.25,1,38260,11403,-1,Unit,0.48,0.48
1390,花海光伏厂.0.48kV.#1210机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38261,0,0,0,0,1,0.7,-0.11,0,0,1,0,0.25,-0.25,1,38261,11404,-1,Unit,0.48,0.48
1391,花海光伏厂.0.48kV.#1211机组,0,0,0,1.25,35,四川.花海光伏厂.0.nd38262,0,0,0,0,1,0.82,0,0,0,1,0,0.25,-0.25,1,38262,11405,-1,Unit,0.48,0.48
1392,腾达厂.10.5kV.1#机组,0,0,0,13.125,110,四川.腾达厂.10.11428,0,0,0,0,0,3.65,0.18,10.6,0,10.5,0,2,-7,1,24983,11428,18,Unit,10,10.5
1393,腾达厂.10.5kV.2#机组,0,0,0,13.125,110,四川.腾达厂.10.11428,0,0,0,0,0,8.47,-1.23,10.6,0,10.5,0,2,-7,1,24984,11428,18,Unit,10,10.5
1394,耿达厂.13.8kV.4#等值机组,0,0,0,47.06,220,四川.耿达厂.13.nd44,0,0,0,0,1,5.52,-14.54,0,0,40,0,24.79,-24.79,1,44,941,-1,Unit,13,13.8
1395,湾滩厂.10.5kV.#1机组,0,0,0,25,110,四川.湾滩厂.10.nd14731,0,0,0,0,1,17.36,5.1,0,0,20,0,5,-5,1,14731,11434,-1,Unit,10,10.5
1396,湾滩厂.10.5kV.#2机组,0,0,0,25,110,四川.湾滩厂.10.nd14730,0,0,0,0,1,17.38,3.72,0,0,20,0,5,-5,1,14730,11433,-1,Unit,10,10.5
1397,若水厂.10.5kV.#1机组,0,0,0,166,220,四川.若水厂.10.11474,75.558,2.28,10.051,-0.173,0,76,3.3,15.39,0,150,0,16,-65,1,14751,11474,0,Unit,10,10.5
1398,若水厂.10.5kV.#2机组,0,0,0,166,220,四川.若水厂.10.11475,76.902,3.673,10.062,-0.117,0,77.3,4.5,15.44,0,150,0,16,-65,1,14753,11475,0,Unit,10,10.5
1399,若水厂.10.5kV.#3机组,0,0,0,166,220,四川.若水厂.10.11476,73.219,-1.385,10.022,-0.259,0,73.7,-0.5,15.39,0,150,0,16,-65,1,14755,11476,0,Unit,10,10.5
1400,若水厂.10.5kV.#4机组,0,0,0,166,220,四川.若水厂.10.11477,75.148,2.212,10.051,-0.202,0,75.5,3,15.39,0,150,0,16,-65,1,14757,11477,0,Unit,10,10.5
1401,野牛厂.10.5kV.#1机组,0,0,0,166,220,四川.野牛厂.10.nd14780,0,0,0,0,1,0,0,0,0,12,0,16,-16,1,14780,11441,-1,Unit,10,10.5
1402,野牛厂.10.5kV.#2机组,0,0,0,166,220,四川.野牛厂.10.nd14782,0,0,0,0,1,0,0,0,0,12,0,16,-16,1,14782,11442,-1,Unit,10,10.5
1403,色玉厂.10.5kV.#1机组,0,0,0,15,110,四川.色玉厂.10.nd38263,0,0,0,0,1,0,0,0,0,12,0,3,-3,1,38263,11468,-1,Unit,10,10.5
1404,色玉厂.10.5kV.#2机组,0,0,0,15,110,四川.色玉厂.10.nd38264,0,0,0,0,1,0,0,0,0,12,0,3,-3,1,38264,11469,-1,Unit,10,10.5
1405,万家山厂.0.48kV.#1101光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38265,0,0,0,0,1,0.6,0,0,0,1.6,0,3,-3,1,38265,11779,-1,Unit,0.48,0.48
1406,万家山厂.0.48kV.#1102光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38266,0,0,0,0,1,1.15,-0.01,0,0,1.6,0,3,-3,1,38266,11780,-1,Unit,0.48,0.48
1407,万家山厂.0.48kV.#1103光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38267,0,0,0,0,1,1.08,-0.01,0,0,1.6,0,3,-3,1,38267,11781,-1,Unit,0.48,0.48
1408,万家山厂.0.48kV.#1104光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38268,0,0,0,0,1,0.73,0,0,0,1.6,0,3,-3,1,38268,11782,-1,Unit,0.48,0.48
1409,万家山厂.0.48kV.#1105光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38269,0,0,0,0,1,1.09,0,0,0,1.6,0,3,-3,1,38269,11783,-1,Unit,0.48,0.48
1410,万家山厂.0.48kV.#1106光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38270,0,0,0,0,1,1.22,-0.01,0,0,1.6,0,3,-3,1,38270,11784,-1,Unit,0.48,0.48
1411,万家山厂.0.48kV.#1107光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38271,0,0,0,0,1,1.8,-0.01,0,0,1.6,0,3,-3,1,38271,11785,-1,Unit,0.48,0.48
1412,万家山厂.0.48kV.#1201光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38272,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38272,11786,-1,Unit,0.48,0.48
1413,万家山厂.0.48kV.#1202光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38273,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38273,11787,-1,Unit,0.48,0.48
1414,万家山厂.0.48kV.#1203光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38274,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38274,11788,-1,Unit,0.48,0.48
1415,万家山厂.0.48kV.#1204光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38275,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38275,11789,-1,Unit,0.48,0.48
1416,万家山厂.0.48kV.#1205光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38276,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38276,11790,-1,Unit,0.48,0.48
1417,万家山厂.0.48kV.#1206光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38277,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38277,11791,-1,Unit,0.48,0.48
1418,万家山厂.0.48kV.#1207光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38278,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38278,11792,-1,Unit,0.48,0.48
1419,万家山厂.0.48kV.#1208光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38279,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38279,11793,-1,Unit,0.48,0.48
1420,万家山厂.0.48kV.#1301光伏方阵,0,0,0,1,35,四川.万家山光伏电厂.0.nd38280,0,0,0,0,1,0.78,0,0,0,1.6,0,3,-3,1,38280,11794,-1,Unit,0.48,0.48
1421,万家山厂.0.48kV.#1302光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38281,0,0,0,0,1,1.28,-0.01,0,0,1.6,0,3,-3,1,38281,11795,-1,Unit,0.48,0.48
1422,万家山厂.0.48kV.#1303光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38282,0,0,0,0,1,1.19,-0.01,0,0,1.6,0,3,-3,1,38282,11796,-1,Unit,0.48,0.48
1423,万家山厂.0.48kV.#1304光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38283,0,0,0,0,1,1.36,0,0,0,1.6,0,3,-3,1,38283,11797,-1,Unit,0.48,0.48
1424,万家山厂.0.48kV.#1305光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38284,0,0,0,0,1,1.24,-0.01,0,0,1.6,0,3,-3,1,38284,11798,-1,Unit,0.48,0.48
1425,万家山厂.0.48kV.#1306光伏方阵,0,0,0,1.6,35,四川.万家山光伏电厂.0.nd38285,0,0,0,0,1,1.04,-0.01,0,0,1.6,0,3,-3,1,38285,11799,-1,Unit,0.48,0.48
1426,万家山厂.10.5kV.1#SVG装置,0,0,0,3,35,四川.万家山光伏电厂.10.nd38286,0,0,0,0,1,0,0,0,0,1.6,0,3,-3,1,38286,11757,-1,Unit,10,10.5
1427,拉角沟厂.10.5kV.#1机组,0,0,0,11.764,220,四川.拉角沟厂.10.11849,5.463,1.173,10.677,-5.832,0,5.59,1.3,10.38,0,10,0,1.7,-3.2,1,14801,11849,0,Unit,10,10.5
1428,拉角沟厂.10.5kV.#2机组,0,0,0,11.764,220,四川.拉角沟厂.10.11849,2.535,0.724,10.677,-5.832,0,2.6,0.8,10.34,0,10,0,1.7,-3.2,1,14803,11849,0,Unit,10,10.5
1429,拉角沟厂.10.5kV.#3机组,0,0,0,9.411,220,四川.拉角沟厂.10.nd14805,0,0,0,0,1,0,0,0,0,8,0,1.7,-1.7,1,14805,11850,-1,Unit,10,10.5
1430,大岗山厂.10.5kV.#1机组,0,0,0,650,500,四川.大岗山厂.10.12030,469.068,61.381,10.216,-0.649,0,470.7,52.4,17.93,0,650,0,300,-250,1,14846,12030,0,Unit,10,10.5
1431,大岗山厂.10.5kV.#2机组,0,0,0,650,500,四川.大岗山厂.10.12031,467.381,59.165,10.211,-0.658,0,469.2,51.3,17.93,0,650,0,300,-250,1,14848,12031,0,Unit,10,10.5
1432,大岗山厂.10.5kV.#3机组,0,0,0,650,500,四川.大岗山厂.10.12032,180.361,71.15,10.286,-4.667,0,181.8,63.5,18.02,0,650,0,300,-250,1,14850,12032,0,Unit,10,10.5
1433,大岗山厂.10.5kV.#4机组,0,0,0,650,500,四川.大岗山厂.10.12033,466.73,66.206,10.228,-0.678,0,467.9,56.9,17.93,0,650,0,300,-250,1,14852,12033,0,Unit,10,10.5
1434,威澳厂.10.5kV.#1机组,0,0,0,15,110,四川.威澳厂.10.nd14858,0,0,0,0,1,9.36,3.96,10.21,0,12,0,3,-20,1,14858,12035,-1,Unit,10,10.5
1435,官帽舟厂.10.5kV.#1机组,0,0,0,64.7,220,四川.官帽舟厂.10.12038,55.35,13.101,10.503,-5.224,0,55.45,13.39,10.53,0,55,0,9.7,-28,1,14867,12038,0,Unit,10,10.5
1436,官帽舟厂.10.5kV.#2机组,0,0,0,64.7,220,四川.官帽舟厂.10.12039,55.028,9.056,10.374,-4.859,0,55.08,9.4,10.4,0,55,0,9.7,-28,1,14869,12039,0,Unit,10,10.5
1437,官帽舟厂.6.3kV.3#机组,0,0,0,5.88,220,四川.官帽舟厂.6.12040,4.732,-1.343,6.186,-1.854,0,4.76,-1.81,6.09,0,5,0,0.88,-3,1,14875,12040,0,Unit,6,6
1438,官帽舟厂.6.3kV.4#机组,0,0,0,5.88,220,四川.官帽舟厂.6.12040,4.999,-0.028,6.186,-1.854,0,5.03,-0.04,6.1,0,5,0,0.88,-3,1,14876,12040,0,Unit,6,6
1439,斯乡龙光伏厂.35kV.1#SVG机组,0,0,0,40,110,四川.斯乡龙光伏厂.35.nd38287,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38287,12050,-1,Unit,35,35
1440,斯乡龙光伏厂.0.38kV.#12011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38288,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38288,12257,-1,Unit,0.38,0.38
1441,斯乡龙光伏厂.0.38kV.#12012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38289,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38289,12258,-1,Unit,0.38,0.38
1442,斯乡龙光伏厂.0.38kV.#12021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38290,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38290,12259,-1,Unit,0.38,0.38
1443,斯乡龙光伏厂.0.38kV.#12022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38291,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38291,12260,-1,Unit,0.38,0.38
1444,斯乡龙光伏厂.0.38kV.#12031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38292,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38292,12261,-1,Unit,0.38,0.38
1445,斯乡龙光伏厂.0.38kV.#12032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38293,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38293,12262,-1,Unit,0.38,0.38
1446,斯乡龙光伏厂.0.38kV.#12041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38294,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38294,12263,-1,Unit,0.38,0.38
1447,斯乡龙光伏厂.0.38kV.#12042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38295,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38295,12264,-1,Unit,0.38,0.38
1448,斯乡龙光伏厂.0.38kV.#12051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38296,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38296,12265,-1,Unit,0.38,0.38
1449,斯乡龙光伏厂.0.38kV.#12052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38297,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38297,12266,-1,Unit,0.38,0.38
1450,斯乡龙光伏厂.0.38kV.#12061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38298,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38298,12267,-1,Unit,0.38,0.38
1451,斯乡龙光伏厂.0.38kV.#12062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38299,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38299,12268,-1,Unit,0.38,0.38
1452,斯乡龙光伏厂.0.38kV.#12071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38300,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38300,12269,-1,Unit,0.38,0.38
1453,斯乡龙光伏厂.0.38kV.#12072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38301,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38301,12270,-1,Unit,0.38,0.38
1454,斯乡龙光伏厂.0.38kV.#12081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38302,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38302,12271,-1,Unit,0.38,0.38
1455,斯乡龙光伏厂.0.38kV.#12082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38303,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38303,12272,-1,Unit,0.38,0.38
1456,斯乡龙光伏厂.0.38kV.#12091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38304,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38304,12273,-1,Unit,0.38,0.38
1457,斯乡龙光伏厂.0.38kV.#12092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38305,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38305,12274,-1,Unit,0.38,0.38
1458,斯乡龙光伏厂.0.38kV.#12101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38306,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38306,12275,-1,Unit,0.38,0.38
1459,斯乡龙光伏厂.0.38kV.#12102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38307,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38307,12276,-1,Unit,0.38,0.38
1460,斯乡龙光伏厂.0.38kV.#13011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38308,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38308,12277,-1,Unit,0.38,0.38
1461,斯乡龙光伏厂.0.38kV.#13012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38309,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38309,12278,-1,Unit,0.38,0.38
1462,斯乡龙光伏厂.0.38kV.#13021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38310,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38310,12279,-1,Unit,0.38,0.38
1463,斯乡龙光伏厂.0.38kV.#13022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38311,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38311,12280,-1,Unit,0.38,0.38
1464,斯乡龙光伏厂.0.38kV.#13031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38312,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38312,12281,-1,Unit,0.38,0.38
1465,斯乡龙光伏厂.0.38kV.#13032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38313,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38313,12282,-1,Unit,0.38,0.38
1466,斯乡龙光伏厂.0.38kV.#13041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38314,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38314,12283,-1,Unit,0.38,0.38
1467,斯乡龙光伏厂.0.38kV.#13042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38315,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38315,12284,-1,Unit,0.38,0.38
1468,斯乡龙光伏厂.0.38kV.#13051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38316,0,0,0,0,1,0.38,0,0,0,0.5,0,8,-8,1,38316,12285,-1,Unit,0.38,0.38
1469,斯乡龙光伏厂.0.38kV.#13052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38317,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38317,12286,-1,Unit,0.38,0.38
1470,斯乡龙光伏厂.0.38kV.#13061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38318,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38318,12287,-1,Unit,0.38,0.38
1471,斯乡龙光伏厂.0.38kV.#13062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38319,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38319,12288,-1,Unit,0.38,0.38
1472,斯乡龙光伏厂.0.38kV.#13071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38320,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38320,12289,-1,Unit,0.38,0.38
1473,斯乡龙光伏厂.0.38kV.#13072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38321,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38321,12290,-1,Unit,0.38,0.38
1474,斯乡龙光伏厂.0.38kV.#13081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38322,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38322,12291,-1,Unit,0.38,0.38
1475,斯乡龙光伏厂.0.38kV.#13082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38323,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38323,12292,-1,Unit,0.38,0.38
1476,斯乡龙光伏厂.0.38kV.#13091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38324,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38324,12293,-1,Unit,0.38,0.38
1477,斯乡龙光伏厂.0.38kV.#13092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38325,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38325,12294,-1,Unit,0.38,0.38
1478,斯乡龙光伏厂.0.38kV.#13101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38326,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38326,12295,-1,Unit,0.38,0.38
1479,斯乡龙光伏厂.0.38kV.#13102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38327,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38327,12296,-1,Unit,0.38,0.38
1480,斯乡龙光伏厂.0.38kV.#14011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38328,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38328,12297,-1,Unit,0.38,0.38
1481,斯乡龙光伏厂.0.38kV.#14012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38329,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38329,12298,-1,Unit,0.38,0.38
1482,斯乡龙光伏厂.0.38kV.#14021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38330,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38330,12299,-1,Unit,0.38,0.38
1483,斯乡龙光伏厂.0.38kV.#14022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38331,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38331,12300,-1,Unit,0.38,0.38
1484,斯乡龙光伏厂.0.38kV.#14031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38332,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38332,12301,-1,Unit,0.38,0.38
1485,斯乡龙光伏厂.0.38kV.#14032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38333,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38333,12302,-1,Unit,0.38,0.38
1486,斯乡龙光伏厂.0.38kV.#14041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38334,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38334,12303,-1,Unit,0.38,0.38
1487,斯乡龙光伏厂.0.38kV.#14042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38335,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38335,12304,-1,Unit,0.38,0.38
1488,斯乡龙光伏厂.0.38kV.#14051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38336,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38336,12305,-1,Unit,0.38,0.38
1489,斯乡龙光伏厂.0.38kV.#14052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38337,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38337,12306,-1,Unit,0.38,0.38
1490,斯乡龙光伏厂.0.38kV.#14061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38338,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38338,12307,-1,Unit,0.38,0.38
1491,斯乡龙光伏厂.0.38kV.#14062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38339,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38339,12308,-1,Unit,0.38,0.38
1492,斯乡龙光伏厂.0.38kV.#14071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38340,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38340,12309,-1,Unit,0.38,0.38
1493,斯乡龙光伏厂.0.38kV.#14072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38341,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38341,12310,-1,Unit,0.38,0.38
