id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
1494,斯乡龙光伏厂.0.38kV.#14081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38342,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38342,12311,-1,Unit,0.38,0.38
1495,斯乡龙光伏厂.0.38kV.#14082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38343,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38343,12312,-1,Unit,0.38,0.38
1496,斯乡龙光伏厂.0.38kV.#14091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38344,0,0,0,0,1,0.31,0,0,0,0.5,0,8,-8,1,38344,12313,-1,Unit,0.38,0.38
1497,斯乡龙光伏厂.0.38kV.#14092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38345,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38345,12314,-1,Unit,0.38,0.38
1498,斯乡龙光伏厂.0.38kV.#14101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38346,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38346,12315,-1,Unit,0.38,0.38
1499,斯乡龙光伏厂.0.38kV.#14102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38347,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38347,12316,-1,Unit,0.38,0.38
1500,枕头坝厂.10.5kV.#1机组,0,0,0,200,500,四川.枕头坝厂.10.12043,124.076,4.132,9.876,-0.755,0,124.56,0.78,15.63,0,180,0,20,-20,1,14901,12043,0,Unit,10,10.5
1501,枕头坝厂.10.5kV.#2机组,0,0,0,200,500,四川.枕头坝厂.10.12044,122.684,4.158,9.877,-0.806,0,122.82,1.13,15.48,0,180,0,20,-20,1,14903,12044,0,Unit,10,10.5
1502,枕头坝厂.10.5kV.#3机组,0,0,0,200,500,四川.枕头坝厂.10.12045,127.102,4.681,9.879,-0.705,0,127.73,1.7,15.44,0,180,0,20,-20,1,14905,12045,0,Unit,10,10.5
1503,枕头坝厂.10.5kV.#4机组,0,0,0,200,500,四川.枕头坝厂.10.12046,126.764,4.013,9.871,-0.481,0,127.19,0.89,15.58,0,180,0,20,-20,1,14907,12046,0,Unit,10,10.5
1504,古学厂.10.5kV.#1机组,0,0,0,50,220,四川.古学厂.10.12459,38.004,4.031,9.962,30.346,0,37.39,2.17,10.1,0,45,0,5,-20,1,14911,12459,0,Unit,10,10.5
1505,古学厂.10.5kV.#2机组,0,0,0,50,220,四川.古学厂.10.12459,38.512,0,9.962,30.346,0,37.89,0,10.09,0,45,0,5,-20,1,14913,12459,0,Unit,10,10.5
1506,斯乡龙光伏厂.0.38kV.#15011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38348,0,0,0,0,1,0.33,0,0,0,0.5,0,8,-8,1,38348,12317,-1,Unit,0.38,0.38
1507,斯乡龙光伏厂.0.38kV.#15012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38349,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38349,12318,-1,Unit,0.38,0.38
1508,斯乡龙光伏厂.0.38kV.#15021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38350,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38350,12319,-1,Unit,0.38,0.38
1509,斯乡龙光伏厂.0.38kV.#15022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38351,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38351,12320,-1,Unit,0.38,0.38
1510,斯乡龙光伏厂.0.38kV.#15031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38352,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38352,12321,-1,Unit,0.38,0.38
1511,斯乡龙光伏厂.0.38kV.#15032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38353,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38353,12322,-1,Unit,0.38,0.38
1512,斯乡龙光伏厂.0.38kV.#15041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38354,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38354,12323,-1,Unit,0.38,0.38
1513,斯乡龙光伏厂.0.38kV.#15042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38355,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38355,12324,-1,Unit,0.38,0.38
1514,斯乡龙光伏厂.0.38kV.#15051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38356,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38356,12325,-1,Unit,0.38,0.38
1515,斯乡龙光伏厂.0.38kV.#15052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38357,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38357,12326,-1,Unit,0.38,0.38
1516,斯乡龙光伏厂.0.38kV.#15061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38358,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38358,12327,-1,Unit,0.38,0.38
1517,斯乡龙光伏厂.0.38kV.#15062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38359,0,0,0,0,1,0.32,0,0,0,0.5,0,8,-8,1,38359,12328,-1,Unit,0.38,0.38
1518,斯乡龙光伏厂.0.38kV.#15071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38360,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38360,12329,-1,Unit,0.38,0.38
1519,斯乡龙光伏厂.0.38kV.#15072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38361,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38361,12330,-1,Unit,0.38,0.38
1520,斯乡龙光伏厂.0.38kV.#15081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38362,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38362,12331,-1,Unit,0.38,0.38
1521,斯乡龙光伏厂.0.38kV.#15082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38363,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38363,12332,-1,Unit,0.38,0.38
1522,斯乡龙光伏厂.0.38kV.#15091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38364,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38364,12333,-1,Unit,0.38,0.38
1523,斯乡龙光伏厂.0.38kV.#15092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38365,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38365,12334,-1,Unit,0.38,0.38
1524,斯乡龙光伏厂.0.38kV.#15101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38366,0,0,0,0,1,0.29,0,0,0,0.5,0,8,-8,1,38366,12335,-1,Unit,0.38,0.38
1525,斯乡龙光伏厂.0.38kV.#15102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38367,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38367,12336,-1,Unit,0.38,0.38
1526,斯乡龙光伏厂.0.38kV.#16011机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38368,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38368,12337,-1,Unit,0.38,0.38
1527,斯乡龙光伏厂.0.38kV.#16012机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38369,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38369,12338,-1,Unit,0.38,0.38
1528,斯乡龙光伏厂.0.38kV.#16021机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38370,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38370,12339,-1,Unit,0.38,0.38
1529,斯乡龙光伏厂.0.38kV.#16022机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38371,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38371,12340,-1,Unit,0.38,0.38
1530,斯乡龙光伏厂.0.38kV.#16031机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38372,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38372,12341,-1,Unit,0.38,0.38
1531,斯乡龙光伏厂.0.38kV.#16032机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38373,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38373,12342,-1,Unit,0.38,0.38
1532,斯乡龙光伏厂.0.38kV.#16041机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38374,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38374,12343,-1,Unit,0.38,0.38
1533,斯乡龙光伏厂.0.38kV.#16042机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38375,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38375,12344,-1,Unit,0.38,0.38
1534,斯乡龙光伏厂.0.38kV.#16051机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38376,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38376,12345,-1,Unit,0.38,0.38
1535,斯乡龙光伏厂.0.38kV.#16052机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38377,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38377,12346,-1,Unit,0.38,0.38
1536,斯乡龙光伏厂.0.38kV.#16061机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38378,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38378,12347,-1,Unit,0.38,0.38
1537,斯乡龙光伏厂.0.38kV.#16062机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38379,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38379,12348,-1,Unit,0.38,0.38
1538,斯乡龙光伏厂.0.38kV.#16071机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38380,0,0,0,0,1,0.34,0,0,0,0.5,0,8,-8,1,38380,12349,-1,Unit,0.38,0.38
1539,斯乡龙光伏厂.0.38kV.#16072机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38381,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38381,12350,-1,Unit,0.38,0.38
1540,斯乡龙光伏厂.0.38kV.#16081机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38382,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38382,12351,-1,Unit,0.38,0.38
1541,斯乡龙光伏厂.0.38kV.#16082机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38383,0,0,0,0,1,0.36,0,0,0,0.5,0,8,-8,1,38383,12352,-1,Unit,0.38,0.38
1542,斯乡龙光伏厂.0.38kV.#16091机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38384,0,0,0,0,1,0,0,0,0,0.5,0,8,-8,1,38384,12353,-1,Unit,0.38,0.38
1543,斯乡龙光伏厂.0.38kV.#16092机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38385,0,0,0,0,1,0.35,0,0,0,0.5,0,8,-8,1,38385,12354,-1,Unit,0.38,0.38
1544,斯乡龙光伏厂.0.38kV.#16101机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38386,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38386,12355,-1,Unit,0.38,0.38
1545,斯乡龙光伏厂.0.38kV.#16102机组,0,0,0,0.56,110,四川.斯乡龙光伏厂.0.nd38387,0,0,0,0,1,0.37,0,0,0,0.5,0,8,-8,1,38387,12356,-1,Unit,0.38,0.38
1546,火烈风电厂.0.69kV.#1401机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38388,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38388,10336,-1,Unit,0.69,0.69
1547,火烈风电厂.0.69kV.#1402机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38389,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38389,10337,-1,Unit,0.69,0.69
1548,火烈风电厂.0.69kV.#1403机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38390,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38390,10338,-1,Unit,0.69,0.69
1549,火烈风电厂.0.69kV.#1404机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38391,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38391,10339,-1,Unit,0.69,0.69
1550,火烈风电厂.0.69kV.#1405机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38392,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38392,10340,-1,Unit,0.69,0.69
1551,火烈风电厂.0.69kV.#1406机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38393,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38393,10341,-1,Unit,0.69,0.69
1552,火烈风电厂.0.69kV.#1407机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38394,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38394,10342,-1,Unit,0.69,0.69
1553,火烈风电厂.0.69kV.#1408机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38395,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38395,10343,-1,Unit,0.69,0.69
1554,火烈风电厂.0.69kV.#1501机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38396,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38396,10344,-1,Unit,0.69,0.69
1555,火烈风电厂.0.69kV.#1502机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38397,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38397,10345,-1,Unit,0.69,0.69
1556,火烈风电厂.0.69kV.#1503机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38398,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38398,10346,-1,Unit,0.69,0.69
1557,火烈风电厂.0.69kV.#1504机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38399,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38399,10347,-1,Unit,0.69,0.69
1558,火烈风电厂.0.69kV.#1505机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38400,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38400,10348,-1,Unit,0.69,0.69
1559,火烈风电厂.0.69kV.#1506机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38401,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38401,10349,-1,Unit,0.69,0.69
1560,火烈风电厂.0.69kV.#1507机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38402,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38402,10350,-1,Unit,0.69,0.69
1561,火烈风电厂.0.69kV.#1508机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38403,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38403,10351,-1,Unit,0.69,0.69
1562,火烈风电厂.0.69kV.#1601机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38404,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38404,10352,-1,Unit,0.69,0.69
1563,火烈风电厂.0.69kV.#1602机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38405,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38405,10353,-1,Unit,0.69,0.69
1564,火烈风电厂.0.69kV.#1603机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38406,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38406,10354,-1,Unit,0.69,0.69
1565,火烈风电厂.0.69kV.#1604机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38407,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38407,10355,-1,Unit,0.69,0.69
1566,火烈风电厂.0.69kV.#1605机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38408,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38408,10356,-1,Unit,0.69,0.69
1567,火烈风电厂.0.69kV.#1606机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38409,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38409,10357,-1,Unit,0.69,0.69
1568,火烈风电厂.0.69kV.#1607机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38410,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38410,10358,-1,Unit,0.69,0.69
1569,火烈风电厂.0.69kV.#1608机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38411,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38411,10359,-1,Unit,0.69,0.69
1570,火烈风电厂.0.69kV.#1609机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38412,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38412,10360,-1,Unit,0.69,0.69
1571,三地风电厂.35kV.1#SVG等值发电机,0,0,0,60,220,四川.三地风电厂.35.nd38413,0,0,0,0,1,0,0,0,0,1.5,0,12.5,-12.5,1,38413,12473,-1,Unit,35,35
1572,三地风电厂.35kV.2#SVG等值发电机,0,0,0,60,220,四川.三地风电厂.35.nd38414,0,0,0,0,1,0,0,0,0,1.5,0,12.5,-12.5,1,38414,12474,-1,Unit,35,35
1573,三地风电厂.35kV.3#SVG等值发电机,0,0,0,60,220,四川.三地风电厂.35.nd38415,0,0,0,0,1,0,0,0,0,1.5,0,12.5,-12.5,1,38415,12475,-1,Unit,35,35
1574,三地风电厂.35kV.4#SVG等值发电机,0,0,0,60,220,四川.三地风电厂.35.nd26803,0,0,0,0,1,0,0,0,0,1.5,0,12.5,-12.5,1,26803,12476,-1,Unit,35,35
1575,三地风电厂.0.69kV.#1301机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38416,0,0,0,0,1,0.89,-0.03,0,0,1.5,0,0.01,-0.01,1,38416,12621,-1,Unit,0.69,0.69
1576,三地风电厂.0.69kV.#1302机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38417,0,0,0,0,1,0.57,-0.02,0,0,1.5,0,0.01,-0.01,1,38417,12622,-1,Unit,0.69,0.69
1577,三地风电厂.0.69kV.#1303机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38418,0,0,0,0,1,0.78,0,0,0,1.5,0,0.01,-0.01,1,38418,12623,-1,Unit,0.69,0.69
1578,三地风电厂.0.69kV.#1304机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38419,0,0,0,0,1,0.22,-0.03,0,0,1.5,0,0.01,-0.01,1,38419,12624,-1,Unit,0.69,0.69
1579,三地风电厂.0.69kV.#1305机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38420,0,0,0,0,1,0.33,-0.03,0,0,1.5,0,0.01,-0.01,1,38420,12625,-1,Unit,0.69,0.69
1580,三地风电厂.0.69kV.#1306机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38421,0,0,0,0,1,0.75,-0.01,0,0,1.5,0,0.01,-0.01,1,38421,12626,-1,Unit,0.69,0.69
1581,三地风电厂.0.69kV.#1307机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38422,0,0,0,0,1,0.65,-0.03,0,0,1.5,0,0.01,-0.01,1,38422,12627,-1,Unit,0.69,0.69
1582,三地风电厂.0.69kV.#1308机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38423,0,0,0,0,1,0.68,-0.03,0,0,1.5,0,0.01,-0.01,1,38423,12628,-1,Unit,0.69,0.69
1583,三地风电厂.0.69kV.#1309机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38424,0,0,0,0,1,0.54,-0.01,0,0,1.5,0,0.01,-0.01,1,38424,12629,-1,Unit,0.69,0.69
1584,三地风电厂.0.69kV.#1310机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38425,0,0,0,0,1,0.32,-0.03,0,0,1.5,0,0.01,-0.01,1,38425,12630,-1,Unit,0.69,0.69
1585,三地风电厂.0.69kV.#1311机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38426,0,0,0,0,1,0.19,-0.02,0,0,1.5,0,0.01,-0.01,1,38426,12631,-1,Unit,0.69,0.69
1586,三地风电厂.0.69kV.#1501机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38427,0,0,0,0,1,0.44,-0.01,0,0,1.5,0,0.01,-0.01,1,38427,12632,-1,Unit,0.69,0.69
1587,三地风电厂.0.69kV.#1502机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38428,0,0,0,0,1,0.6,0,0,0,1.5,0,0.01,-0.01,1,38428,12633,-1,Unit,0.69,0.69
1588,三地风电厂.0.69kV.#1503机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38429,0,0,0,0,1,0.66,-0.02,0,0,1.5,0,0.01,-0.01,1,38429,12634,-1,Unit,0.69,0.69
1589,三地风电厂.0.69kV.#1504机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38430,0,0,0,0,1,0.98,-0.03,0,0,1.5,0,0.01,-0.01,1,38430,12635,-1,Unit,0.69,0.69
1590,三地风电厂.0.69kV.#1505机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38431,0,0,0,0,1,0.71,0.01,0,0,1.5,0,0.01,-0.01,1,38431,12636,-1,Unit,0.69,0.69
1591,三地风电厂.0.69kV.#1506机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38432,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38432,12637,-1,Unit,0.69,0.69
1592,三地风电厂.0.69kV.#1507机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38433,0,0,0,0,1,0.83,-0.01,0,0,1.5,0,0.01,-0.01,1,38433,12638,-1,Unit,0.69,0.69
1593,三地风电厂.0.69kV.#1508机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38434,0,0,0,0,1,0.53,-0.02,0,0,1.5,0,0.01,-0.01,1,38434,12639,-1,Unit,0.69,0.69
1594,三地风电厂.0.69kV.#1509机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38435,0,0,0,0,1,0.72,-0.03,0,0,1.5,0,0.01,-0.01,1,38435,12640,-1,Unit,0.69,0.69
1595,三地风电厂.0.69kV.#1510机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38436,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38436,12641,-1,Unit,0.69,0.69
1596,三地风电厂.0.69kV.#1511机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38437,0,0,0,0,1,0.36,-0.01,0,0,1.5,0,0.01,-0.01,1,38437,12642,-1,Unit,0.69,0.69
1597,三地风电厂.0.69kV.#1401机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38438,0,0,0,0,1,0.27,-0.02,0,0,1.5,0,0.01,-0.01,1,38438,12643,-1,Unit,0.69,0.69
1598,三地风电厂.0.69kV.#1402机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38439,0,0,0,0,1,0.15,-0.02,0,0,1.5,0,0.01,-0.01,1,38439,12644,-1,Unit,0.69,0.69
1599,三地风电厂.0.69kV.#1403机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38440,0,0,0,0,1,0.36,-0.02,0,0,1.5,0,0.01,-0.01,1,38440,12645,-1,Unit,0.69,0.69
1600,三地风电厂.0.69kV.#1404机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38441,0,0,0,0,1,0.2,-0.02,0,0,1.5,0,0.01,-0.01,1,38441,12646,-1,Unit,0.69,0.69
1601,三地风电厂.0.69kV.#1405机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38442,0,0,0,0,1,0.26,0.01,0,0,1.5,0,0.01,-0.01,1,38442,12647,-1,Unit,0.69,0.69
1602,三地风电厂.0.69kV.#1406机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38443,0,0,0,0,1,0.21,0.01,0,0,1.5,0,0.01,-0.01,1,38443,12648,-1,Unit,0.69,0.69
1603,三地风电厂.0.69kV.#1407机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38444,0,0,0,0,1,0.66,-0.02,0,0,1.5,0,0.01,-0.01,1,38444,12649,-1,Unit,0.69,0.69
1604,三地风电厂.0.69kV.#1408机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38445,0,0,0,0,1,0.42,-0.02,0,0,1.5,0,0.01,-0.01,1,38445,12650,-1,Unit,0.69,0.69
1605,三地风电厂.0.69kV.#1409机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38446,0,0,0,0,1,0.28,-0.03,0,0,1.5,0,0.01,-0.01,1,38446,12651,-1,Unit,0.69,0.69
1606,三地风电厂.0.69kV.#1410机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38447,0,0,0,0,1,0.13,-0.01,0,0,1.5,0,0.01,-0.01,1,38447,12652,-1,Unit,0.69,0.69
1607,三地风电厂.0.69kV.#1411机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38448,0,0,0,0,1,0.18,0.01,0,0,1.5,0,0.01,-0.01,1,38448,12653,-1,Unit,0.69,0.69
1608,三地风电厂.0.69kV.#1601机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38449,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38449,12654,-1,Unit,0.69,0.69
1609,三地风电厂.0.69kV.#1602机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38450,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38450,12655,-1,Unit,0.69,0.69
1610,三地风电厂.0.69kV.#1603机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38451,0,0,0,0,1,0.11,0,0,0,1.5,0,0.01,-0.01,1,38451,12656,-1,Unit,0.69,0.69
1611,三地风电厂.0.69kV.#1604机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38452,0,0,0,0,1,0.17,0.01,0,0,1.5,0,0.01,-0.01,1,38452,12657,-1,Unit,0.69,0.69
1612,三地风电厂.0.69kV.#1605机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38453,0,0,0,0,1,0.16,-0.02,0,0,1.5,0,0.01,-0.01,1,38453,12658,-1,Unit,0.69,0.69
1613,三地风电厂.0.69kV.#1606机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38454,0,0,0,0,1,0.15,0.01,0,0,1.5,0,0.01,-0.01,1,38454,12659,-1,Unit,0.69,0.69
1614,三地风电厂.0.69kV.#1607机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38455,0,0,0,0,1,0.08,0.01,0,0,1.5,0,0.01,-0.01,1,38455,12660,-1,Unit,0.69,0.69
1615,三地风电厂.0.69kV.#1608机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38456,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38456,12661,-1,Unit,0.69,0.69
1616,三地风电厂.0.69kV.#1609机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38457,0,0,0,0,1,0.08,0.01,0,0,1.5,0,0.01,-0.01,1,38457,12662,-1,Unit,0.69,0.69
1617,三地风电厂.0.69kV.#1610机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38458,0,0,0,0,1,0.14,-0.01,0,0,1.5,0,0.01,-0.01,1,38458,12663,-1,Unit,0.69,0.69
1618,三地风电厂.0.69kV.#1611机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38459,0,0,0,0,1,0.13,-0.02,0,0,1.5,0,0.01,-0.01,1,38459,12664,-1,Unit,0.69,0.69
1619,三地风电厂.0.69kV.#1701机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38460,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38460,12665,-1,Unit,0.69,0.69
1620,三地风电厂.0.69kV.#1702机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38461,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38461,12666,-1,Unit,0.69,0.69
1621,三地风电厂.0.69kV.#1703机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38462,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38462,12667,-1,Unit,0.69,0.69
1622,三地风电厂.0.69kV.#1704机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38463,0,0,0,0,1,0.01,0.01,0,0,1.5,0,0.01,-0.01,1,38463,12668,-1,Unit,0.69,0.69
1623,三地风电厂.0.69kV.#1705机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38464,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38464,12669,-1,Unit,0.69,0.69
1624,三地风电厂.0.69kV.#1706机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38465,0,0,0,0,1,0.01,0.01,0,0,1.5,0,0.01,-0.01,1,38465,12670,-1,Unit,0.69,0.69
1625,三地风电厂.0.69kV.#1707机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38466,0,0,0,0,1,0.02,0.01,0,0,1.5,0,0.01,-0.01,1,38466,12671,-1,Unit,0.69,0.69
1626,三地风电厂.0.69kV.#1708机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38467,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38467,12672,-1,Unit,0.69,0.69
1627,三地风电厂.0.69kV.#1709机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38468,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38468,12673,-1,Unit,0.69,0.69
1628,三地风电厂.0.69kV.#1710机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38469,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38469,12674,-1,Unit,0.69,0.69
1629,三地风电厂.0.69kV.#1711机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38470,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38470,12675,-1,Unit,0.69,0.69
1630,三地风电厂.0.69kV.#1901机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38471,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38471,12676,-1,Unit,0.69,0.69
1631,三地风电厂.0.69kV.#1902机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38472,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38472,12677,-1,Unit,0.69,0.69
1632,三地风电厂.0.69kV.#1903机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38473,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38473,12678,-1,Unit,0.69,0.69
1633,三地风电厂.0.69kV.#1904机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38474,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38474,12679,-1,Unit,0.69,0.69
1634,三地风电厂.0.69kV.#1905机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38475,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38475,12680,-1,Unit,0.69,0.69
1635,三地风电厂.0.69kV.#1906机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38476,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38476,12681,-1,Unit,0.69,0.69
1636,三地风电厂.0.69kV.#1907机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38477,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38477,12682,-1,Unit,0.69,0.69
1637,三地风电厂.0.69kV.#1908机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38478,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38478,12683,-1,Unit,0.69,0.69
1638,三地风电厂.0.69kV.#1909机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38479,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38479,12684,-1,Unit,0.69,0.69
1639,三地风电厂.0.69kV.#1910机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38480,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38480,12685,-1,Unit,0.69,0.69
1640,三地风电厂.0.69kV.#1911机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38481,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38481,12686,-1,Unit,0.69,0.69
1641,三地风电厂.0.69kV.#2001机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38482,0,0,0,0,1,0.1,-0.02,0,0,1.5,0,0.01,-0.01,1,38482,12687,-1,Unit,0.69,0.69
1642,三地风电厂.0.69kV.#2002机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38483,0,0,0,0,1,0.12,-0.02,0,0,1.5,0,0.01,-0.01,1,38483,12688,-1,Unit,0.69,0.69
1643,三地风电厂.0.69kV.#2003机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38484,0,0,0,0,1,-0.01,-0.02,0,0,1.5,0,0.01,-0.01,1,38484,12689,-1,Unit,0.69,0.69
1644,三地风电厂.0.69kV.#2004机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38485,0,0,0,0,1,0.03,-0.02,0,0,1.5,0,0.01,-0.01,1,38485,12690,-1,Unit,0.69,0.69
1645,三地风电厂.0.69kV.#2005机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38486,0,0,0,0,1,0.2,-0.03,0,0,1.5,0,0.01,-0.01,1,38486,12691,-1,Unit,0.69,0.69
1646,三地风电厂.0.69kV.#2006机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38487,0,0,0,0,1,0.22,-0.03,0,0,1.5,0,0.01,-0.01,1,38487,12692,-1,Unit,0.69,0.69
1647,三地风电厂.0.69kV.#2007机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38488,0,0,0,0,1,0.33,-0.05,0,0,1.5,0,0.01,-0.01,1,38488,12693,-1,Unit,0.69,0.69
1648,三地风电厂.0.69kV.#2008机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38489,0,0,0,0,1,0.27,-0.03,0,0,1.5,0,0.01,-0.01,1,38489,12694,-1,Unit,0.69,0.69
1649,三地风电厂.0.69kV.#2009机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38490,0,0,0,0,1,0.09,-0.02,0,0,1.5,0,0.01,-0.01,1,38490,12695,-1,Unit,0.69,0.69
1650,三地风电厂.0.69kV.#2010机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38491,0,0,0,0,1,0.19,-0.03,0,0,1.5,0,0.01,-0.01,1,38491,12696,-1,Unit,0.69,0.69
1651,三地风电厂.0.69kV.#2011机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38492,0,0,0,0,1,-0.01,-0.02,0,0,1.5,0,0.01,-0.01,1,38492,12697,-1,Unit,0.69,0.69
1652,三地风电厂.0.69kV.#2101机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38493,0,0,0,0,1,0.08,-0.02,0,0,1.5,0,0.01,-0.01,1,38493,12698,-1,Unit,0.69,0.69
1653,三地风电厂.0.69kV.#2102机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38494,0,0,0,0,1,0.1,-0.03,0,0,1.5,0,0.01,-0.01,1,38494,12699,-1,Unit,0.69,0.69
1654,三地风电厂.0.69kV.#2103机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38495,0,0,0,0,1,0.12,-0.02,0,0,1.5,0,0.01,-0.01,1,38495,12700,-1,Unit,0.69,0.69
1655,三地风电厂.0.69kV.#2104机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38496,0,0,0,0,1,0.2,-0.02,0,0,1.5,0,0.01,-0.01,1,38496,12701,-1,Unit,0.69,0.69
1656,三地风电厂.0.69kV.#2105机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38497,0,0,0,0,1,0.12,-0.02,0,0,1.5,0,0.01,-0.01,1,38497,12702,-1,Unit,0.69,0.69
1657,三地风电厂.0.69kV.#2106机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38498,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.01,-0.01,1,38498,12703,-1,Unit,0.69,0.69
1658,三地风电厂.0.69kV.#2107机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38499,0,0,0,0,1,0.22,-0.03,0,0,1.5,0,0.01,-0.01,1,38499,12704,-1,Unit,0.69,0.69
1659,三地风电厂.0.69kV.#2108机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38500,0,0,0,0,1,0.35,-0.05,0,0,1.5,0,0.01,-0.01,1,38500,12705,-1,Unit,0.69,0.69
1660,三地风电厂.0.69kV.#2109机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38501,0,0,0,0,1,0.28,-0.04,0,0,1.5,0,0.01,-0.01,1,38501,12706,-1,Unit,0.69,0.69
1661,三地风电厂.0.69kV.#2110机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38502,0,0,0,0,1,0.26,-0.03,0,0,1.5,0,0.01,-0.01,1,38502,12707,-1,Unit,0.69,0.69
1662,三地风电厂.0.69kV.#2111机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38503,0,0,0,0,1,0.37,-0.06,0,0,1.5,0,0.01,-0.01,1,38503,12708,-1,Unit,0.69,0.69
1663,三地风电厂.0.69kV.#2201机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38504,0,0,0,0,1,0.42,-0.06,0,0,1.5,0,0.01,-0.01,1,38504,12709,-1,Unit,0.69,0.69
1664,三地风电厂.0.69kV.#2202机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38505,0,0,0,0,1,0.49,-0.01,0,0,1.5,0,0.01,-0.01,1,38505,12710,-1,Unit,0.69,0.69
1665,三地风电厂.0.69kV.#2203机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38506,0,0,0,0,1,0.39,-0.07,0,0,1.5,0,0.01,-0.01,1,38506,12711,-1,Unit,0.69,0.69
1666,三地风电厂.0.69kV.#2204机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38507,0,0,0,0,1,0.34,-0.05,0,0,1.5,0,0.01,-0.01,1,38507,12712,-1,Unit,0.69,0.69
1667,三地风电厂.0.69kV.#2205机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38508,0,0,0,0,1,0.31,-0.04,0,0,1.5,0,0.01,-0.01,1,38508,12713,-1,Unit,0.69,0.69
1668,三地风电厂.0.69kV.#2206机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38509,0,0,0,0,1,0.26,-0.04,0,0,1.5,0,0.01,-0.01,1,38509,12714,-1,Unit,0.69,0.69
1669,三地风电厂.0.69kV.#2207机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38510,0,0,0,0,1,0.13,-0.01,0,0,1.5,0,0.01,-0.01,1,38510,12715,-1,Unit,0.69,0.69
1670,三地风电厂.0.69kV.#2208机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38511,0,0,0,0,1,0.05,-0.03,0,0,1.5,0,0.01,-0.01,1,38511,12716,-1,Unit,0.69,0.69
1671,三地风电厂.0.69kV.#2209机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38512,0,0,0,0,1,0.01,-0.03,0,0,1.5,0,0.01,-0.01,1,38512,12717,-1,Unit,0.69,0.69
1672,三地风电厂.0.69kV.#2210机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38513,0,0,0,0,1,0,0.33,0,0,1.5,0,0.01,-0.01,1,38513,12718,-1,Unit,0.69,0.69
1673,三地风电厂.0.69kV.#2211机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38514,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38514,12719,-1,Unit,0.69,0.69
1674,三地风电厂.0.69kV.#2301机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38515,0,0,0,0,1,0.55,-0.01,0,0,1.5,0,0.01,-0.01,1,38515,12720,-1,Unit,0.69,0.69
1675,三地风电厂.0.69kV.#2302机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38516,0,0,0,0,1,0.5,-0.02,0,0,1.5,0,0.01,-0.01,1,38516,12721,-1,Unit,0.69,0.69
1676,三地风电厂.0.69kV.#2303机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38517,0,0,0,0,1,0.45,-0.02,0,0,1.5,0,0.01,-0.01,1,38517,12722,-1,Unit,0.69,0.69
1677,三地风电厂.0.69kV.#2304机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38518,0,0,0,0,1,0.78,-0.03,0,0,1.5,0,0.01,-0.01,1,38518,12723,-1,Unit,0.69,0.69
1678,三地风电厂.0.69kV.#2305机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38519,0,0,0,0,1,0.42,-0.01,0,0,1.5,0,0.01,-0.01,1,38519,12724,-1,Unit,0.69,0.69
1679,三地风电厂.0.69kV.#2306机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38520,0,0,0,0,1,0.33,-0.02,0,0,1.5,0,0.01,-0.01,1,38520,12725,-1,Unit,0.69,0.69
1680,三地风电厂.0.69kV.#2307机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38521,0,0,0,0,1,0.29,-0.02,0,0,1.5,0,0.01,-0.01,1,38521,12726,-1,Unit,0.69,0.69
1681,三地风电厂.0.69kV.#2308机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38522,0,0,0,0,1,0.25,-0.02,0,0,1.5,0,0.01,-0.01,1,38522,12727,-1,Unit,0.69,0.69
1682,三地风电厂.0.69kV.#2309机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38523,0,0,0,0,1,0.05,-0.02,0,0,1.5,0,0.01,-0.01,1,38523,12728,-1,Unit,0.69,0.69
1683,三地风电厂.0.69kV.#2310机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38524,0,0,0,0,1,0.19,-0.03,0,0,1.5,0,0.01,-0.01,1,38524,12729,-1,Unit,0.69,0.69
1684,三地风电厂.0.69kV.#2311机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38525,0,0,0,0,1,0.15,-0.15,0,0,1.5,0,0.01,-0.01,1,38525,12730,-1,Unit,0.69,0.69
1685,三地风电厂.0.69kV.#2312机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38526,0,0,0,0,1,0.22,-0.02,0,0,1.5,0,0.01,-0.01,1,38526,12731,-1,Unit,0.69,0.69
1686,三地风电厂.0.69kV.#2313机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38527,0,0,0,0,1,0.45,-0.02,0,0,1.5,0,0.01,-0.01,1,38527,12732,-1,Unit,0.69,0.69
1687,三地风电厂.0.69kV.#2314机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38528,0,0,0,0,1,0.44,-0.01,0,0,1.5,0,0.01,-0.01,1,38528,12733,-1,Unit,0.69,0.69
1688,三地风电厂.0.69kV.#2315机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38529,0,0,0,0,1,0.65,-0.01,0,0,1.5,0,0.01,-0.01,1,38529,12734,-1,Unit,0.69,0.69
1689,三地风电厂.0.69kV.#2316机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38530,0,0,0,0,1,0.12,-0.03,0,0,1.5,0,0.01,-0.01,1,38530,12735,-1,Unit,0.69,0.69
1690,三地风电厂.0.69kV.#2401机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38531,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38531,12736,-1,Unit,0.69,0.69
1691,三地风电厂.0.69kV.#2402机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38532,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38532,12737,-1,Unit,0.69,0.69
1692,三地风电厂.0.69kV.#2403机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38533,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38533,12738,-1,Unit,0.69,0.69
1693,三地风电厂.0.69kV.#2404机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38534,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38534,12739,-1,Unit,0.69,0.69
1694,三地风电厂.0.69kV.#2405机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38535,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38535,12740,-1,Unit,0.69,0.69
1695,三地风电厂.0.69kV.#2406机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38536,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38536,12741,-1,Unit,0.69,0.69
1696,三地风电厂.0.69kV.#2407机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38537,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38537,12742,-1,Unit,0.69,0.69
1697,三地风电厂.0.69kV.#2408机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38538,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38538,12743,-1,Unit,0.69,0.69
1698,三地风电厂.0.69kV.#2409机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38539,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38539,12744,-1,Unit,0.69,0.69
1699,三地风电厂.0.69kV.#2410机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38540,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38540,12745,-1,Unit,0.69,0.69
1700,三地风电厂.0.69kV.#2411机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38541,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38541,12746,-1,Unit,0.69,0.69
1701,三地风电厂.0.69kV.#2412机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38542,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38542,12747,-1,Unit,0.69,0.69
1702,三地风电厂.0.69kV.#2413机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38543,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38543,12748,-1,Unit,0.69,0.69
1703,三地风电厂.0.69kV.#2414机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38544,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38544,12749,-1,Unit,0.69,0.69
1704,三地风电厂.0.69kV.#2415机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38545,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38545,12750,-1,Unit,0.69,0.69
1705,三地风电厂.0.69kV.#2416机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38546,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38546,12751,-1,Unit,0.69,0.69
1706,三地风电厂.0.69kV.#2417机组,0,0,0,1.51,220,四川.三地风电厂.0.nd38547,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.08,1,38547,12752,-1,Unit,0.69,0.69
1707,三地风电厂.35kV.1#集成电路等值发电机机组,0,0,0,16.61,220,四川.三地风电厂.35.nd38548,0,0,0,0,1,0,0,0,0,16.5,0,0.11,-0.08,1,38548,12477,-1,Unit,35,35
1708,干坝子风电厂.10.5kV.1#SVG等值发电机,0,0,0,12,220,四川.干坝子风电厂.10.nd38549,0,0,0,0,1,0,0,0,0,12,0,12.5,-12.5,1,38549,13028,-1,Unit,10,10.5
1709,干坝子风电厂.10.5kV.2#SVG等值发电机,0,0,0,12,220,四川.干坝子风电厂.10.nd38550,0,0,0,0,1,0,0,0,0,12,0,12.5,-12.5,1,38550,13029,-1,Unit,10,10.5
1710,干坝子风电厂.0.38kV.#1301机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38551,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38551,13131,-1,Unit,0.38,0.38
1711,干坝子风电厂.0.38kV.#1302机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38552,0,0,0,0,1,0,0.01,0,0,1.5,0,0.6,-0.6,1,38552,13132,-1,Unit,0.38,0.38
1712,干坝子风电厂.0.38kV.#1303机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38553,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38553,13133,-1,Unit,0.38,0.38
1713,干坝子风电厂.0.38kV.#1304机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38554,0,0,0,0,1,0.06,0,0,0,1.5,0,0.6,-0.6,1,38554,13134,-1,Unit,0.38,0.38
1714,干坝子风电厂.0.38kV.#1305机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38555,0,0,0,0,1,0.08,0,0,0,1.5,0,0.6,-0.6,1,38555,13135,-1,Unit,0.38,0.38
1715,干坝子风电厂.0.38kV.#1306机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38556,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38556,13136,-1,Unit,0.38,0.38
1716,干坝子风电厂.0.38kV.#1307机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38557,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38557,13137,-1,Unit,0.38,0.38
1717,干坝子风电厂.0.38kV.#1308机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38558,0,0,0,0,1,0.13,0,0,0,1.5,0,0.6,-0.6,1,38558,13138,-1,Unit,0.38,0.38
1718,干坝子风电厂.0.38kV.#1309机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38559,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38559,13139,-1,Unit,0.38,0.38
1719,干坝子风电厂.0.38kV.#1310机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38560,0,0,0,0,1,0,0.01,0,0,1.5,0,0.6,-0.6,1,38560,13140,-1,Unit,0.38,0.38
1720,干坝子风电厂.0.38kV.#1311机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38561,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38561,13141,-1,Unit,0.38,0.38
1721,干坝子风电厂.0.38kV.#1101机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38562,0,0,0,0,1,0.1,0,0,0,1.5,0,0.6,-0.6,1,38562,13142,-1,Unit,0.38,0.38
1722,干坝子风电厂.0.38kV.#1102机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38563,0,0,0,0,1,0.2,0,0,0,1.5,0,0.6,-0.6,1,38563,13143,-1,Unit,0.38,0.38
1723,干坝子风电厂.0.38kV.#1103机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38564,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38564,13144,-1,Unit,0.38,0.38
1724,干坝子风电厂.0.38kV.#1104机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38565,0,0,0,0,1,0.07,0,0,0,1.5,0,0.6,-0.6,1,38565,13145,-1,Unit,0.38,0.38
1725,干坝子风电厂.0.38kV.#1105机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38566,0,0,0,0,1,0.09,0,0,0,1.5,0,0.6,-0.6,1,38566,13146,-1,Unit,0.38,0.38
1726,干坝子风电厂.0.38kV.#1106机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38567,0,0,0,0,1,0.17,0,0,0,1.5,0,0.6,-0.6,1,38567,13147,-1,Unit,0.38,0.38
1727,干坝子风电厂.0.38kV.#1107机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38568,0,0,0,0,1,0.06,0,0,0,1.5,0,0.6,-0.6,1,38568,13148,-1,Unit,0.38,0.38
1728,干坝子风电厂.0.38kV.#1108机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38569,0,0,0,0,1,0.03,0,0,0,1.5,0,0.6,-0.6,1,38569,13149,-1,Unit,0.38,0.38
1729,干坝子风电厂.0.38kV.#1109机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38570,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38570,13150,-1,Unit,0.38,0.38
1730,干坝子风电厂.0.38kV.#1110机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38571,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38571,13151,-1,Unit,0.38,0.38
1731,干坝子风电厂.0.38kV.#1201机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38572,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38572,13152,-1,Unit,0.38,0.38
1732,干坝子风电厂.0.38kV.#1202机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38573,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38573,13153,-1,Unit,0.38,0.38
1733,干坝子风电厂.0.38kV.#1203机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38574,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38574,13154,-1,Unit,0.38,0.38
1734,干坝子风电厂.0.38kV.#1204机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38575,0,0,0,0,1,0.16,0,0,0,1.5,0,0.6,-0.6,1,38575,13155,-1,Unit,0.38,0.38
1735,干坝子风电厂.0.38kV.#1205机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38576,0,0,0,0,1,0.16,0,0,0,1.5,0,0.6,-0.6,1,38576,13156,-1,Unit,0.38,0.38
1736,干坝子风电厂.0.38kV.#1206机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38577,0,0,0,0,1,0.1,0,0,0,1.5,0,0.6,-0.6,1,38577,13157,-1,Unit,0.38,0.38
1737,干坝子风电厂.0.38kV.#1207机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38578,0,0,0,0,1,0.07,0,0,0,1.5,0,0.6,-0.6,1,38578,13158,-1,Unit,0.38,0.38
1738,干坝子风电厂.0.38kV.#1208机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38579,0,0,0,0,1,0.14,0,0,0,1.5,0,0.6,-0.6,1,38579,13159,-1,Unit,0.38,0.38
1739,干坝子风电厂.0.38kV.#1209机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38580,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38580,13160,-1,Unit,0.38,0.38
1740,干坝子风电厂.0.38kV.#1210机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38581,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38581,13161,-1,Unit,0.38,0.38
1741,干坝子风电厂.0.38kV.#1211机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38582,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38582,13162,-1,Unit,0.38,0.38
1742,干坝子风电厂.0.38kV.#1212机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38583,0,0,0,0,1,0.09,0,0,0,1.5,0,0.6,-0.6,1,38583,13163,-1,Unit,0.38,0.38
1743,干坝子风电厂.0.38kV.#1601机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38584,0,0,0,0,1,0.03,0,0,0,1.5,0,0.6,-0.6,1,38584,13164,-1,Unit,0.38,0.38
1744,干坝子风电厂.0.38kV.#1602机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38585,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38585,13165,-1,Unit,0.38,0.38
1745,干坝子风电厂.0.38kV.#1603机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38586,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38586,13166,-1,Unit,0.38,0.38
1746,干坝子风电厂.0.38kV.#1604机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38587,0,0,0,0,1,0.08,0,0,0,1.5,0,0.6,-0.6,1,38587,13167,-1,Unit,0.38,0.38
1747,干坝子风电厂.0.38kV.#1605机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38588,0,0,0,0,1,0.05,0,0,0,1.5,0,0.6,-0.6,1,38588,13168,-1,Unit,0.38,0.38
1748,干坝子风电厂.0.38kV.#1606机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38589,0,0,0,0,1,0.1,0,0,0,1.5,0,0.6,-0.6,1,38589,13169,-1,Unit,0.38,0.38
1749,干坝子风电厂.0.38kV.#1607机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38590,0,0,0,0,1,0.07,0,0,0,1.5,0,0.6,-0.6,1,38590,13170,-1,Unit,0.38,0.38
1750,干坝子风电厂.0.38kV.#1608机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38591,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38591,13171,-1,Unit,0.38,0.38
1751,干坝子风电厂.0.38kV.#1609机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38592,0,0,0,0,1,0.05,0,0,0,1.5,0,0.6,-0.6,1,38592,13172,-1,Unit,0.38,0.38
1752,干坝子风电厂.0.38kV.#1610机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38593,0,0,0,0,1,0.03,0,0,0,1.5,0,0.6,-0.6,1,38593,13173,-1,Unit,0.38,0.38
1753,干坝子风电厂.0.38kV.#1611机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38594,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38594,13174,-1,Unit,0.38,0.38
1754,干坝子风电厂.0.38kV.#1701机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38595,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38595,13175,-1,Unit,0.38,0.38
1755,干坝子风电厂.0.38kV.#1702机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38596,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38596,13176,-1,Unit,0.38,0.38
1756,干坝子风电厂.0.38kV.#1703机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38597,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38597,13177,-1,Unit,0.38,0.38
1757,干坝子风电厂.0.38kV.#1704机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38598,0,0,0,0,1,0.04,0,0,0,1.5,0,0.6,-0.6,1,38598,13178,-1,Unit,0.38,0.38
1758,干坝子风电厂.0.38kV.#1705机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38599,0,0,0,0,1,0.02,0,0,0,1.5,0,0.6,-0.6,1,38599,13179,-1,Unit,0.38,0.38
1759,干坝子风电厂.0.38kV.#1706机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38600,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38600,13180,-1,Unit,0.38,0.38
1760,干坝子风电厂.0.38kV.#1707机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38601,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38601,13181,-1,Unit,0.38,0.38
1761,干坝子风电厂.0.38kV.#1708机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38602,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.6,-0.6,1,38602,13182,-1,Unit,0.38,0.38
1762,干坝子风电厂.0.38kV.#1709机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38603,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38603,13183,-1,Unit,0.38,0.38
1763,干坝子风电厂.0.38kV.#1710机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38604,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38604,13184,-1,Unit,0.38,0.38
1764,干坝子风电厂.0.38kV.#1711机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38605,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38605,13185,-1,Unit,0.38,0.38
1765,干坝子风电厂.0.38kV.#1901机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38606,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38606,13186,-1,Unit,0.38,0.38
1766,干坝子风电厂.0.38kV.#1902机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38607,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38607,13187,-1,Unit,0.38,0.38
1767,干坝子风电厂.0.38kV.#1903机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38608,0,0,0,0,1,0.01,0,0,0,1.5,0,0.6,-0.6,1,38608,13188,-1,Unit,0.38,0.38
1768,干坝子风电厂.0.38kV.#1904机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38609,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38609,13189,-1,Unit,0.38,0.38
1769,干坝子风电厂.0.38kV.#1905机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38610,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38610,13190,-1,Unit,0.38,0.38
1770,干坝子风电厂.0.38kV.#1906机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38611,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38611,13191,-1,Unit,0.38,0.38
1771,干坝子风电厂.0.38kV.#1907机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38612,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38612,13192,-1,Unit,0.38,0.38
1772,干坝子风电厂.0.38kV.#1908机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38613,0,0,0,0,1,0.07,0,0,0,1.5,0,0.6,-0.6,1,38613,13193,-1,Unit,0.38,0.38
1773,干坝子风电厂.0.38kV.#1909机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38614,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38614,13194,-1,Unit,0.38,0.38
1774,干坝子风电厂.0.38kV.#1910机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38615,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38615,13195,-1,Unit,0.38,0.38
1775,干坝子风电厂.0.38kV.#1911机组,0,0,0,1.58,220,四川.干坝子风电厂.0.nd38616,0,0,0,0,1,0,0,0,0,1.5,0,0.6,-0.6,1,38616,13196,-1,Unit,0.38,0.38
1776,娘拥厂.10.5kV.#3机组,0,0,0,36.47,220,四川.娘拥厂.10.13272,28.779,8.521,10.46,21.061,0,28.17,6.84,10.42,0,31,0,5.47,-16,1,15043,13272,0,Unit,10,10.5
1777,娘拥厂.10.5kV.#2机组,0,0,0,36.47,220,四川.娘拥厂.10.13272,28.907,6.274,10.46,21.061,0,28.29,5.04,10.43,0,31,0,5.47,-20,1,15045,13272,0,Unit,10,10.5
1778,娘拥厂.10.5kV.#1机组,0,0,0,36.47,220,四川.娘拥厂.10.13273,29.091,7.715,10.379,16.351,0,28.39,5.91,10.39,0,31,0,5.47,-20,1,15047,13273,0,Unit,10,10.5
1779,北松厂.10.5kV.#1机组,0,0,0,21.25,110,四川.北松厂.10.13266,0,0,0,0,0,13.08,-0.72,9.49,0,17,0,4.25,-8,1,15057,13266,33,Unit,10,10.5
1780,北松厂.10.5kV.#2机组,0,0,0,21.25,110,四川.北松厂.10.13266,0,0,0,0,0,9.13,0,9.41,0,17,0,4.25,-8,1,15058,13266,33,Unit,10,10.5
1781,黄金坪厂.15.75kV.#1机组,0,0,0,222.22,500,四川.黄金坪厂.15.nd15121,0,0,0,0,1,-0.4,0,0,0,200,0,22.22,-100,1,15121,13285,-1,Unit,15,15.75
1782,黄金坪厂.15.75kV.#2机组,0,0,0,222.22,500,四川.黄金坪厂.15.13286,122.449,8.321,14.891,-5.165,0,123.9,8.76,15.39,0,200,0,22.22,-100,1,15123,13286,0,Unit,15,15.75
1783,黄金坪厂.15.75kV.#3机组,0,0,0,222.22,500,四川.黄金坪厂.15.nd15125,0,0,0,0,1,-0.3,0,0,0,200,0,22.22,-100,1,15125,13287,-1,Unit,15,15.75
1784,黄金坪厂.15.75kV.#4机组,0,0,0,222.22,500,四川.黄金坪厂.15.13288,127.594,-0.957,14.843,-9.089,0,129,-1.6,15.39,0,200,0,22.22,-100,1,15127,13288,0,Unit,15,15.75
1785,黄金坪厂.10.5kV.#5机组,0,0,0,31.25,500,四川.黄金坪厂.10.nd15135,0,0,0,0,1,0,-0.1,0,0,25,0,6.5,-6.5,1,15135,13289,-1,Unit,10,10.5
1786,黄金坪厂.10.5kV.#6机组,0,0,0,31.25,500,四川.黄金坪厂.10.nd15137,0,0,0,0,1,-0.1,0,0,0,25,0,6.5,-13,1,15137,13290,-1,Unit,10,10.5
1787,红和风电厂.35kV.1#SVG机组,0,0,0,38.8,220,四川.红和风电厂.35.nd38617,0,0,0,0,1,0,0,0,0,25,0,12,-12,1,38617,11483,-1,Unit,35,35
1788,红和风电厂.0.38kV.#1101机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38618,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38618,11563,-1,Unit,0.38,0.38
1789,红和风电厂.0.38kV.#1102机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38619,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38619,11564,-1,Unit,0.38,0.38
1790,红和风电厂.0.38kV.#1103机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38620,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38620,11565,-1,Unit,0.38,0.38
1791,红和风电厂.0.38kV.#1104机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38621,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38621,11566,-1,Unit,0.38,0.38
1792,红和风电厂.0.38kV.#1105机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38622,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38622,11567,-1,Unit,0.38,0.38
1793,红和风电厂.0.38kV.#1106机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38623,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38623,11568,-1,Unit,0.38,0.38
1794,红和风电厂.0.38kV.#1107机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38624,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38624,11569,-1,Unit,0.38,0.38
1795,红和风电厂.0.38kV.#1108机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38625,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38625,11570,-1,Unit,0.38,0.38
1796,红和风电厂.0.38kV.#1109机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38626,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38626,11571,-1,Unit,0.38,0.38
1797,红和风电厂.0.38kV.#1110机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38627,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38627,11572,-1,Unit,0.38,0.38
1798,红和风电厂.0.38kV.#1111机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38628,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38628,11573,-1,Unit,0.38,0.38
1799,红和风电厂.0.38kV.#1301机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38629,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38629,11574,-1,Unit,0.38,0.38
1800,红和风电厂.0.38kV.#1302机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38630,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38630,11575,-1,Unit,0.38,0.38
1801,红和风电厂.0.38kV.#1303机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38631,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38631,11576,-1,Unit,0.38,0.38
1802,红和风电厂.0.38kV.#1304机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38632,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38632,11577,-1,Unit,0.38,0.38
1803,红和风电厂.0.38kV.#1305机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38633,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38633,11578,-1,Unit,0.38,0.38
1804,红和风电厂.0.38kV.#1306机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38634,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38634,11579,-1,Unit,0.38,0.38
1805,红和风电厂.0.38kV.#1307机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38635,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38635,11580,-1,Unit,0.38,0.38
1806,红和风电厂.0.38kV.#1308机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38636,0,0,0,0,1,-0.01,0,0,0,2,0,0.03,-0.03,1,38636,11581,-1,Unit,0.38,0.38
1807,红和风电厂.0.38kV.#1309机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38637,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38637,11582,-1,Unit,0.38,0.38
1808,红和风电厂.0.38kV.#1310机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38638,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38638,11583,-1,Unit,0.38,0.38
1809,红和风电厂.0.38kV.#1311机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38639,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38639,11584,-1,Unit,0.38,0.38
1810,红和风电厂.0.38kV.#1312机组,0,0,0,2.105,220,四川.红和风电厂.0.nd38640,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,38640,11585,-1,Unit,0.38,0.38
1811,瓦古脚厂.10.5kV.#2机组,0,0,0,15.5,110,四川.瓦古脚厂.10.13297,0,0,0,0,0,11.92,0.4,10.65,0,12.4,0,3.1,-3.1,1,25364,13297,18,Unit,10,10.5
1812,瓦古脚厂.10.5kV.#1机组,0,0,0,15.5,110,四川.瓦古脚厂.10.13297,0,0,0,0,1,0,0,0,0,12.4,0,3.1,-3.1,1,25365,13297,18,Unit,10,10.5
1813,火烈风电厂.0.69kV.#2101机组,0,0,0,1.51,220,四川.火烈风电厂.0.nd38641,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,38641,10361,-1,Unit,0.69,0.69
1814,火烈风电厂.0.69kV.#2102机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38642,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38642,10362,-1,Unit,0.69,0.69
1815,火烈风电厂.0.69kV.#2103机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38643,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38643,10363,-1,Unit,0.69,0.69
1816,火烈风电厂.0.69kV.#2104机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38644,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38644,10364,-1,Unit,0.69,0.69
1817,火烈风电厂.0.69kV.#2105机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38645,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38645,10365,-1,Unit,0.69,0.69
1818,火烈风电厂.0.69kV.#2106机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38646,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38646,10366,-1,Unit,0.69,0.69
1819,火烈风电厂.0.69kV.#2107机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38647,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38647,10367,-1,Unit,0.69,0.69
1820,火烈风电厂.0.69kV.#2108机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38648,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38648,10368,-1,Unit,0.69,0.69
1821,火烈风电厂.0.69kV.#2109机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38649,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38649,10369,-1,Unit,0.69,0.69
1822,火烈风电厂.0.69kV.#2201机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38650,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38650,10370,-1,Unit,0.69,0.69
1823,火烈风电厂.0.69kV.#2202机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38651,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38651,10371,-1,Unit,0.69,0.69
1824,火烈风电厂.0.69kV.#2203机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38652,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38652,10372,-1,Unit,0.69,0.69
1825,火烈风电厂.0.69kV.#2204机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38653,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38653,10373,-1,Unit,0.69,0.69
1826,火烈风电厂.0.69kV.#2205机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38654,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38654,10374,-1,Unit,0.69,0.69
1827,火烈风电厂.0.69kV.#2206机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38655,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38655,10375,-1,Unit,0.69,0.69
1828,火烈风电厂.0.69kV.#2207机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38656,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38656,10376,-1,Unit,0.69,0.69
1829,火烈风电厂.0.69kV.#2208机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38657,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38657,10377,-1,Unit,0.69,0.69
1830,火烈风电厂.0.69kV.#2301机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38658,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38658,10378,-1,Unit,0.69,0.69
1831,火烈风电厂.0.69kV.#2302机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38659,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38659,10379,-1,Unit,0.69,0.69
1832,火烈风电厂.0.69kV.#2303机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38660,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38660,10380,-1,Unit,0.69,0.69
1833,火烈风电厂.0.69kV.#2304机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38661,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38661,10381,-1,Unit,0.69,0.69
1834,火烈风电厂.0.69kV.#2305机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38662,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38662,10382,-1,Unit,0.69,0.69
1835,火烈风电厂.0.69kV.#2306机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38663,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38663,10383,-1,Unit,0.69,0.69
1836,火烈风电厂.0.69kV.#2307机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38664,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38664,10384,-1,Unit,0.69,0.69
1837,火烈风电厂.0.69kV.#2308机组,0,0,0,2.01,220,四川.火烈风电厂.0.nd38665,0,0,0,0,1,0,0,0,0,2,0,0.01,-0.01,1,38665,10385,-1,Unit,0.69,0.69
1838,火烈风电厂.10.5kV.3#SVG装置,0,0,0,10,220,四川.火烈风电厂.10.nd38666,0,0,0,0,1,0,0,0,0,2,0,0.11,-10,1,38666,10301,-1,Unit,10,10.5
1839,火烈风电厂.10.5kV.4#SVG装置,0,0,0,10,220,四川.火烈风电厂.10.nd38667,0,0,0,0,1,0,0,0,0,2,0,10,-10,1,38667,10302,-1,Unit,10,10.5
1840,油坊沟厂.10.5kV.#1机组,0,0,0,15.63,220,四川.油坊沟厂.10.10140,6.625,0.335,9.974,-23.183,0,7.07,0.25,0,0,12.5,0,10,-7,1,14269,10140,0,Unit,10,10.5
1841,油坊沟厂.10.5kV.#2机组,0,0,0,15.63,220,四川.油坊沟厂.10.10140,9.772,-1.332,9.974,-23.183,0,10.43,-2.08,0,0,12.5,0,10,-7,1,14271,10140,0,Unit,10,10.5
1842,德昌风电厂.12kV.4#SVG等值发电机,0,0,0,18,220,四川.德昌风电厂.11.nd38668,0,0,0,0,1,0,0,0,0,0,0,18,-18,1,38668,6903,-1,Unit,11,11
1843,德昌风电厂.0.69kV.3201#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38669,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.13,-0.13,1,38669,6994,-1,Unit,0.69,0.69
1844,德昌风电厂.0.69kV.3202#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38670,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38670,6995,-1,Unit,0.69,0.69
1845,德昌风电厂.0.69kV.3203#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38671,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38671,6996,-1,Unit,0.69,0.69
1846,德昌风电厂.0.69kV.3204#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38672,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38672,6997,-1,Unit,0.69,0.69
1847,德昌风电厂.0.69kV.3205#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38673,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38673,6998,-1,Unit,0.69,0.69
1848,德昌风电厂.0.69kV.3206#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38674,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38674,6999,-1,Unit,0.69,0.69
1849,德昌风电厂.0.69kV.3207#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38675,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38675,7000,-1,Unit,0.69,0.69
1850,德昌风电厂.0.69kV.3208#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38676,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38676,7001,-1,Unit,0.69,0.69
1851,德昌风电厂.0.69kV.3209#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38677,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38677,7002,-1,Unit,0.69,0.69
1852,德昌风电厂.0.69kV.3210#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38678,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.13,-0.13,1,38678,7003,-1,Unit,0.69,0.69
1853,德昌风电厂.0.69kV.3301#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38679,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38679,7004,-1,Unit,0.69,0.69
1854,德昌风电厂.0.69kV.3302#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38680,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38680,7005,-1,Unit,0.69,0.69
1855,德昌风电厂.0.69kV.3303#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38681,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38681,7006,-1,Unit,0.69,0.69
1856,德昌风电厂.0.69kV.3304#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38682,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38682,7007,-1,Unit,0.69,0.69
1857,德昌风电厂.0.69kV.3305#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38683,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38683,7008,-1,Unit,0.69,0.69
1858,德昌风电厂.0.69kV.3306#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38684,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38684,7009,-1,Unit,0.69,0.69
1859,德昌风电厂.0.69kV.3307#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38685,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38685,7010,-1,Unit,0.69,0.69
1860,德昌风电厂.0.69kV.3308#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38686,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38686,7011,-1,Unit,0.69,0.69
1861,德昌风电厂.0.69kV.3309#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38687,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38687,7012,-1,Unit,0.69,0.69
1862,德昌风电厂.0.69kV.4201#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38688,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38688,7013,-1,Unit,0.69,0.69
1863,德昌风电厂.0.69kV.4202#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38689,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38689,7014,-1,Unit,0.69,0.69
1864,德昌风电厂.0.69kV.4203#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38690,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38690,7015,-1,Unit,0.69,0.69
