id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
1865,德昌风电厂.0.69kV.4204#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38691,0,0,0,0,1,-0.01,0.11,0,0,2.5,0,0.13,-0.13,1,38691,7016,-1,Unit,0.69,0.69
1866,德昌风电厂.0.69kV.4205#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38692,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38692,7017,-1,Unit,0.69,0.69
1867,德昌风电厂.0.69kV.4206#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38693,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38693,7018,-1,Unit,0.69,0.69
1868,德昌风电厂.0.69kV.4207#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38694,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38694,7019,-1,Unit,0.69,0.69
1869,德昌风电厂.0.69kV.4208#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38695,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38695,7020,-1,Unit,0.69,0.69
1870,德昌风电厂.0.69kV.4209#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38696,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38696,7021,-1,Unit,0.69,0.69
1871,德昌风电厂.0.69kV.4210#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38697,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38697,7022,-1,Unit,0.69,0.69
1872,德昌风电厂.0.69kV.4211#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38698,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38698,7023,-1,Unit,0.69,0.69
1873,德昌风电厂.0.69kV.4301#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38699,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38699,7024,-1,Unit,0.69,0.69
1874,德昌风电厂.0.69kV.4302#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38700,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38700,7025,-1,Unit,0.69,0.69
1875,德昌风电厂.0.69kV.4303#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38701,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38701,7026,-1,Unit,0.69,0.69
1876,德昌风电厂.0.69kV.4304#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38702,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38702,7027,-1,Unit,0.69,0.69
1877,德昌风电厂.0.69kV.4305#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38703,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38703,7028,-1,Unit,0.69,0.69
1878,德昌风电厂.0.69kV.4306#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38704,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.13,-0.13,1,38704,7029,-1,Unit,0.69,0.69
1879,德昌风电厂.0.69kV.4307#机组,0,0,0,2.63,220,四川.德昌风电厂.0.nd38705,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.13,-0.13,1,38705,7030,-1,Unit,0.69,0.69
1880,广都.66kV.1#SVC相控电抗器等值发电机,0,0,0,180,500,四川.广都.60.nd38706,0,0,0,0,1,0,0,0,0,1,0,1800,-1800,1,38706,13312,-1,Unit,60,66
1881,广都.66kV.2#SVC相控电抗器等值发电机,0,0,0,180,500,四川.广都.60.nd38707,0,0,0,0,1,0,0,0,0,1,0,1800,-1800,1,38707,13313,-1,Unit,60,66
1882,大德厂.35kV.1#SVG等值发电机,0,0,0,30,220,四川.大德厂.35.nd38708,0,0,0,0,1,0,0,0,0,1,0,30,-30,1,38708,13501,-1,Unit,35,35
1883,大德厂.0.69kV.1201#机组,0,0,0,2.52,220,四川.大德厂.0.nd38709,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38709,13634,-1,Unit,0.69,0.69
1884,大德厂.0.69kV.1202#机组,0,0,0,2.52,220,四川.大德厂.0.nd38710,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38710,13635,-1,Unit,0.69,0.69
1885,大德厂.0.69kV.1203#机组,0,0,0,2.52,220,四川.大德厂.0.nd38711,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38711,13636,-1,Unit,0.69,0.69
1886,大德厂.0.69kV.1204#机组,0,0,0,2.52,220,四川.大德厂.0.nd38712,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38712,13637,-1,Unit,0.69,0.69
1887,大德厂.0.69kV.1205#机组,0,0,0,2.52,220,四川.大德厂.0.nd38713,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38713,13638,-1,Unit,0.69,0.69
1888,大德厂.0.69kV.1206#机组,0,0,0,2.52,220,四川.大德厂.0.nd38714,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38714,13639,-1,Unit,0.69,0.69
1889,大德厂.0.69kV.1207#机组,0,0,0,2.52,220,四川.大德厂.0.nd38715,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38715,13640,-1,Unit,0.69,0.69
1890,大德厂.0.69kV.1208#机组,0,0,0,2.52,220,四川.大德厂.0.nd38716,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38716,13641,-1,Unit,0.69,0.69
1891,大德厂.0.69kV.1209#机组,0,0,0,2.52,220,四川.大德厂.0.nd38717,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38717,13642,-1,Unit,0.69,0.69
1892,大德厂.0.69kV.1210#机组,0,0,0,2.52,220,四川.大德厂.0.nd38718,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38718,13643,-1,Unit,0.69,0.69
1893,大德厂.0.69kV.1301#机组,0,0,0,2.52,220,四川.大德厂.0.nd38719,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38719,13644,-1,Unit,0.69,0.69
1894,大德厂.0.69kV.1302#机组,0,0,0,2.52,220,四川.大德厂.0.nd38720,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38720,13645,-1,Unit,0.69,0.69
1895,大德厂.0.69kV.1303#机组,0,0,0,2.52,220,四川.大德厂.0.nd38721,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38721,13646,-1,Unit,0.69,0.69
1896,大德厂.0.69kV.1304#机组,0,0,0,2.52,220,四川.大德厂.0.nd38722,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38722,13647,-1,Unit,0.69,0.69
1897,大德厂.0.69kV.1305#机组,0,0,0,2.52,220,四川.大德厂.0.nd38723,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38723,13648,-1,Unit,0.69,0.69
1898,大德厂.0.69kV.1306#机组,0,0,0,2.52,220,四川.大德厂.0.nd38724,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38724,13649,-1,Unit,0.69,0.69
1899,大德厂.0.69kV.1307#机组,0,0,0,2.52,220,四川.大德厂.0.nd38725,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38725,13650,-1,Unit,0.69,0.69
1900,大德厂.0.69kV.1308#机组,0,0,0,2.52,220,四川.大德厂.0.nd38726,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38726,13651,-1,Unit,0.69,0.69
1901,大德厂.0.69kV.1309#机组,0,0,0,2.52,220,四川.大德厂.0.nd38727,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38727,13652,-1,Unit,0.69,0.69
1902,大德厂.0.69kV.1401#机组,0,0,0,2.52,220,四川.大德厂.0.nd38728,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38728,13653,-1,Unit,0.69,0.69
1903,大德厂.0.69kV.1402#机组,0,0,0,2.52,220,四川.大德厂.0.nd38729,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38729,13654,-1,Unit,0.69,0.69
1904,大德厂.0.69kV.1403#机组,0,0,0,2.52,220,四川.大德厂.0.nd38730,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38730,13655,-1,Unit,0.69,0.69
1905,大德厂.0.69kV.1404#机组,0,0,0,2.52,220,四川.大德厂.0.nd38731,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38731,13656,-1,Unit,0.69,0.69
1906,大德厂.0.69kV.1405#机组,0,0,0,2.52,220,四川.大德厂.0.nd38732,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38732,13657,-1,Unit,0.69,0.69
1907,大德厂.0.69kV.1406#机组,0,0,0,2.52,220,四川.大德厂.0.nd38733,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38733,13658,-1,Unit,0.69,0.69
1908,大德厂.0.69kV.1407#机组,0,0,0,2.52,220,四川.大德厂.0.nd38734,0,0,0,0,1,-0.02,-0.06,0,0,2.5,0,0.02,-0.02,1,38734,13659,-1,Unit,0.69,0.69
1909,大德厂.0.69kV.1408#机组,0,0,0,2.52,220,四川.大德厂.0.nd38735,0,0,0,0,1,-0.02,0.07,0,0,2.5,0,0.02,-0.02,1,38735,13660,-1,Unit,0.69,0.69
1910,大德厂.0.69kV.1409#机组,0,0,0,2.52,220,四川.大德厂.0.nd38736,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38736,13661,-1,Unit,0.69,0.69
1911,大德厂.0.69kV.1410#机组,0,0,0,2.52,220,四川.大德厂.0.nd38737,0,0,0,0,1,-0.01,-0.01,0,0,2.5,0,0.02,-0.02,1,38737,13662,-1,Unit,0.69,0.69
1912,大德厂.0.69kV.1501#机组,0,0,0,2.52,220,四川.大德厂.0.nd38738,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38738,13663,-1,Unit,0.69,0.69
1913,大德厂.0.69kV.1502#机组,0,0,0,2.52,220,四川.大德厂.0.nd38739,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38739,13664,-1,Unit,0.69,0.69
1914,大德厂.0.69kV.1503#机组,0,0,0,2.52,220,四川.大德厂.0.nd38740,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38740,13665,-1,Unit,0.69,0.69
1915,大德厂.0.69kV.1504#机组,0,0,0,2.52,220,四川.大德厂.0.nd38741,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38741,13666,-1,Unit,0.69,0.69
1916,大德厂.0.69kV.1505#机组,0,0,0,2.52,220,四川.大德厂.0.nd38742,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38742,13667,-1,Unit,0.69,0.69
1917,大德厂.0.69kV.1506#机组,0,0,0,2.52,220,四川.大德厂.0.nd38743,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,0.02,-0.02,1,38743,13668,-1,Unit,0.69,0.69
1918,大德厂.0.69kV.1507#机组,0,0,0,2.52,220,四川.大德厂.0.nd38744,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38744,13669,-1,Unit,0.69,0.69
1919,大德厂.0.69kV.1508#机组,0,0,0,2.52,220,四川.大德厂.0.nd38745,0,0,0,0,1,-0.01,0,0,0,2.5,0,0.02,-0.02,1,38745,13670,-1,Unit,0.69,0.69
1920,大德厂.0.69kV.1509#机组,0,0,0,2.52,220,四川.大德厂.0.nd38746,0,0,0,0,1,0,0,0,0,2.5,0,0.02,-0.02,1,38746,13671,-1,Unit,0.69,0.69
1921,卓坤厂.400V.1301#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38747,0,0,0,0,1,1.4,1,0,0,1,0,30,-30,1,38747,13917,-1,Unit,0.4,0.4
1922,卓坤厂.400V.1302#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38748,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38748,13918,-1,Unit,0.4,0.4
1923,卓坤厂.400V.1303#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38749,0,0,0,0,1,1.4,-1,0,0,1,0,30,-30,1,38749,13919,-1,Unit,0.4,0.4
1924,卓坤厂.400V.1304#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38750,0,0,0,0,1,1.4,1,0,0,1,0,30,-30,1,38750,13920,-1,Unit,0.4,0.4
1925,卓坤厂.400V.1305#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38751,0,0,0,0,1,1.4,0.1,0,0,1,0,30,-30,1,38751,13921,-1,Unit,0.4,0.4
1926,卓坤厂.400V.1306#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38752,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38752,13922,-1,Unit,0.4,0.4
1927,卓坤厂.400V.1307#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38753,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38753,13923,-1,Unit,0.4,0.4
1928,卓坤厂.400V.1401#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38754,0,0,0,0,1,1.37,-1,0,0,1,0,30,-30,1,38754,13924,-1,Unit,0.4,0.4
1929,卓坤厂.400V.1402#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38755,0,0,0,0,1,1.37,-1,0,0,1,0,30,-30,1,38755,13925,-1,Unit,0.4,0.4
1930,卓坤厂.400V.1403#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38756,0,0,0,0,1,1.4,0,0,0,1,0,30,-30,1,38756,13926,-1,Unit,0.4,0.4
1931,卓坤厂.400V.1404#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38757,0,0,0,0,1,1.4,0,0,0,1,0,30,-30,1,38757,13927,-1,Unit,0.4,0.4
1932,卓坤厂.400V.1405#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38758,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38758,13928,-1,Unit,0.4,0.4
1933,卓坤厂.400V.1406#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd38759,0,0,0,0,1,1.39,-1,0,0,1,0,30,-30,1,38759,13929,-1,Unit,0.4,0.4
1934,卓坤厂.10.5kV.#1SVG等值发电机,0,0,0,1.5,110,四川.卓坤厂.10.nd38760,0,0,0,0,1,0,0,0,0,1,0,30,-30,1,38760,13916,-1,Unit,10,10.5
1935,硕淉厂.10.5kV.1#机组,0,0,0,68.571,220,四川.硕淉厂.10.13984,59.505,17.512,10.247,21.633,0,57.5,12.5,10.4,0,60,0,0.1,-30,1,15344,13984,0,Unit,10,10.5
1936,硕淉厂.10.5kV.2#机组,0,0,0,68.571,220,四川.硕淉厂.10.13985,51.37,11.148,10.061,18.424,0,48.37,11.4,10.36,0,60,0,0.1,-30,1,15346,13985,0,Unit,10,10.5
1937,硕淉厂.10.5kV.3#机组,0,0,0,68.571,220,四川.硕淉厂.10.13985,50.945,10.463,10.061,18.424,0,47.97,10.7,10.36,0,60,0,0.1,-30,1,15348,13985,0,Unit,10,10.5
1938,上石盘厂.10.5kV.1#发电机组,0,0,0,16.3,110,四川.上石盘厂.10.13991,0,0,0,0,0,13.99,2.02,10.36,0,15,0,0.1,-0.1,1,15359,13991,35,Unit,10,10.5
1939,上石盘厂.10.5kV.2#发电机组,0,0,0,16.3,110,四川.上石盘厂.10.13991,0,0,0,0,0,13.48,3.4,10.36,0,15,0,0.1,-0.1,1,15360,13991,35,Unit,10,10.5
1940,拉角沟厂.10.5kV.4#机组,0,0,0,10,220,四川.拉角沟厂.10.nd15362,0,0,0,0,1,0,0,0,0,8,0,1.7,-1.7,1,15362,11850,-1,Unit,10,10.5
1941,白乌光伏厂.35kV.2#SVG装置,0,0,0,13,220,四川.白乌光伏厂.35.nd38761,0,0,0,0,1,0,0,0,0,13,0,13,-13,1,38761,10647,-1,Unit,35,35
1942,白乌光伏厂.0.48kV.#1901机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38762,0,0,0,0,1,1204.78,0.02,0,0,1.72,0,0.3,-0.3,1,38762,10910,-1,Unit,0.48,0.48
1943,白乌光伏厂.0.48kV.#1902机组,0,0,0,2.01,220,四川.白乌光伏厂.0.nd38763,0,0,0,0,1,1173.16,0,0,0,1.71,0,0.3,-0.3,1,38763,10911,-1,Unit,0.48,0.48
1944,白乌光伏厂.0.48kV.#1903机组,0,0,0,2.01,220,四川.白乌光伏厂.0.nd38764,0,0,0,0,1,1170.27,-0.01,0,0,1.71,0,0.3,-0.3,1,38764,10912,-1,Unit,0.48,0.48
1945,白乌光伏厂.0.48kV.#1904机组,0,0,0,1.98,220,四川.白乌光伏厂.0.nd38765,0,0,0,0,1,1104.99,-0.04,0,0,1.68,0,0.3,-0.3,1,38765,10913,-1,Unit,0.48,0.48
1946,白乌光伏厂.0.48kV.#1905机组,0,0,0,2.01,220,四川.白乌光伏厂.0.nd38766,0,0,0,0,1,1120.08,0.02,0,0,1.71,0,0.3,-0.3,1,38766,10914,-1,Unit,0.48,0.48
1947,白乌光伏厂.0.48kV.#2001机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38767,0,0,0,0,1,1346.28,-0.04,0,0,1.82,0,0.32,-0.32,1,38767,10915,-1,Unit,0.48,0.48
1948,白乌光伏厂.0.48kV.#2002机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38768,0,0,0,0,1,1144.53,-0.03,0,0,1.72,0,0.3,-0.3,1,38768,10916,-1,Unit,0.48,0.48
1949,白乌光伏厂.0.48kV.#2003机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38769,0,0,0,0,1,1340.27,0.01,0,0,1.83,0,0.32,-0.32,1,38769,10917,-1,Unit,0.48,0.48
1950,白乌光伏厂.0.48kV.#2004机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38770,0,0,0,0,1,1346.67,0,0,0,1.82,0,0.32,0.32,1,38770,10918,-1,Unit,0.48,0.48
1951,白乌光伏厂.0.48kV.#2005机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38771,0,0,0,0,1,1358.56,0,0,0,1.83,0,0.32,-0.32,1,38771,10919,-1,Unit,0.48,0.48
1952,白乌光伏厂.0.48kV.#2101机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38772,0,0,0,0,1,1184.63,0,0,0,1.72,0,0.3,-0.3,1,38772,10920,-1,Unit,0.48,0.48
1953,白乌光伏厂.0.48kV.#2102机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38773,0,0,0,0,1,1182.61,0.02,0,0,1.72,0,0.3,-0.3,1,38773,10921,-1,Unit,0.48,0.48
1954,白乌光伏厂.0.48kV.#2103机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38774,0,0,0,0,1,1193.86,0,0,0,1.72,0,0.3,-0.3,1,38774,10922,-1,Unit,0.48,0.48
1955,白乌光伏厂.0.48kV.#2104机组,0,0,0,2.01,220,四川.白乌光伏厂.0.nd38775,0,0,0,0,1,1189.64,0,0,0,1.71,0,0.3,-0.3,1,38775,10923,-1,Unit,0.48,0.48
1956,白乌光伏厂.0.48kV.#2105机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38776,0,0,0,0,1,1253.39,0,0,0,1.72,0,0.3,-0.3,1,38776,10924,-1,Unit,0.48,0.48
1957,白乌光伏厂.0.48kV.#2106机组,0,0,0,1.81,220,四川.白乌光伏厂.0.nd38777,0,0,0,0,1,1076.95,-0.01,0,0,1.54,0,0.27,-0.27,1,38777,10925,-1,Unit,0.48,0.48
1958,白乌光伏厂.0.48kV.#2201机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38778,0,0,0,0,1,1199.99,0,0,0,1.82,0,0.32,-0.32,1,38778,10926,-1,Unit,0.48,0.48
1959,白乌光伏厂.0.48kV.#2202机组,0,0,0,2.02,220,四川.白乌光伏厂.0.nd38779,0,0,0,0,1,1108.43,0.01,0,0,1.72,0,0.3,-0.3,1,38779,10927,-1,Unit,0.48,0.48
1960,白乌光伏厂.0.48kV.#2203机组,0,0,0,1.87,220,四川.白乌光伏厂.0.nd38780,0,0,0,0,1,1026.43,0,0,0,1.59,0,0.28,-0.28,1,38780,10928,-1,Unit,0.48,0.48
1961,白乌光伏厂.0.48kV.#2204机组,0,0,0,1.98,220,四川.白乌光伏厂.0.nd38781,0,0,0,0,1,1101.12,0.01,0,0,1.68,0,0.3,-0.3,1,38781,10929,-1,Unit,0.48,0.48
1962,白乌光伏厂.0.48kV.#2205机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd38782,0,0,0,0,1,1079.39,0.01,0,0,1.6,0,0.28,-0.28,1,38782,10930,-1,Unit,0.48,0.48
1963,白乌光伏厂.0.48kV.#2206机组,0,0,0,1.858,220,四川.白乌光伏厂.0.nd38783,0,0,0,0,1,1008.59,0.02,0,0,1.58,0,0.28,-0.28,1,38783,10931,-1,Unit,0.48,0.48
1964,白乌光伏厂.0.48kV.#2207机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd38784,0,0,0,0,1,1169.62,-0.01,0,0,1.49,0,0.26,-0.26,1,38784,10932,-1,Unit,0.48,0.48
1965,白乌光伏厂.0.48kV.#2301机组,0,0,0,2.18,220,四川.白乌光伏厂.0.nd38785,0,0,0,0,1,1253.33,0,0,0,1.85,0,0.33,-0.33,1,38785,10933,-1,Unit,0.48,0.48
1966,白乌光伏厂.0.48kV.#2302机组,0,0,0,2.14,220,四川.白乌光伏厂.0.nd38786,0,0,0,0,1,1204.06,0,0,0,1.82,0,0.32,-0.32,1,38786,10934,-1,Unit,0.48,0.48
1967,白乌光伏厂.0.48kV.#2303机组,0,0,0,1.81,220,四川.白乌光伏厂.0.nd38787,0,0,0,0,1,1100.7,0.01,0,0,1.54,0,0.27,-0.27,1,38787,10935,-1,Unit,0.48,0.48
1968,白乌光伏厂.0.48kV.#2304机组,0,0,0,1.41,220,四川.白乌光伏厂.0.nd38788,0,0,0,0,1,1084.92,0.01,0,0,1.2,0,0.21,-0.21,1,38788,10936,-1,Unit,0.48,0.48
1969,白乌光伏厂.0.48kV.#2305机组,0,0,0,1.53,220,四川.白乌光伏厂.0.nd38789,0,0,0,0,1,1104.1,0.01,0,0,1.3,0,0.23,-0.23,1,38789,10937,-1,Unit,0.48,0.48
1970,白乌光伏厂.0.48kV.#2306机组,0,0,0,1.85,220,四川.白乌光伏厂.0.nd38790,0,0,0,0,1,918.99,0.02,0,0,1.57,0,0.28,-0.28,1,38790,10938,-1,Unit,0.48,0.48
1971,白乌光伏厂.0.48kV.#2307机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd38791,0,0,0,0,1,823.21,0.01,0,0,1.6,0,0.28,-0.28,1,38791,10939,-1,Unit,0.48,0.48
1972,兴泸厂.10.5kV.#1机组,0,0,0,17.647,110,四川.兴泸厂.10.14001,0,0,0,0,0,10.41,5.03,10.16,0,15,0,0.1,-3,1,15408,14001,36,Unit,10,10.5
1973,兴泸厂.10.5kV.#2机组,0,0,0,17.647,110,四川.兴泸厂.10.19802,0,0,0,0,0,6.97,2.69,10.03,0,15,0,0.1,-3,1,15409,19802,36,Unit,10,10.5
1974,立洲厂.13.8kV.#1机组,0,0,0,127.778,220,四川.立洲厂.13.nd15421,0,0,0,0,1,0,0,0,0,115,0,0.1,-0.1,1,15421,14004,-1,Unit,13,13.8
1975,立洲厂.13.8kV.#2机组,0,0,0,127.778,220,四川.立洲厂.13.14005,82.446,12.232,13.308,15.696,0,81.29,13.66,13.64,0,115,0,0.1,-0.1,1,15423,14005,0,Unit,13,13.8
1976,立洲厂.13.8kV.#3机组,0,0,0,127.778,220,四川.立洲厂.13.14006,0,0,13.169,11.017,0,0,0,0.02,0,115,0,0.1,-0.1,1,15425,14006,0,Unit,13,13.8
1977,立洲厂.10.5kV.#4机组,0,0,0,6.25,220,四川.立洲厂.10.14007,3.366,0.276,9.922,12.85,0,4.86,0.26,10.52,0,5,0,0.1,-0.1,1,15426,14007,0,Unit,10,10.5
1978,立洲厂.10.5kV.#5机组,0,0,0,6.25,220,四川.立洲厂.10.14007,3.392,0.405,9.922,12.85,0,4.9,0.38,10.52,0,5,0,0.1,-0.1,1,15427,14007,0,Unit,10,10.5
1979,攀钢电厂.20kV.#31机组,0,0,0,352.94,220,四川.攀钢电厂.20.nd1787,0,0,0,0,1,0,0,0.42,0,300,0,0.1,-0.1,1,1787,14010,-1,Unit,20,20
1980,陈边.10.5kV.#1机组,0,0,0,35.29,110,四川.陈边厂.10.nd15435,0,0,0,0,1,18.77,9.4,10.45,0,30,0,0.1,-0.1,1,15435,14012,-1,Unit,10,10.5
1981,汗牛河厂.10.5kV.#1机组,0,0,0,35.29,220,四川.汗牛河厂.10.14016,4.624,3.314,10.476,-4.877,0,6.15,3.41,10.49,0,30,0,0.1,-12,1,15441,14016,0,Unit,10,10.5
1982,汗牛河厂.10.5kV.#2机组,0,0,0,35.29,220,四川.汗牛河厂.10.14017,14.345,3.084,10.465,-2.963,0,15.97,3.24,10.48,0,30,0,0.1,-12,1,15447,14017,0,Unit,10,10.5
1983,塘泥湾光伏厂.10.5kV.1#SVG装置,0,0,0,15,220,四川.塘泥湾光伏厂.10.nd38792,0,0,0,0,1,0,0,0,0,15,0,15,-15,1,38792,14199,-1,Unit,10,10.5
1984,塘泥湾光伏厂.0.38kV.#12011机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38793,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38793,14240,-1,Unit,0.38,0.38
1985,塘泥湾光伏厂.0.38kV.#12012机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38794,0,0,0,0,1,0.32,0.2,0,0,0.5,0,0.09,-0.09,1,38794,14241,-1,Unit,0.38,0.38
1986,塘泥湾光伏厂.0.38kV.#12101机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38795,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38795,14242,-1,Unit,0.38,0.38
1987,塘泥湾光伏厂.0.38kV.#12102机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38796,0,0,0,0,1,0.33,0.08,0,0,0.5,0,0.09,-0.09,1,38796,14243,-1,Unit,0.38,0.38
1988,塘泥湾光伏厂.0.38kV.#12021机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38797,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38797,14244,-1,Unit,0.38,0.38
1989,塘泥湾光伏厂.0.38kV.#12022机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38798,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38798,14245,-1,Unit,0.38,0.38
1990,塘泥湾光伏厂.0.38kV.#12031机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38799,0,0,0,0,1,0.33,0.2,0,0,0.5,0,0.09,-0.09,1,38799,14246,-1,Unit,0.38,0.38
1991,塘泥湾光伏厂.0.38kV.#12032机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38800,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38800,14247,-1,Unit,0.38,0.38
1992,塘泥湾光伏厂.0.38kV.#12041机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38801,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38801,14248,-1,Unit,0.38,0.38
1993,塘泥湾光伏厂.0.38kV.#12042机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38802,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38802,14249,-1,Unit,0.38,0.38
1994,塘泥湾光伏厂.0.38kV.#12051机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38803,0,0,0,0,1,0.35,0.03,0,0,0.5,0,0.09,-0.09,1,38803,14250,-1,Unit,0.38,0.38
1995,塘泥湾光伏厂.0.38kV.#12052机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38804,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38804,14251,-1,Unit,0.38,0.38
1996,塘泥湾光伏厂.0.38kV.#12061机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38805,0,0,0,0,1,0.33,-0.03,0,0,0.5,0,0.09,-0.09,1,38805,14252,-1,Unit,0.38,0.38
1997,塘泥湾光伏厂.0.38kV.#12062机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38806,0,0,0,0,1,0.35,0.06,0,0,0.5,0,0.09,-0.09,1,38806,14253,-1,Unit,0.38,0.38
1998,塘泥湾光伏厂.0.38kV.#12071机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38807,0,0,0,0,1,0.35,0.08,0,0,0.5,0,0.09,-0.09,1,38807,14254,-1,Unit,0.38,0.38
1999,塘泥湾光伏厂.0.38kV.#12072机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38808,0,0,0,0,1,0.35,0.1,0,0,0.5,0,0.09,-0.09,1,38808,14255,-1,Unit,0.38,0.38
2000,塘泥湾光伏厂.0.38kV.#12081机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38809,0,0,0,0,1,0.35,0.08,0,0,0.5,0,0.09,-0.09,1,38809,14256,-1,Unit,0.38,0.38
2001,塘泥湾光伏厂.0.38kV.#12082机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38810,0,0,0,0,1,0.34,0.11,0,0,0.5,0,0.09,-0.09,1,38810,14257,-1,Unit,0.38,0.38
2002,塘泥湾光伏厂.0.38kV.#12091机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38811,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38811,14258,-1,Unit,0.38,0.38
2003,塘泥湾光伏厂.0.38kV.#12092机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38812,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38812,14259,-1,Unit,0.38,0.38
2004,塘泥湾光伏厂.0.38kV.#13011机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38813,0,0,0,0,1,0.32,0.15,0,0,0.5,0,0.09,-0.09,1,38813,14260,-1,Unit,0.38,0.38
2005,塘泥湾光伏厂.0.38kV.#13012机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38814,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38814,14261,-1,Unit,0.38,0.38
2006,塘泥湾光伏厂.0.38kV.#13101机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38815,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38815,14262,-1,Unit,0.38,0.38
2007,塘泥湾光伏厂.0.38kV.#13102机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38816,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38816,14263,-1,Unit,0.38,0.38
2008,塘泥湾光伏厂.0.38kV.#13021机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38817,0,0,0,0,1,0.34,0.16,0,0,0.5,0,0.09,-0.09,1,38817,14264,-1,Unit,0.38,0.38
2009,塘泥湾光伏厂.0.38kV.#13022机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38818,0,0,0,0,1,0.34,0.2,0,0,0.5,0,0.09,-0.09,1,38818,14265,-1,Unit,0.38,0.38
2010,塘泥湾光伏厂.0.38kV.#13031机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38819,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38819,14266,-1,Unit,0.38,0.38
2011,塘泥湾光伏厂.0.38kV.#13032机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38820,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38820,14267,-1,Unit,0.38,0.38
2012,塘泥湾光伏厂.0.38kV.#13041机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38821,0,0,0,0,1,0.33,-0.02,0,0,0.5,0,0.09,-0.09,1,38821,14268,-1,Unit,0.38,0.38
2013,塘泥湾光伏厂.0.38kV.#13042机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38822,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38822,14269,-1,Unit,0.38,0.38
2014,塘泥湾光伏厂.0.38kV.#13051机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38823,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38823,14270,-1,Unit,0.38,0.38
2015,塘泥湾光伏厂.0.38kV.#13052机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38824,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38824,14271,-1,Unit,0.38,0.38
2016,塘泥湾光伏厂.0.38kV.#13061机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38825,0,0,0,0,1,0.35,0.1,0,0,0.5,0,0.09,-0.09,1,38825,14272,-1,Unit,0.38,0.38
2017,塘泥湾光伏厂.0.38kV.#13062机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38826,0,0,0,0,1,0.35,0.11,0,0,0.5,0,0.09,-0.09,1,38826,14273,-1,Unit,0.38,0.38
2018,塘泥湾光伏厂.0.38kV.#13071机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38827,0,0,0,0,1,0.35,0.03,0,0,0.5,0,0.09,-0.09,1,38827,14274,-1,Unit,0.38,0.38
2019,塘泥湾光伏厂.0.38kV.#13072机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38828,0,0,0,0,1,0.34,0.15,0,0,0.5,0,0.09,-0.09,1,38828,14275,-1,Unit,0.38,0.38
2020,塘泥湾光伏厂.0.38kV.#13081机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38829,0,0,0,0,1,0.34,0.15,0,0,0.5,0,0.09,-0.09,1,38829,14276,-1,Unit,0.38,0.38
2021,塘泥湾光伏厂.0.38kV.#13082机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38830,0,0,0,0,1,0.34,0.04,0,0,0.5,0,0.09,-0.09,1,38830,14277,-1,Unit,0.38,0.38
2022,塘泥湾光伏厂.0.38kV.#13091机组,0,0,0,15,220,四川.塘泥湾光伏厂.0.nd38831,0,0,0,0,1,0.35,0.14,0,0,1,0,1,-1,1,38831,14278,-1,Unit,0.38,0.38
2023,塘泥湾光伏厂.0.38kV.#13092机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38832,0,0,0,0,1,0.34,0.08,0,0,0.5,0,0.09,-0.09,1,38832,14279,-1,Unit,0.38,0.38
2024,塘泥湾光伏厂.0.38kV.#14011机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38833,0,0,0,0,1,0.35,0.05,0,0,0.5,0,0.09,-0.09,1,38833,14280,-1,Unit,0.38,0.38
2025,塘泥湾光伏厂.0.38kV.#14012机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38834,0,0,0,0,1,0.34,0.16,0,0,0.5,0,0.09,-0.09,1,38834,14281,-1,Unit,0.38,0.38
2026,塘泥湾光伏厂.0.38kV.#14101机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38835,0,0,0,0,1,0.35,0.15,0,0,0.5,0,0.09,-0.09,1,38835,14282,-1,Unit,0.38,0.38
2027,塘泥湾光伏厂.0.38kV.#14102机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38836,0,0,0,0,1,0.35,0.04,0,0,0.5,0,0.09,-0.09,1,38836,14283,-1,Unit,0.38,0.38
2028,塘泥湾光伏厂.0.38kV.#14021机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38837,0,0,0,0,1,0.33,0.15,0,0,0.5,0,0.09,-0.09,1,38837,14284,-1,Unit,0.38,0.38
2029,塘泥湾光伏厂.0.38kV.#14022机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38838,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38838,14285,-1,Unit,0.38,0.38
2030,塘泥湾光伏厂.0.38kV.#14031机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38839,0,0,0,0,1,0.32,0.17,0,0,0.5,0,0.09,-0.09,1,38839,14286,-1,Unit,0.38,0.38
2031,塘泥湾光伏厂.0.38kV.#14032机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38840,0,0,0,0,1,0.32,0.2,0,0,0.5,0,0.09,-0.09,1,38840,14287,-1,Unit,0.38,0.38
2032,塘泥湾光伏厂.0.38kV.#14041机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38841,0,0,0,0,1,0.32,0.14,0,0,0.5,0,0.09,-0.09,1,38841,14288,-1,Unit,0.38,0.38
2033,塘泥湾光伏厂.0.38kV.#14042机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38842,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38842,14289,-1,Unit,0.38,0.38
2034,塘泥湾光伏厂.0.38kV.#14051机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38843,0,0,0,0,1,0.33,0.18,0,0,0.5,0,0.09,-0.09,1,38843,14290,-1,Unit,0.38,0.38
2035,塘泥湾光伏厂.0.38kV.#14052机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38844,0,0,0,0,1,0.33,0.16,0,0,0.5,0,0.09,-0.09,1,38844,14291,-1,Unit,0.38,0.38
2036,塘泥湾光伏厂.0.38kV.#14061机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38845,0,0,0,0,1,0.33,0.15,0,0,0.5,0,0.09,-0.09,1,38845,14292,-1,Unit,0.38,0.38
2037,塘泥湾光伏厂.0.38kV.#14062机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38846,0,0,0,0,1,0.34,0.1,0,0,0.5,0,0.09,-0.09,1,38846,14293,-1,Unit,0.38,0.38
2038,塘泥湾光伏厂.0.38kV.#14071机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38847,0,0,0,0,1,0.34,0.04,0,0,0.5,0,0.09,-0.09,1,38847,14294,-1,Unit,0.38,0.38
2039,塘泥湾光伏厂.0.38kV.#14072机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38848,0,0,0,0,1,0.34,-0.01,0,0,0.5,0,0.09,-0.09,1,38848,14295,-1,Unit,0.38,0.38
2040,塘泥湾光伏厂.0.38kV.#14081机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38849,0,0,0,0,1,0.35,-0.01,0,0,0.5,0,0.09,-0.09,1,38849,14296,-1,Unit,0.38,0.38
2041,塘泥湾光伏厂.0.38kV.#14082机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38850,0,0,0,0,1,0.35,0.14,0,0,0.5,0,0.09,-0.09,1,38850,14297,-1,Unit,0.38,0.38
2042,塘泥湾光伏厂.0.38kV.#14091机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38851,0,0,0,0,1,0.34,0.17,0,0,0.5,0,0.09,-0.09,1,38851,14298,-1,Unit,0.38,0.38
2043,塘泥湾光伏厂.0.38kV.#14092机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38852,0,0,0,0,1,0.33,0.2,0,0,0.5,0,0.09,-0.09,1,38852,14299,-1,Unit,0.38,0.38
2044,塘泥湾光伏厂.0.38kV.#15011机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38853,0,0,0,0,1,0.35,0.17,0,0,0.5,0,0.09,-0.09,1,38853,14300,-1,Unit,0.38,0.38
2045,塘泥湾光伏厂.0.38kV.#15012机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38854,0,0,0,0,1,0.35,0.1,0,0,0.5,0,0.09,-0.09,1,38854,14301,-1,Unit,0.38,0.38
2046,塘泥湾光伏厂.0.38kV.#15101机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38855,0,0,0,0,1,0.35,0.1,0,0,0.5,0,0.09,-0.09,1,38855,14302,-1,Unit,0.38,0.38
2047,塘泥湾光伏厂.0.38kV.#15102机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38856,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,38856,14303,-1,Unit,0.38,0.38
2048,塘泥湾光伏厂.0.38kV.#15021机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38857,0,0,0,0,1,0.35,0.05,0,0,0.5,0,0.09,-0.09,1,38857,14304,-1,Unit,0.38,0.38
2049,塘泥湾光伏厂.0.38kV.#15022机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38858,0,0,0,0,1,0.34,0.14,0,0,0.5,0,0.09,-0.09,1,38858,14305,-1,Unit,0.38,0.38
2050,塘泥湾光伏厂.0.38kV.#15031机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38859,0,0,0,0,1,0.34,0.08,0,0,0.5,0,0.09,-0.09,1,38859,14306,-1,Unit,0.38,0.38
2051,塘泥湾光伏厂.0.38kV.#15032机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38860,0,0,0,0,1,0.34,0.16,0,0,0.5,0,0.09,-0.09,1,38860,14307,-1,Unit,0.38,0.38
2052,塘泥湾光伏厂.0.38kV.#15041机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38861,0,0,0,0,1,1.65,1,0,0,0.5,0,0.09,-0.09,1,38861,14308,-1,Unit,0.38,0.38
2053,塘泥湾光伏厂.0.38kV.#15042机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38862,0,0,0,0,1,1.69,0.98,0,0,0.5,0,0.09,-0.09,1,38862,14309,-1,Unit,0.38,0.38
2054,塘泥湾光伏厂.0.38kV.#15051机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38863,0,0,0,0,1,0.33,0.14,0,0,0.5,0,0.09,-0.09,1,38863,14310,-1,Unit,0.38,0.38
2055,塘泥湾光伏厂.0.38kV.#15052机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38864,0,0,0,0,1,0.34,0.16,0,0,0.5,0,0.09,-0.09,1,38864,14311,-1,Unit,0.38,0.38
2056,塘泥湾光伏厂.0.38kV.#15061机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38865,0,0,0,0,1,0.35,0.16,0,0,0.5,0,0.09,-0.09,1,38865,14312,-1,Unit,0.38,0.38
2057,塘泥湾光伏厂.0.38kV.#15062机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38866,0,0,0,0,1,0.34,0.14,0,0,0.5,0,0.09,-0.09,1,38866,14313,-1,Unit,0.38,0.38
2058,塘泥湾光伏厂.0.38kV.#15071机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38867,0,0,0,0,1,0.34,0.08,0,0,0.5,0,0.09,-0.09,1,38867,14314,-1,Unit,0.38,0.38
2059,塘泥湾光伏厂.0.38kV.#15072机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38868,0,0,0,0,1,0.34,0.11,0,0,0.5,0,0.09,-0.09,1,38868,14315,-1,Unit,0.38,0.38
2060,塘泥湾光伏厂.0.38kV.#15081机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38869,0,0,0,0,1,1.73,0.37,0,0,0.5,0,0.09,-0.09,1,38869,14316,-1,Unit,0.38,0.38
2061,塘泥湾光伏厂.0.38kV.#15082机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38870,0,0,0,0,1,1.71,0.41,0,0,0.5,0,0.09,-0.09,1,38870,14317,-1,Unit,0.38,0.38
2062,塘泥湾光伏厂.0.38kV.#15091机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38871,0,0,0,0,1,0.35,0.04,0,0,0.5,0,0.09,-0.09,1,38871,14318,-1,Unit,0.38,0.38
2063,塘泥湾光伏厂.0.38kV.#15092机组,0,0,0,0.59,220,四川.塘泥湾光伏厂.0.nd38872,0,0,0,0,1,0.34,0.09,0,0,0.5,0,0.09,-0.09,1,38872,14319,-1,Unit,0.38,0.38
2064,大田光伏厂.10.5kV.1#SVG装置,0,0,0,2.44,35,四川.大田光伏厂.10.nd38873,0,0,0,0,1,0,0,0,0,2,0,0.44,-0.44,1,38873,14410,-1,Unit,10,10.5
2065,大田光伏厂.0.38kV.#1101机组,0,0,0,1.358,35,四川.大田光伏厂.0.nd38874,0,0,0,0,1,0.6,0,0,0,1.15,0,0.21,-0.21,1,38874,14422,-1,Unit,0.38,0.38
2066,大田光伏厂.0.38kV.#1102机组,0,0,0,1.377,35,四川.大田光伏厂.0.nd38875,0,0,0,0,1,0.65,0,0,0,1.17,0,0.21,-0.21,1,38875,14423,-1,Unit,0.38,0.38
2067,大田光伏厂.0.38kV.#1103机组,0,0,0,1.36,35,四川.大田光伏厂.0.nd38876,0,0,0,0,1,0.72,0,0,0,1.15,0,0.21,-0.21,1,38876,14424,-1,Unit,0.38,0.38
2068,大田光伏厂.0.38kV.#1104机组,0,0,0,1.106,35,四川.大田光伏厂.0.nd38877,0,0,0,0,1,0.77,0,0,0,0.94,0,0.17,-0.17,1,38877,14425,-1,Unit,0.38,0.38
2069,大田光伏厂.0.38kV.#1105机组,0,0,0,1.235,35,四川.大田光伏厂.0.nd38878,0,0,0,0,1,0.71,0,0,0,1.05,0,0.19,-0.19,1,38878,14426,-1,Unit,0.38,0.38
2070,大田光伏厂.0.38kV.#1201机组,0,0,0,1.38,35,四川.大田光伏厂.0.nd38879,0,0,0,0,1,0.75,0,0,0,1.17,0,0.21,-0.21,1,38879,14427,-1,Unit,0.38,0.38
2071,大田光伏厂.0.38kV.#1202机组,0,0,0,1.4,35,四川.大田光伏厂.0.nd38880,0,0,0,0,1,0.76,0,0,0,1.19,0,0.21,-0.21,1,38880,14428,-1,Unit,0.38,0.38
2072,大田光伏厂.0.38kV.#1203机组,0,0,0,1.4,35,四川.大田光伏厂.0.nd38881,0,0,0,0,1,0.75,0,0,0,1.19,0,0.21,-0.21,1,38881,14429,-1,Unit,0.38,0.38
2073,大田光伏厂.0.38kV.#1204机组,0,0,0,1.258,35,四川.大田光伏厂.0.nd38882,0,0,0,0,1,0.69,-0.01,0,0,1.07,0,0.19,-0.19,1,38882,14430,-1,Unit,0.38,0.38
2074,下大沟光伏厂.10.5kV.1#SVG装置,0,0,0,11.76,220,四川.下大沟光伏厂.10.nd38883,0,0,0,0,1,0,0,0,0,10,0,1.26,-1.26,1,38883,14485,-1,Unit,10,10.5
2075,下大沟光伏厂.0.38kV.#1301机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38884,0,0,0,0,1,0.84,-0.02,0,0,1,0,0.1,-0.1,1,38884,14486,-1,Unit,0.38,0.38
2076,下大沟光伏厂.0.38kV.#1302机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38885,0,0,0,0,1,0.79,-0.02,0,0,1,0,0.1,-0.1,1,38885,14487,-1,Unit,0.38,0.38
2077,下大沟光伏厂.0.38kV.#1303机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38886,0,0,0,0,1,0.78,-0.03,0,0,1,0,0.1,-0.1,1,38886,14488,-1,Unit,0.38,0.38
2078,下大沟光伏厂.0.38kV.#1304机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38887,0,0,0,0,1,0.79,-0.02,0,0,1,0,0.1,-0.1,1,38887,14489,-1,Unit,0.38,0.38
2079,下大沟光伏厂.0.38kV.#1201机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38888,0,0,0,0,1,0.83,-0.03,0,0,1,0,0.1,-0.1,1,38888,14490,-1,Unit,0.38,0.38
2080,下大沟光伏厂.0.38kV.#1202机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38889,0,0,0,0,1,0.84,-0.02,0,0,1,0,0.1,-0.1,1,38889,14491,-1,Unit,0.38,0.38
2081,下大沟光伏厂.0.38kV.#1203机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38890,0,0,0,0,1,0.83,-0.02,0,0,1,0,0.1,-0.1,1,38890,14492,-1,Unit,0.38,0.38
2082,下大沟光伏厂.0.38kV.#1204机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38891,0,0,0,0,1,0.83,-0.03,0,0,1,0,0.1,-0.1,1,38891,14493,-1,Unit,0.38,0.38
2083,下大沟光伏厂.0.38kV.#1205机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38892,0,0,0,0,1,0.85,-0.03,0,0,1,0,0.1,-0.1,1,38892,14494,-1,Unit,0.38,0.38
2084,下大沟光伏厂.0.38kV.#1206机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38893,0,0,0,0,1,0.77,-0.02,0,0,1,0,0.1,-0.1,1,38893,14495,-1,Unit,0.38,0.38
2085,下大沟光伏厂.0.38kV.#1207机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38894,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38894,14496,-1,Unit,0.38,0.38
2086,下大沟光伏厂.0.38kV.#1208机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38895,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38895,14497,-1,Unit,0.38,0.38
2087,下大沟光伏厂.0.38kV.#1209机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38896,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38896,14498,-1,Unit,0.38,0.38
2088,下大沟光伏厂.0.38kV.#1101机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38897,0,0,0,0,1,0.67,-0.02,0,0,1,0,0.1,-0.1,1,38897,14499,-1,Unit,0.38,0.38
2089,下大沟光伏厂.0.38kV.#1102机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38898,0,0,0,0,1,0.71,-0.02,0,0,1,0,0.1,-0.1,1,38898,14500,-1,Unit,0.38,0.38
2090,下大沟光伏厂.0.38kV.#1103机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38899,0,0,0,0,1,0.75,-0.02,0,0,1,0,0.1,-0.1,1,38899,14501,-1,Unit,0.38,0.38
2091,下大沟光伏厂.0.38kV.#1104机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38900,0,0,0,0,1,0.75,-0.02,0,0,1,0,0.1,-0.1,1,38900,14502,-1,Unit,0.38,0.38
2092,下大沟光伏厂.0.38kV.#1105机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38901,0,0,0,0,1,0.82,-0.02,0,0,1,0,0.1,-0.1,1,38901,14503,-1,Unit,0.38,0.38
2093,下大沟光伏厂.0.38kV.#1106机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38902,0,0,0,0,1,0.16,-0.01,0,0,1,0,0.1,-0.1,1,38902,14504,-1,Unit,0.38,0.38
2094,下大沟光伏厂.0.38kV.#1107机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38903,0,0,0,0,1,0.84,-0.02,0,0,1,0,0.1,-0.1,1,38903,14505,-1,Unit,0.38,0.38
2095,下大沟光伏厂.0.38kV.#1108机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38904,0,0,0,0,1,0.76,-0.02,0,0,1,0,0.1,-0.1,1,38904,14506,-1,Unit,0.38,0.38
2096,下大沟光伏厂.0.38kV.#1109机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38905,0,0,0,0,1,0.78,-0.02,0,0,1,0,0.1,-0.1,1,38905,14507,-1,Unit,0.38,0.38
2097,下大沟光伏厂.0.38kV.#1110机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38906,0,0,0,0,1,0.77,-0.02,0,0,1,0,0.1,-0.1,1,38906,14508,-1,Unit,0.38,0.38
2098,下大沟光伏厂.0.38kV.#1111机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38907,0,0,0,0,1,0.75,-0.03,0,0,1,0,0.1,-0.1,1,38907,14509,-1,Unit,0.38,0.38
2099,下大沟光伏厂.0.38kV.#1112机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38908,0,0,0,0,1,0.74,-0.03,0,0,1,0,0.1,-0.1,1,38908,14510,-1,Unit,0.38,0.38
2100,下大沟光伏厂.0.38kV.#1113机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38909,0,0,0,0,1,0.76,-0.02,0,0,1,0,0.1,-0.1,1,38909,14511,-1,Unit,0.38,0.38
2101,下大沟光伏厂.0.38kV.#1114机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38910,0,0,0,0,1,0.78,-0.02,0,0,1,0,0.1,-0.1,1,38910,14512,-1,Unit,0.38,0.38
2102,下大沟光伏厂.0.38kV.#1115机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38911,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38911,14513,-1,Unit,0.38,0.38
2103,下大沟光伏厂.0.38kV.#1116机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38912,0,0,0,0,1,0.7,-0.02,0,0,1,0,0.1,-0.1,1,38912,14514,-1,Unit,0.38,0.38
2104,下大沟光伏厂.0.38kV.#1117机组,0,0,0,1.1,220,四川.下大沟光伏厂.0.nd38913,0,0,0,0,1,0.72,-0.02,0,0,1,0,0.1,-0.1,1,38913,14515,-1,Unit,0.38,0.38
2105,兰错玛光伏厂.0.38kV.#12011机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38914,0,0,0,0,1,0.33,0.09,0,0,0.5,0,0.09,-0.09,1,38914,14612,-1,Unit,0.38,0.38
2106,兰错玛光伏厂.0.38kV.#12012机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38915,0,0,0,0,1,0.4,0.1,0,0,0.5,0,0.09,-0.09,1,38915,14613,-1,Unit,0.38,0.38
2107,兰错玛光伏厂.0.38kV.#12021机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38916,0,0,0,0,1,0.36,0.06,0,0,0.5,0,0.09,-0.09,1,38916,14614,-1,Unit,0.38,0.38
2108,兰错玛光伏厂.0.38kV.#12022机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38917,0,0,0,0,1,0.36,0.09,0,0,0.5,0,0.09,-0.09,1,38917,14615,-1,Unit,0.38,0.38
2109,兰错玛光伏厂.0.38kV.#12031机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38918,0,0,0,0,1,0.38,0,0,0,0.5,0,0.09,-0.09,1,38918,14616,-1,Unit,0.38,0.38
2110,兰错玛光伏厂.0.38kV.#12032机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38919,0,0,0,0,1,0.37,0.02,0,0,0.5,0,0.09,-0.09,1,38919,14617,-1,Unit,0.38,0.38
2111,兰错玛光伏厂.0.38kV.#12041机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38920,0,0,0,0,1,0.4,0.13,0,0,0.5,0,0.09,-0.09,1,38920,14618,-1,Unit,0.38,0.38
2112,兰错玛光伏厂.0.38kV.#12042机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38921,0,0,0,0,1,0.34,0.06,0,0,0.5,0,0.09,-0.09,1,38921,14619,-1,Unit,0.38,0.38
2113,兰错玛光伏厂.0.38kV.#12051机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38922,0,0,0,0,1,0.41,0.13,0,0,0.5,0,0.09,-0.09,1,38922,14620,-1,Unit,0.38,0.38
2114,兰错玛光伏厂.0.38kV.#12052机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38923,0,0,0,0,1,0.33,0.1,0,0,0.5,0,0.09,-0.09,1,38923,14621,-1,Unit,0.38,0.38
2115,兰错玛光伏厂.0.38kV.#12061机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38924,0,0,0,0,1,0.37,0.09,0,0,0.5,0,0.09,-0.09,1,38924,14622,-1,Unit,0.38,0.38
2116,兰错玛光伏厂.0.38kV.#12062机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38925,0,0,0,0,1,0.38,0.06,0,0,0.5,0,0.09,-0.09,1,38925,14623,-1,Unit,0.38,0.38
2117,兰错玛光伏厂.0.38kV.#12071机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38926,0,0,0,0,1,0.36,0.12,0,0,0.5,0,0.09,-0.09,1,38926,14624,-1,Unit,0.38,0.38
2118,兰错玛光伏厂.0.38kV.#12072机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38927,0,0,0,0,1,0.37,0.09,0,0,0.5,0,0.09,-0.09,1,38927,14625,-1,Unit,0.38,0.38
2119,兰错玛光伏厂.0.38kV.#12081机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38928,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,38928,14626,-1,Unit,0.38,0.38
2120,兰错玛光伏厂.0.38kV.#12082机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38929,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,38929,14627,-1,Unit,0.38,0.38
2121,兰错玛光伏厂.0.38kV.#12091机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38930,0,0,0,0,1,0.39,0.12,0,0,0.5,0,0.09,-0.09,1,38930,14628,-1,Unit,0.38,0.38
2122,兰错玛光伏厂.0.38kV.#12092机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38931,0,0,0,0,1,0.34,0.12,0,0,0.5,0,0.09,-0.09,1,38931,14629,-1,Unit,0.38,0.38
2123,兰错玛光伏厂.0.38kV.#13011机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38932,0,0,0,0,1,0.37,0.06,0,0,0.5,0,0.09,-0.09,1,38932,14630,-1,Unit,0.38,0.38
2124,兰错玛光伏厂.0.38kV.#13012机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38933,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38933,14631,-1,Unit,0.38,0.38
2125,兰错玛光伏厂.0.38kV.#13021机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38934,0,0,0,0,1,0.37,0.07,0,0,0.5,0,0.09,-0.09,1,38934,14632,-1,Unit,0.38,0.38
2126,兰错玛光伏厂.0.38kV.#13022机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38935,0,0,0,0,1,0.36,0.09,0,0,0.5,0,0.09,-0.09,1,38935,14633,-1,Unit,0.38,0.38
2127,兰错玛光伏厂.0.38kV.#13031机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38936,0,0,0,0,1,0.37,0.1,0,0,0.5,0,0.09,-0.09,1,38936,14634,-1,Unit,0.38,0.38
2128,兰错玛光伏厂.0.38kV.#13032机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38937,0,0,0,0,1,0.38,0.11,0,0,0.5,0,0.09,-0.09,1,38937,14635,-1,Unit,0.38,0.38
2129,兰错玛光伏厂.0.38kV.#13041机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38938,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38938,14636,-1,Unit,0.38,0.38
2130,兰错玛光伏厂.0.38kV.#13042机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38939,0,0,0,0,1,0.37,0.05,0,0,0.5,0,0.09,-0.09,1,38939,14637,-1,Unit,0.38,0.38
2131,兰错玛光伏厂.0.38kV.#13051机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38940,0,0,0,0,1,0.36,0.09,0,0,0.5,0,0.09,-0.09,1,38940,14638,-1,Unit,0.38,0.38
2132,兰错玛光伏厂.0.38kV.#13052机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38941,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38941,14639,-1,Unit,0.38,0.38
2133,兰错玛光伏厂.0.38kV.#13061机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38942,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38942,14640,-1,Unit,0.38,0.38
2134,兰错玛光伏厂.0.38kV.#13062机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38943,0,0,0,0,1,0.36,0.07,0,0,0.5,0,0.09,-0.09,1,38943,14641,-1,Unit,0.38,0.38
2135,兰错玛光伏厂.0.38kV.#13071机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38944,0,0,0,0,1,0.37,0.12,0,0,0.5,0,0.09,-0.09,1,38944,14642,-1,Unit,0.38,0.38
2136,兰错玛光伏厂.0.38kV.#13072机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38945,0,0,0,0,1,0.36,0.08,0,0,0.5,0,0.09,-0.09,1,38945,14643,-1,Unit,0.38,0.38
2137,兰错玛光伏厂.0.38kV.#13081机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38946,0,0,0,0,1,0.36,0.09,0,0,0.5,0,0.09,-0.09,1,38946,14644,-1,Unit,0.38,0.38
2138,兰错玛光伏厂.0.38kV.#13082机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38947,0,0,0,0,1,0.36,0.12,0,0,0.5,0,0.09,-0.09,1,38947,14645,-1,Unit,0.38,0.38
2139,兰错玛光伏厂.0.38kV.#13091机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38948,0,0,0,0,1,0.36,0.06,0,0,0.5,0,0.09,-0.09,1,38948,14646,-1,Unit,0.38,0.38
2140,兰错玛光伏厂.0.38kV.#13092机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38949,0,0,0,0,1,0.36,0.06,0,0,0.5,0,0.09,-0.09,1,38949,14647,-1,Unit,0.38,0.38
2141,兰错玛光伏厂.0.38kV.#13101机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38950,0,0,0,0,1,0.36,0.11,0,0,0.5,0,0.09,-0.09,1,38950,14648,-1,Unit,0.38,0.38
2142,兰错玛光伏厂.0.38kV.#13102机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38951,0,0,0,0,1,0.36,0.04,0,0,0.5,0,0.09,-0.09,1,38951,14649,-1,Unit,0.38,0.38
2143,兰错玛光伏厂.0.38kV.#14011机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38952,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38952,14650,-1,Unit,0.38,0.38
2144,兰错玛光伏厂.0.38kV.#14012机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38953,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38953,14651,-1,Unit,0.38,0.38
2145,兰错玛光伏厂.0.38kV.#14021机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38954,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38954,14652,-1,Unit,0.38,0.38
2146,兰错玛光伏厂.0.38kV.#14022机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38955,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38955,14653,-1,Unit,0.38,0.38
2147,兰错玛光伏厂.0.38kV.#14031机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38956,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38956,14654,-1,Unit,0.38,0.38
2148,兰错玛光伏厂.0.38kV.#14032机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38957,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38957,14655,-1,Unit,0.38,0.38
2149,兰错玛光伏厂.0.38kV.#14041机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38958,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38958,14656,-1,Unit,0.38,0.38
2150,兰错玛光伏厂.0.38kV.#14042机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38959,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38959,14657,-1,Unit,0.38,0.38
2151,兰错玛光伏厂.0.38kV.#14051机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38960,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38960,14658,-1,Unit,0.38,0.38
2152,兰错玛光伏厂.0.38kV.#14052机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38961,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38961,14659,-1,Unit,0.38,0.38
2153,兰错玛光伏厂.0.38kV.#14061机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38962,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38962,14660,-1,Unit,0.38,0.38
2154,兰错玛光伏厂.0.38kV.#14062机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38963,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38963,14661,-1,Unit,0.38,0.38
2155,兰错玛光伏厂.0.38kV.#14071机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38964,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38964,14662,-1,Unit,0.38,0.38
2156,兰错玛光伏厂.0.38kV.#14072机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38965,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38965,14663,-1,Unit,0.38,0.38
2157,兰错玛光伏厂.0.38kV.#14081机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38966,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38966,14664,-1,Unit,0.38,0.38
2158,兰错玛光伏厂.0.38kV.#14082机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38967,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38967,14665,-1,Unit,0.38,0.38
2159,兰错玛光伏厂.0.38kV.#14091机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38968,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38968,14666,-1,Unit,0.38,0.38
2160,兰错玛光伏厂.0.38kV.#14092机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38969,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38969,14667,-1,Unit,0.38,0.38
2161,兰错玛光伏厂.0.38kV.#14101机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38970,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38970,14668,-1,Unit,0.38,0.38
2162,兰错玛光伏厂.0.38kV.#14102机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38971,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38971,14669,-1,Unit,0.38,0.38
2163,兰错玛光伏厂.0.38kV.#14111机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38972,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38972,14670,-1,Unit,0.38,0.38
2164,兰错玛光伏厂.0.38kV.#14112机组,0,0,0,0.588,110,四川.兰错玛光伏厂.0.nd38973,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,38973,14671,-1,Unit,0.38,0.38
2165,美兴光伏厂.10.5kV.1#SVG机组,0,0,0,10,110,四川.美兴光伏厂.10.nd38974,0,0,0,0,1,0,0,0,0,10,0,10,-10,1,38974,14772,-1,Unit,10,10.5
2166,美兴光伏厂.0.38kV.#1301机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38975,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38975,14773,-1,Unit,0.38,0.38
2167,美兴光伏厂.0.38kV.#1302机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38976,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38976,14774,-1,Unit,0.38,0.38
2168,美兴光伏厂.0.38kV.#1303机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38977,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38977,14775,-1,Unit,0.38,0.38
2169,美兴光伏厂.0.38kV.#1304机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38978,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38978,14776,-1,Unit,0.38,0.38
2170,美兴光伏厂.0.38kV.#1305机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38979,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38979,14777,-1,Unit,0.38,0.38
2171,美兴光伏厂.0.38kV.#1306机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38980,0,0,0,0,1,0.01,0,0,0,1.6,0,0.28,-0.28,1,38980,14778,-1,Unit,0.38,0.38
2172,美兴光伏厂.0.38kV.#1401机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38981,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38981,14779,-1,Unit,0.38,0.38
2173,美兴光伏厂.0.38kV.#1402机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38982,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38982,14780,-1,Unit,0.38,0.38
2174,美兴光伏厂.0.38kV.#1403机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38983,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38983,14781,-1,Unit,0.38,0.38
2175,美兴光伏厂.0.38kV.#1404机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38984,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38984,14782,-1,Unit,0.38,0.38
2176,美兴光伏厂.0.38kV.#1405机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38985,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38985,14783,-1,Unit,0.38,0.38
2177,美兴光伏厂.0.38kV.#1406机组,0,0,0,1.88,110,四川.美兴光伏厂.0.nd38986,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,38986,14784,-1,Unit,0.38,0.38
2178,美兴光伏厂.0.38kV.#1407机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38987,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38987,14785,-1,Unit,0.38,0.38
2179,美兴光伏厂.0.38kV.#1210机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38988,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38988,14786,-1,Unit,0.38,0.38
2180,美兴光伏厂.0.38kV.#1201机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38989,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38989,14787,-1,Unit,0.38,0.38
2181,美兴光伏厂.0.38kV.#1202机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38990,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38990,14788,-1,Unit,0.38,0.38
2182,美兴光伏厂.0.38kV.#1203机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38991,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38991,14789,-1,Unit,0.38,0.38
2183,美兴光伏厂.0.38kV.#1204机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38992,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38992,14790,-1,Unit,0.38,0.38
2184,美兴光伏厂.0.38kV.#1205机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38993,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38993,14791,-1,Unit,0.38,0.38
2185,美兴光伏厂.0.38kV.#1206机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38994,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38994,14792,-1,Unit,0.38,0.38
2186,美兴光伏厂.0.38kV.#1207机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38995,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38995,14793,-1,Unit,0.38,0.38
2187,美兴光伏厂.0.38kV.#1208机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38996,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,38996,14794,-1,Unit,0.38,0.38
2188,美兴光伏厂.0.38kV.#1209机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38997,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,38997,14795,-1,Unit,0.38,0.38
2189,美兴光伏厂.0.38kV.#1101机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38998,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,38998,14796,-1,Unit,0.38,0.38
2190,美兴光伏厂.0.38kV.#1102机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd38999,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,38999,14797,-1,Unit,0.38,0.38
2191,美兴光伏厂.0.38kV.#1103机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39000,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39000,14798,-1,Unit,0.38,0.38
2192,美兴光伏厂.0.38kV.#1104机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39001,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39001,14799,-1,Unit,0.38,0.38
2193,美兴光伏厂.0.38kV.#1105机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39002,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39002,14800,-1,Unit,0.38,0.38
2194,美兴光伏厂.0.38kV.#1106机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39003,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39003,14801,-1,Unit,0.38,0.38
2195,美兴光伏厂.0.38kV.#1107机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39004,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39004,14802,-1,Unit,0.38,0.38
2196,美兴光伏厂.0.38kV.#1108机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39005,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39005,14803,-1,Unit,0.38,0.38
2197,美兴光伏厂.0.38kV.#1109机组,0,0,0,1.18,110,四川.美兴光伏厂.0.nd39006,0,0,0,0,1,0.01,0,0,0,1,0,0.18,-0.18,1,39006,14804,-1,Unit,0.38,0.38
2198,贡唐岗光伏厂.10.5kV.1#SVG装置,0,0,0,17.65,110,四川.贡唐岗光伏厂.10.nd39007,0,0,0,0,1,0,0,0,0,15,0,2.65,-2.65,1,39007,14879,-1,Unit,10,10.5
2199,贡唐岗光伏厂.0.38kV.#1101机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39008,0,0,0,0,1,1.31,0.2,0,0,1.6,0,0.28,-0.28,1,39008,14880,-1,Unit,0.38,0.38
2200,贡唐岗光伏厂.0.38kV.#1102机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39009,0,0,0,0,1,1.3,0.19,0,0,1.6,0,0.28,-0.28,1,39009,14881,-1,Unit,0.38,0.38
2201,贡唐岗光伏厂.0.38kV.#1103机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39010,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39010,14882,-1,Unit,0.38,0.38
2202,贡唐岗光伏厂.0.38kV.#1104机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39011,0,0,0,0,1,1.32,0.2,0,0,1.6,0,0.28,-0.28,1,39011,14883,-1,Unit,0.38,0.38
2203,贡唐岗光伏厂.0.38kV.#1105机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39012,0,0,0,0,1,1.32,0.19,0,0,1.6,0,0.28,-0.28,1,39012,14884,-1,Unit,0.38,0.38
2204,贡唐岗光伏厂.0.38kV.#1106机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39013,0,0,0,0,1,1.32,0.2,0,0,1.6,0,0.28,-0.28,1,39013,14885,-1,Unit,0.38,0.38
2205,贡唐岗光伏厂.0.38kV.#1107机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39014,0,0,0,0,1,1.28,0.2,0,0,1.6,0,0.28,-0.28,1,39014,14886,-1,Unit,0.38,0.38
2206,贡唐岗光伏厂.0.38kV.#1108机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39015,0,0,0,0,1,1.3,0.19,0,0,1.6,0,0.28,-0.28,1,39015,14887,-1,Unit,0.38,0.38
2207,贡唐岗光伏厂.0.38kV.#1201机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39016,0,0,0,0,1,0.82,0.13,0,0,1.6,0,0.28,-0.28,1,39016,14888,-1,Unit,0.38,0.38
2208,贡唐岗光伏厂.0.38kV.#1202机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39017,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39017,14889,-1,Unit,0.38,0.38
2209,贡唐岗光伏厂.0.38kV.#1203机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39018,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39018,14890,-1,Unit,0.38,0.38
2210,贡唐岗光伏厂.0.38kV.#1204机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39019,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39019,14891,-1,Unit,0.38,0.38
2211,贡唐岗光伏厂.0.38kV.#1205机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39020,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39020,14892,-1,Unit,0.38,0.38
2212,贡唐岗光伏厂.0.38kV.#1206机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39021,0,0,0,0,1,1.29,0.19,0,0,1.6,0,0.28,-0.28,1,39021,14893,-1,Unit,0.38,0.38
2213,贡唐岗光伏厂.0.38kV.#1207机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39022,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39022,14894,-1,Unit,0.38,0.38
2214,贡唐岗光伏厂.0.38kV.#1208机组,0,0,0,1.18,110,四川.贡唐岗光伏厂.0.nd39023,0,0,0,0,1,1.3,0.2,0,0,1,0,0.18,-0.18,1,39023,14895,-1,Unit,0.38,0.38
2215,贡唐岗光伏厂.0.38kV.#1301机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39024,0,0,0,0,1,1.3,0.19,0,0,1.6,0,0.28,-0.28,1,39024,14896,-1,Unit,0.38,0.38
2216,贡唐岗光伏厂.0.38kV.#1302机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39025,0,0,0,0,1,1.29,0.19,0,0,1.6,0,0.28,-0.28,1,39025,14897,-1,Unit,0.38,0.38
2217,贡唐岗光伏厂.0.38kV.#1303机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39026,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39026,14898,-1,Unit,0.38,0.38
2218,贡唐岗光伏厂.0.38kV.#1304机组,0,0,0,1.18,110,四川.贡唐岗光伏厂.0.nd39027,0,0,0,0,1,0.79,0.14,0,0,1,0,0.18,-0.18,1,39027,14899,-1,Unit,0.38,0.38
2219,贡唐岗光伏厂.0.38kV.#1305机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39028,0,0,0,0,1,1.27,0.19,0,0,1.6,0,0.28,-0.28,1,39028,14900,-1,Unit,0.38,0.38
2220,贡唐岗光伏厂.0.38kV.#1306机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39029,0,0,0,0,1,1.24,0.19,0,0,1.6,0,0.28,-0.28,1,39029,14901,-1,Unit,0.38,0.38
2221,贡唐岗光伏厂.0.38kV.#1307机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39030,0,0,0,0,1,1.32,0.19,0,0,1.6,0,0.28,-0.28,1,39030,14902,-1,Unit,0.38,0.38
2222,贡唐岗光伏厂.0.38kV.#1308机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39031,0,0,0,0,1,1.35,0.19,0,0,1.6,0,0.28,-0.18,1,39031,14903,-1,Unit,0.38,0.38
2223,贡唐岗光伏厂.0.38kV.#1401机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39032,0,0,0,0,1,1.26,0.19,0,0,1.6,0,0.28,-0.28,1,39032,14904,-1,Unit,0.38,0.38
2224,贡唐岗光伏厂.0.38kV.#1402机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39033,0,0,0,0,1,1.26,0.19,0,0,1.6,0,0.28,-0.28,1,39033,14905,-1,Unit,0.38,0.38
2225,贡唐岗光伏厂.0.38kV.#1403机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39034,0,0,0,0,1,1.27,0.19,0,0,1.6,0,0.28,-0.28,1,39034,14906,-1,Unit,0.38,0.38
2226,贡唐岗光伏厂.0.38kV.#1404机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39035,0,0,0,0,1,1.28,0.19,0,0,1.6,0,0.28,-0.28,1,39035,14907,-1,Unit,0.38,0.38
2227,贡唐岗光伏厂.0.38kV.#1405机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39036,0,0,0,0,1,1.27,0.2,0,0,1.6,0,0.28,-0.28,1,39036,14908,-1,Unit,0.38,0.38
2228,贡唐岗光伏厂.0.38kV.#1406机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39037,0,0,0,0,1,1.26,0.19,0,0,1.6,0,0.28,-0.28,1,39037,14909,-1,Unit,0.38,0.38
