id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
2229,贡唐岗光伏厂.0.38kV.#1407机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39038,0,0,0,0,1,1.25,0.19,0,0,1.6,0,0.28,-0.28,1,39038,14910,-1,Unit,0.38,0.38
2230,贡唐岗光伏厂.0.38kV.#1408机组,0,0,0,1.88,110,四川.贡唐岗光伏厂.0.nd39039,0,0,0,0,1,1.25,0.19,0,0,1.6,0,0.28,-0.18,1,39039,14911,-1,Unit,0.38,0.38
2231,一颗印厂.6.3kV.1#机组,0,0,0,3.76,110,四川.一颗印厂.6.14948,0,0,5.764,-6.504,1,0,0,0,0,3.2,0,0.56,-1.6,1,15655,14948,0,Unit,6,6
2232,一颗印厂.6.3kV.2#机组,0,0,0,3.76,110,四川.一颗印厂.6.14948,1.243,0.963,5.764,-6.504,0,1.42,0.37,6.13,0,3.2,0,0.56,-1.6,1,15657,14948,0,Unit,6,6
2233,一颗印厂.6.3kV.3#机组,0,0,0,3.76,110,四川.一颗印厂.6.14948,0,0,5.764,-6.504,1,0,0,0,0,3.2,0,0.56,-0.56,1,15659,14948,0,Unit,6,6
2234,一颗印厂.6.3kV.4#机组,0,0,0,2.35,110,四川.一颗印厂.6.nd15661,0,0,0,0,1,0,0,0,0,2,0,0.35,-0.35,1,15661,14949,-1,Unit,6,6
2235,一颗印厂.6.3kV.5#机组,0,0,0,2.35,110,四川.一颗印厂.6.nd15663,0,0,0,0,1,0,0,0,0,2,0,0.35,-0.35,1,15663,14949,-1,Unit,6,6
2236,苏房梁厂.10.5kV.1#机组,0,0,0,31.25,110,四川.苏房梁厂.10.nd15675,0,0,0,0,1,0,0,0,0,25,0,6.25,-7,1,15675,15252,-1,Unit,10,10.5
2237,浑水塘光伏厂.35kV.1#SVG装置,0,0,0,10.59,220,四川.浑水塘光伏厂.35.nd39040,0,0,0,0,1,0,0,0,0,9,0,7.94,-7.94,1,39040,15067,-1,Unit,35,35
2238,浑水塘光伏厂.0.38kV.#11011机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39041,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39041,15130,-1,Unit,0.38,0.38
2239,浑水塘光伏厂.0.38kV.#11012机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39042,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39042,15131,-1,Unit,0.38,0.38
2240,浑水塘光伏厂.0.38kV.#11021机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39043,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39043,15132,-1,Unit,0.38,0.38
2241,浑水塘光伏厂.0.38kV.#11022机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39044,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39044,15133,-1,Unit,0.38,0.38
2242,浑水塘光伏厂.0.38kV.#11031机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39045,0,0,0,0,1,0.3,0,0,0,0.5,0,0.09,-0.09,1,39045,15134,-1,Unit,0.38,0.38
2243,浑水塘光伏厂.0.38kV.#11032机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39046,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39046,15135,-1,Unit,0.38,0.38
2244,浑水塘光伏厂.0.38kV.#11041机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39047,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39047,15136,-1,Unit,0.38,0.38
2245,浑水塘光伏厂.0.38kV.#11042机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39048,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39048,15137,-1,Unit,0.38,0.38
2246,浑水塘光伏厂.0.38kV.#11051机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39049,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39049,15138,-1,Unit,0.38,0.38
2247,浑水塘光伏厂.0.38kV.#11052机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39050,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39050,15139,-1,Unit,0.38,0.38
2248,浑水塘光伏厂.0.38kV.#11061机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39051,0,0,0,0,1,0.31,0,0,0,0.5,0,0.09,-0.09,1,39051,15140,-1,Unit,0.38,0.38
2249,浑水塘光伏厂.0.38kV.#11062机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39052,0,0,0,0,1,0.31,0,0,0,0.5,0,0.09,-0.09,1,39052,15141,-1,Unit,0.38,0.38
2250,浑水塘光伏厂.0.38kV.#11071机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39053,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39053,15142,-1,Unit,0.38,0.38
2251,浑水塘光伏厂.0.38kV.#11072机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39054,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39054,15143,-1,Unit,0.38,0.38
2252,浑水塘光伏厂.0.38kV.#11081机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39055,0,0,0,0,1,0.29,0,0,0,0.5,0,0.09,-0.09,1,39055,15144,-1,Unit,0.38,0.38
2253,浑水塘光伏厂.0.38kV.#11082机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39056,0,0,0,0,1,0.3,0,0,0,0.5,0,0.09,-0.09,1,39056,15145,-1,Unit,0.38,0.38
2254,浑水塘光伏厂.0.38kV.#11091机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39057,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39057,15146,-1,Unit,0.38,0.38
2255,浑水塘光伏厂.0.38kV.#11092机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39058,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39058,15147,-1,Unit,0.38,0.38
2256,浑水塘光伏厂.0.38kV.#11101机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39059,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39059,15148,-1,Unit,0.38,0.38
2257,浑水塘光伏厂.0.38kV.#11102机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39060,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39060,15149,-1,Unit,0.38,0.38
2258,浑水塘光伏厂.0.38kV.#11111机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39061,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39061,15150,-1,Unit,0.38,0.38
2259,浑水塘光伏厂.0.38kV.#11112机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39062,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39062,15151,-1,Unit,0.38,0.38
2260,浑水塘光伏厂.0.38kV.#11121机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39063,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39063,15152,-1,Unit,0.38,0.38
2261,浑水塘光伏厂.0.38kV.#11122机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39064,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39064,15153,-1,Unit,0.38,0.38
2262,浑水塘光伏厂.0.38kV.#11131机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39065,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39065,15154,-1,Unit,0.38,0.38
2263,浑水塘光伏厂.0.38kV.#11132机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39066,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39066,15155,-1,Unit,0.38,0.38
2264,浑水塘光伏厂.0.38kV.#11141机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39067,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39067,15156,-1,Unit,0.38,0.38
2265,浑水塘光伏厂.0.38kV.#11142机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39068,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39068,15157,-1,Unit,0.38,0.38
2266,浑水塘光伏厂.0.38kV.#11151机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39069,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39069,15158,-1,Unit,0.38,0.38
2267,浑水塘光伏厂.0.38kV.#11152机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39070,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39070,15159,-1,Unit,0.38,0.38
2268,浑水塘光伏厂.0.38kV.#12011机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39071,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39071,15160,-1,Unit,0.38,0.38
2269,浑水塘光伏厂.0.38kV.#12012机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39072,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39072,15161,-1,Unit,0.38,0.38
2270,浑水塘光伏厂.0.38kV.#12021机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39073,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39073,15162,-1,Unit,0.38,0.38
2271,浑水塘光伏厂.0.38kV.#12022机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39074,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39074,15163,-1,Unit,0.38,0.38
2272,浑水塘光伏厂.0.38kV.#12031机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39075,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39075,15164,-1,Unit,0.38,0.38
2273,浑水塘光伏厂.0.38kV.#12032机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39076,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39076,15165,-1,Unit,0.38,0.38
2274,浑水塘光伏厂.0.38kV.#12041机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39077,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39077,15166,-1,Unit,0.38,0.38
2275,浑水塘光伏厂.0.38kV.#12042机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39078,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39078,15167,-1,Unit,0.38,0.38
2276,浑水塘光伏厂.0.38kV.#12051机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39079,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39079,15168,-1,Unit,0.38,0.38
2277,浑水塘光伏厂.0.38kV.#12052机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39080,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39080,15169,-1,Unit,0.38,0.38
2278,浑水塘光伏厂.0.38kV.#12061机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39081,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39081,15170,-1,Unit,0.38,0.38
2279,浑水塘光伏厂.0.38kV.#12062机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39082,0,0,0,0,1,0.31,0,0,0,0.5,0,0.09,-0.09,1,39082,15171,-1,Unit,0.38,0.38
2280,浑水塘光伏厂.0.38kV.#12071机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39083,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39083,15172,-1,Unit,0.38,0.38
2281,浑水塘光伏厂.0.38kV.#12072机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39084,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39084,15173,-1,Unit,0.38,0.38
2282,浑水塘光伏厂.0.38kV.#12081机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39085,0,0,0,0,1,0.38,0,0,0,0.5,0,0.09,-0.09,1,39085,15174,-1,Unit,0.38,0.38
2283,浑水塘光伏厂.0.38kV.#12082机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39086,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39086,15175,-1,Unit,0.38,0.38
2284,浑水塘光伏厂.0.38kV.#12091机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39087,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39087,15176,-1,Unit,0.38,0.38
2285,浑水塘光伏厂.0.38kV.#12092机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39088,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39088,15177,-1,Unit,0.38,0.38
2286,浑水塘光伏厂.0.38kV.#12101机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39089,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39089,15178,-1,Unit,0.38,0.38
2287,浑水塘光伏厂.0.38kV.#12102机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39090,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39090,15179,-1,Unit,0.38,0.38
2288,浑水塘光伏厂.0.38kV.#12111机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39091,0,0,0,0,1,0.32,0,0,0,0.5,0,0.09,-0.09,1,39091,15180,-1,Unit,0.38,0.38
2289,浑水塘光伏厂.0.38kV.#12112机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39092,0,0,0,0,1,0.33,0,0,0,0.5,0,0.09,-0.09,1,39092,15181,-1,Unit,0.38,0.38
2290,浑水塘光伏厂.0.38kV.#12121机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39093,0,0,0,0,1,0.3,0,0,0,0.5,0,0.09,-0.09,1,39093,15182,-1,Unit,0.38,0.38
2291,浑水塘光伏厂.0.38kV.#12122机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39094,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39094,15183,-1,Unit,0.38,0.38
2292,浑水塘光伏厂.0.38kV.#12131机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39095,0,0,0,0,1,0.37,0,0,0,0.5,0,0.09,-0.09,1,39095,15184,-1,Unit,0.38,0.38
2293,浑水塘光伏厂.0.38kV.#12132机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39096,0,0,0,0,1,0.38,0,0,0,0.5,0,0.09,-0.09,1,39096,15185,-1,Unit,0.38,0.38
2294,浑水塘光伏厂.0.38kV.#12141机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39097,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39097,15186,-1,Unit,0.38,0.38
2295,浑水塘光伏厂.0.38kV.#12142机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39098,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39098,15187,-1,Unit,0.38,0.38
2296,浑水塘光伏厂.0.38kV.#12151机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39099,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39099,15188,-1,Unit,0.38,0.38
2297,浑水塘光伏厂.0.38kV.#12152机组,0,0,0,0.588,220,四川.浑水塘光伏厂.0.nd39100,0,0,0,0,1,0.34,0,0,0,0.5,0,0.09,-0.09,1,39100,15189,-1,Unit,0.38,0.38
2298,益门光伏厂.10.5kV.2#SVG装置,0,0,0,13,220,四川.益门光伏厂.10.nd39101,0,0,0,0,1,0,0,0,0,11.05,0,1.95,-1.85,1,39101,14999,-1,Unit,10,10.5
2299,益门光伏厂.0.38kV.#2001机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39102,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39102,15000,-1,Unit,0.38,0.38
2300,益门光伏厂.0.38kV.#2002机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39103,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39103,15001,-1,Unit,0.38,0.38
2301,益门光伏厂.0.38kV.#2003机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39104,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39104,15002,-1,Unit,0.38,0.38
2302,益门光伏厂.0.38kV.#2004机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39105,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39105,15003,-1,Unit,0.38,0.38
2303,益门光伏厂.0.38kV.#2005机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39106,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39106,15004,-1,Unit,0.38,0.38
2304,益门光伏厂.0.38kV.#2006机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39107,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39107,15005,-1,Unit,0.38,0.38
2305,益门光伏厂.0.38kV.#2007机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39108,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39108,15006,-1,Unit,0.38,0.38
2306,益门光伏厂.0.38kV.#2008机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39109,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39109,15007,-1,Unit,0.38,0.38
2307,益门光伏厂.0.38kV.#2101机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39110,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39110,15008,-1,Unit,0.38,0.38
2308,益门光伏厂.0.38kV.#2102机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39111,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39111,15009,-1,Unit,0.38,0.38
2309,益门光伏厂.0.38kV.#2103机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39112,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39112,15010,-1,Unit,0.38,0.38
2310,益门光伏厂.0.38kV.#2104机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39113,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39113,15011,-1,Unit,0.38,0.38
2311,益门光伏厂.0.38kV.#2105机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39114,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39114,15012,-1,Unit,0.38,0.38
2312,益门光伏厂.0.38kV.#2106机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39115,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39115,15013,-1,Unit,0.38,0.38
2313,益门光伏厂.0.38kV.#2107机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39116,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39116,15014,-1,Unit,0.38,0.38
2314,益门光伏厂.0.38kV.#2108机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39117,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39117,15015,-1,Unit,0.38,0.38
2315,益门光伏厂.0.38kV.#2201机组,0,0,0,1.18,220,四川.益门光伏厂.0.nd39118,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,39118,15016,-1,Unit,0.38,0.38
2316,益门光伏厂.0.38kV.#2202机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39119,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39119,15017,-1,Unit,0.38,0.38
2317,益门光伏厂.0.38kV.#2203机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39120,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39120,15018,-1,Unit,0.38,0.38
2318,益门光伏厂.0.38kV.#2204机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39121,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39121,15019,-1,Unit,0.38,0.38
2319,益门光伏厂.0.38kV.#2205机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39122,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39122,15020,-1,Unit,0.38,0.38
2320,益门光伏厂.0.38kV.#2206机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39123,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39123,15021,-1,Unit,0.38,0.38
2321,益门光伏厂.0.38kV.#2207机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39124,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39124,15022,-1,Unit,0.38,0.38
2322,益门光伏厂.0.38kV.#2301机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39125,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39125,15023,-1,Unit,0.38,0.38
2323,益门光伏厂.0.38kV.#2302机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39126,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39126,15024,-1,Unit,0.38,0.38
2324,益门光伏厂.0.38kV.#2303机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39127,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39127,15025,-1,Unit,0.38,0.38
2325,益门光伏厂.0.38kV.#2304机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39128,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39128,15026,-1,Unit,0.38,0.38
2326,益门光伏厂.0.38kV.#2305机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39129,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39129,15027,-1,Unit,0.38,0.38
2327,益门光伏厂.0.38kV.#2306机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39130,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39130,15028,-1,Unit,0.38,0.38
2328,益门光伏厂.0.38kV.#2307机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39131,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39131,15029,-1,Unit,0.38,0.38
2329,益门光伏厂.0.38kV.#2308机组,0,0,0,1.88,220,四川.益门光伏厂.0.nd39132,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39132,15030,-1,Unit,0.38,0.38
2330,益门光伏厂.0.38kV.#2309机组,0,0,0,1.18,220,四川.益门光伏厂.0.nd39133,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,39133,15031,-1,Unit,0.38,0.38
2331,桃乡.66kV.1#SVC相控电抗器等值发电机,0,0,0,30,500,四川.桃乡.60.nd39134,0,0,0,0,1,0,0,0,0,0,0,30,-30,1,39134,4715,-1,Unit,60,66
2332,桃乡.66kV.2#SVC相控电抗器等值发电机,0,0,0,30,500,四川.桃乡.60.nd39135,0,0,0,0,1,0,0,0,0,0,0,30,-30,1,39135,4716,-1,Unit,60,66
2333,广金坝厂.10.5kV.1#机组,0,0,0,11.76,110,四川.广金坝厂.10.15254,0,0,0,0,0,1.96,1.98,10.26,0,10,0,1.76,-1.76,1,15725,15254,41,Unit,10,10.5
2334,广金坝厂.10.5kV.2#机组,0,0,0,11.76,110,四川.广金坝厂.10.15254,0,0,0,0,0,4.69,2.28,10.27,0,10,0,1.76,-1.76,1,15727,15254,41,Unit,10,10.5
2335,彰冠光伏厂.10.5kV.1#SVG装置,0,0,0,7.53,35,四川.彰冠光伏厂.10.nd39136,0,0,0,0,1,0,0,0,0,6.4,0,1.13,-1.13,1,39136,15257,-1,Unit,10,10.5
2336,彰冠光伏厂.0.38kV.#1101机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39137,0,0,0,0,1,1.18,-0.42,0,0,1.54,0,0.27,-0.27,1,39137,15275,-1,Unit,0.38,0.38
2337,彰冠光伏厂.0.38kV.#1102机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39138,0,0,0,0,1,1.16,-0.26,0,0,1.54,0,0.27,-0.27,1,39138,15276,-1,Unit,0.38,0.38
2338,彰冠光伏厂.0.38kV.#1103机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39139,0,0,0,0,1,1.23,-0.35,0,0,1.54,0,0.27,-0.27,1,39139,15277,-1,Unit,0.38,0.38
2339,彰冠光伏厂.0.38kV.#1104机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39140,0,0,0,0,1,1.27,-0.25,0,0,1.54,0,0.27,-0.27,1,39140,15278,-1,Unit,0.38,0.38
2340,彰冠光伏厂.0.38kV.#1201机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39141,0,0,0,0,1,1.24,-0.26,0,0,1.54,0,0.27,-0.27,1,39141,15279,-1,Unit,0.38,0.38
2341,彰冠光伏厂.0.38kV.#1202机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39142,0,0,0,0,1,1.15,-0.25,0,0,1.54,0,0.27,-0.27,1,39142,15280,-1,Unit,0.38,0.38
2342,彰冠光伏厂.0.38kV.#1203机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39143,0,0,0,0,1,0,0,0,0,1.54,0,0.27,-0.27,1,39143,15281,-1,Unit,0.38,0.38
2343,彰冠光伏厂.0.38kV.#1301机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39144,0,0,0,0,1,1.2,-0.23,0,0,1.54,0,0.27,-0.27,1,39144,15282,-1,Unit,0.38,0.38
2344,彰冠光伏厂.0.38kV.#1302机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39145,0,0,0,0,1,1.17,-0.27,0,0,1.54,0,0.27,-0.27,1,39145,15283,-1,Unit,0.38,0.38
2345,彰冠光伏厂.0.38kV.#1303机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39146,0,0,0,0,1,1.18,-0.31,0,0,1.54,0,0.27,-0.27,1,39146,15284,-1,Unit,0.38,0.38
2346,彰冠光伏厂.0.38kV.#1401机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39147,0,0,0,0,1,1.24,0,0,0,1.54,0,0.27,-0.27,1,39147,15285,-1,Unit,0.38,0.38
2347,彰冠光伏厂.0.38kV.#1402机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39148,0,0,0,0,1,1.18,0,0,0,1.54,0,0.27,-0.27,1,39148,15286,-1,Unit,0.38,0.38
2348,彰冠光伏厂.0.38kV.#1403机组,0,0,0,1.811,35,四川.彰冠光伏厂.0.nd39149,0,0,0,0,1,1.05,-0.35,0,0,1.54,0,0.27,-0.27,1,39149,15287,-1,Unit,0.38,0.38
2349,洛乌沟光伏厂.10.5kV.1#SVG装置,0,0,0,17.65,110,四川.洛乌沟光伏厂.10.nd39150,0,0,0,0,1,0,0,0,0,15,0,2.65,-2.65,1,39150,15484,-1,Unit,10,10.5
2350,洛乌沟光伏厂.10.5kV.2#SVG装置,0,0,0,17.65,110,四川.洛乌沟光伏厂.10.nd39151,0,0,0,0,1,0,0,0,0,15,0,2.65,-2.65,1,39151,15485,-1,Unit,10,10.5
2351,洛乌沟光伏厂.0.38kV.#13011机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39152,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39152,15516,-1,Unit,0.38,0.38
2352,洛乌沟光伏厂.0.38kV.#13012机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39153,0,0,0,0,1,0.46,0,0,0,0.5,0,0.09,-0.09,1,39153,15517,-1,Unit,0.38,0.38
2353,洛乌沟光伏厂.0.38kV.#13021机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39154,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39154,15518,-1,Unit,0.38,0.38
2354,洛乌沟光伏厂.0.38kV.#13022机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39155,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39155,15519,-1,Unit,0.38,0.38
2355,洛乌沟光伏厂.0.38kV.#13031机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39156,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39156,15520,-1,Unit,0.38,0.38
2356,洛乌沟光伏厂.0.38kV.#13032机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39157,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39157,15521,-1,Unit,0.38,0.38
2357,洛乌沟光伏厂.0.38kV.#13041机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39158,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39158,15522,-1,Unit,0.38,0.38
2358,洛乌沟光伏厂.0.38kV.#13042机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39159,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39159,15523,-1,Unit,0.38,0.38
2359,洛乌沟光伏厂.0.38kV.#13051机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39160,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39160,15524,-1,Unit,0.38,0.38
2360,洛乌沟光伏厂.0.38kV.#13052机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39161,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39161,15525,-1,Unit,0.38,0.38
2361,洛乌沟光伏厂.0.38kV.#13061机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39162,0,0,0,0,1,0.41,0,0,0,0.5,0,0.09,-0.09,1,39162,15526,-1,Unit,0.38,0.38
2362,洛乌沟光伏厂.0.38kV.#13062机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39163,0,0,0,0,1,0.4,0,0,0,0.5,0,0.09,-0.09,1,39163,15527,-1,Unit,0.38,0.38
2363,洛乌沟光伏厂.0.38kV.#13071机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39164,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39164,15528,-1,Unit,0.38,0.38
2364,洛乌沟光伏厂.0.38kV.#13072机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39165,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39165,15529,-1,Unit,0.38,0.38
2365,洛乌沟光伏厂.0.38kV.#13081机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39166,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39166,15530,-1,Unit,0.38,0.38
2366,洛乌沟光伏厂.0.38kV.#13082机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39167,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39167,15531,-1,Unit,0.38,0.38
2367,洛乌沟光伏厂.0.38kV.#13091机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39168,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39168,15532,-1,Unit,0.38,0.38
2368,洛乌沟光伏厂.0.38kV.#13092机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39169,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39169,15533,-1,Unit,0.38,0.38
2369,洛乌沟光伏厂.0.38kV.#13101机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39170,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39170,15534,-1,Unit,0.38,0.38
2370,洛乌沟光伏厂.0.38kV.#13102机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39171,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39171,15535,-1,Unit,0.38,0.38
2371,洛乌沟光伏厂.0.38kV.#13111机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39172,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39172,15536,-1,Unit,0.38,0.38
2372,洛乌沟光伏厂.0.38kV.#13112机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39173,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39173,15537,-1,Unit,0.38,0.38
2373,洛乌沟光伏厂.0.38kV.#13121机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39174,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39174,15538,-1,Unit,0.38,0.38
2374,洛乌沟光伏厂.0.38kV.#13122机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39175,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39175,15539,-1,Unit,0.38,0.38
2375,洛乌沟光伏厂.0.38kV.#13131机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39176,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39176,15540,-1,Unit,0.38,0.38
2376,洛乌沟光伏厂.0.38kV.#13132机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39177,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39177,15541,-1,Unit,0.38,0.38
2377,洛乌沟光伏厂.0.38kV.#13141机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39178,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39178,15542,-1,Unit,0.38,0.38
2378,洛乌沟光伏厂.0.38kV.#13142机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39179,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39179,15543,-1,Unit,0.38,0.38
2379,洛乌沟光伏厂.0.38kV.#13151机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39180,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39180,15544,-1,Unit,0.38,0.38
2380,洛乌沟光伏厂.0.38kV.#13152机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39181,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39181,15545,-1,Unit,0.38,0.38
2381,洛乌沟光伏厂.0.38kV.#14011机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39182,0,0,0,0,1,0.49,0,0,0,0.5,0,0.09,-0.09,1,39182,15546,-1,Unit,0.38,0.38
2382,洛乌沟光伏厂.0.38kV.#14012机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39183,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39183,15547,-1,Unit,0.38,0.38
2383,洛乌沟光伏厂.0.38kV.#14021机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39184,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39184,15548,-1,Unit,0.38,0.38
2384,洛乌沟光伏厂.0.38kV.#14022机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39185,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39185,15549,-1,Unit,0.38,0.38
2385,洛乌沟光伏厂.0.38kV.#14031机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39186,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39186,15550,-1,Unit,0.38,0.38
2386,洛乌沟光伏厂.0.38kV.#14032机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39187,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39187,15551,-1,Unit,0.38,0.38
2387,洛乌沟光伏厂.0.38kV.#14041机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39188,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39188,15552,-1,Unit,0.38,0.38
2388,洛乌沟光伏厂.0.38kV.#14042机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39189,0,0,0,0,1,0.24,0,0,0,0.5,0,0.09,-0.09,1,39189,15553,-1,Unit,0.38,0.38
2389,洛乌沟光伏厂.0.38kV.#14051机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39190,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39190,15554,-1,Unit,0.38,0.38
2390,洛乌沟光伏厂.0.38kV.#14052机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39191,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39191,15555,-1,Unit,0.38,0.38
2391,洛乌沟光伏厂.0.38kV.#14061机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39192,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39192,15556,-1,Unit,0.38,0.38
2392,洛乌沟光伏厂.0.38kV.#14062机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39193,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39193,15557,-1,Unit,0.38,0.38
2393,洛乌沟光伏厂.0.38kV.#14071机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39194,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39194,15558,-1,Unit,0.38,0.38
2394,洛乌沟光伏厂.0.38kV.#14072机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39195,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39195,15559,-1,Unit,0.38,0.38
2395,洛乌沟光伏厂.0.38kV.#14081机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39196,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39196,15560,-1,Unit,0.38,0.38
2396,洛乌沟光伏厂.0.38kV.#14082机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39197,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39197,15561,-1,Unit,0.38,0.38
2397,洛乌沟光伏厂.0.38kV.#14091机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39198,0,0,0,0,1,0.08,0,0,0,0.5,0,0.09,-0.09,1,39198,15562,-1,Unit,0.38,0.38
2398,洛乌沟光伏厂.0.38kV.#14092机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39199,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39199,15563,-1,Unit,0.38,0.38
2399,洛乌沟光伏厂.0.38kV.#14101机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39200,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39200,15564,-1,Unit,0.38,0.38
2400,洛乌沟光伏厂.0.38kV.#14102机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39201,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39201,15565,-1,Unit,0.38,0.38
2401,洛乌沟光伏厂.0.38kV.#14111机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39202,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39202,15566,-1,Unit,0.38,0.38
2402,洛乌沟光伏厂.0.38kV.#14112机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39203,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39203,15567,-1,Unit,0.38,0.38
2403,洛乌沟光伏厂.0.38kV.#14121机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39204,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39204,15568,-1,Unit,0.38,0.38
2404,洛乌沟光伏厂.0.38kV.#14122机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39205,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39205,15569,-1,Unit,0.38,0.38
2405,洛乌沟光伏厂.0.38kV.#14131机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39206,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39206,15570,-1,Unit,0.38,0.38
2406,洛乌沟光伏厂.0.38kV.#14132机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39207,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39207,15571,-1,Unit,0.38,0.38
2407,洛乌沟光伏厂.0.38kV.#14141机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39208,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39208,15572,-1,Unit,0.38,0.38
2408,洛乌沟光伏厂.0.38kV.#14142机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39209,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39209,15573,-1,Unit,0.38,0.38
2409,洛乌沟光伏厂.0.38kV.#14151机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39210,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39210,15574,-1,Unit,0.38,0.38
2410,洛乌沟光伏厂.0.38kV.#14152机组,0,0,0,0.588,110,四川.洛乌沟光伏厂.0.nd39211,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39211,15575,-1,Unit,0.38,0.38
2411,包谷坪光伏厂.0.38kV.#22011机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39212,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39212,15750,-1,Unit,0.38,0.38
2412,包谷坪光伏厂.0.38kV.#22012机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39213,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39213,15751,-1,Unit,0.38,0.38
2413,包谷坪光伏厂.0.38kV.#22021机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39214,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39214,15752,-1,Unit,0.38,0.38
2414,包谷坪光伏厂.0.38kV.#22022机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39215,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39215,15753,-1,Unit,0.38,0.38
2415,包谷坪光伏厂.0.38kV.#22031机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39216,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39216,15754,-1,Unit,0.38,0.38
2416,包谷坪光伏厂.0.38kV.#22032机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39217,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39217,15755,-1,Unit,0.38,0.38
2417,包谷坪光伏厂.0.38kV.#22041机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39218,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39218,15756,-1,Unit,0.38,0.38
2418,包谷坪光伏厂.0.38kV.#22042机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39219,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39219,15757,-1,Unit,0.38,0.38
2419,包谷坪光伏厂.0.38kV.#22051机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39220,0,0,0,0,1,0.21,0,0,0,0.5,0,0.09,-0.09,1,39220,15758,-1,Unit,0.38,0.38
2420,包谷坪光伏厂.0.38kV.#22052机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39221,0,0,0,0,1,0.2,0,0,0,0.5,0,0.09,-0.09,1,39221,15759,-1,Unit,0.38,0.38
2421,包谷坪光伏厂.0.38kV.#22061机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39222,0,0,0,0,1,0.4,0,0,0,0.5,0,0.09,-0.09,1,39222,15760,-1,Unit,0.38,0.38
2422,包谷坪光伏厂.0.38kV.#22062机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39223,0,0,0,0,1,0.21,0,0,0,0.5,0,0.09,-0.09,1,39223,15761,-1,Unit,0.38,0.38
2423,包谷坪光伏厂.0.38kV.#22071机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39224,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39224,15762,-1,Unit,0.38,0.38
2424,包谷坪光伏厂.0.38kV.#22072机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39225,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39225,15763,-1,Unit,0.38,0.38
2425,包谷坪光伏厂.0.38kV.#22081机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39226,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39226,15764,-1,Unit,0.38,0.38
2426,包谷坪光伏厂.0.38kV.#22082机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39227,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39227,15765,-1,Unit,0.38,0.38
2427,包谷坪光伏厂.0.38kV.#22091机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39228,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39228,15766,-1,Unit,0.38,0.38
2428,包谷坪光伏厂.0.38kV.#22092机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39229,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39229,15767,-1,Unit,0.38,0.38
2429,包谷坪光伏厂.0.38kV.#22101机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39230,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39230,15768,-1,Unit,0.38,0.38
2430,包谷坪光伏厂.0.38kV.#22102机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39231,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39231,15769,-1,Unit,0.38,0.38
2431,包谷坪光伏厂.0.38kV.#22111机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39232,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39232,15770,-1,Unit,0.38,0.38
2432,包谷坪光伏厂.0.38kV.#22112机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39233,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39233,15771,-1,Unit,0.38,0.38
2433,包谷坪光伏厂.0.38kV.#22121机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39234,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39234,15772,-1,Unit,0.38,0.38
2434,包谷坪光伏厂.0.38kV.#22122机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39235,0,0,0,0,1,0.08,0,0,0,0.5,0,0.09,-0.09,1,39235,15773,-1,Unit,0.38,0.38
2435,包谷坪光伏厂.0.38kV.#23011机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39236,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39236,15774,-1,Unit,0.38,0.38
2436,包谷坪光伏厂.0.38kV.#23012机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39237,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39237,15775,-1,Unit,0.38,0.38
2437,包谷坪光伏厂.0.38kV.#23021机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39238,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39238,15776,-1,Unit,0.38,0.38
2438,包谷坪光伏厂.0.38kV.#23022机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39239,0,0,0,0,1,0.06,0,0,0,0.5,0,0.09,-0.09,1,39239,15777,-1,Unit,0.38,0.38
2439,包谷坪光伏厂.0.38kV.#23031机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39240,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39240,15778,-1,Unit,0.38,0.38
2440,包谷坪光伏厂.0.38kV.#23032机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39241,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39241,15779,-1,Unit,0.38,0.38
2441,包谷坪光伏厂.0.38kV.#23041机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39242,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39242,15780,-1,Unit,0.38,0.38
2442,包谷坪光伏厂.0.38kV.#23042机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39243,0,0,0,0,1,0.08,0,0,0,0.5,0,0.09,-0.09,1,39243,15781,-1,Unit,0.38,0.38
2443,包谷坪光伏厂.0.38kV.#23051机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39244,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39244,15782,-1,Unit,0.38,0.38
2444,包谷坪光伏厂.0.38kV.#23052机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39245,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39245,15783,-1,Unit,0.38,0.38
2445,包谷坪光伏厂.0.38kV.#23061机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39246,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39246,15784,-1,Unit,0.38,0.38
2446,包谷坪光伏厂.0.38kV.#23062机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39247,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39247,15785,-1,Unit,0.38,0.38
2447,包谷坪光伏厂.0.38kV.#23071机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39248,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39248,15786,-1,Unit,0.38,0.38
2448,包谷坪光伏厂.0.38kV.#23072机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39249,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39249,15787,-1,Unit,0.38,0.38
2449,包谷坪光伏厂.0.38kV.#23081机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39250,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39250,15788,-1,Unit,0.38,0.38
2450,包谷坪光伏厂.0.38kV.#23082机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39251,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39251,15789,-1,Unit,0.38,0.38
2451,包谷坪光伏厂.0.38kV.#23091机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39252,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39252,15790,-1,Unit,0.38,0.38
2452,包谷坪光伏厂.0.38kV.#23092机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39253,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39253,15791,-1,Unit,0.38,0.38
2453,包谷坪光伏厂.0.38kV.#23101机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39254,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39254,15792,-1,Unit,0.38,0.38
2454,包谷坪光伏厂.0.38kV.#23102机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39255,0,0,0,0,1,0.19,0,0,0,0.5,0,0.09,-0.09,1,39255,15793,-1,Unit,0.38,0.38
2455,包谷坪光伏厂.0.38kV.#23111机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39256,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39256,15794,-1,Unit,0.38,0.38
2456,包谷坪光伏厂.0.38kV.#23112机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39257,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39257,15795,-1,Unit,0.38,0.38
2457,包谷坪光伏厂.0.38kV.#23121机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39258,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39258,15796,-1,Unit,0.38,0.38
2458,包谷坪光伏厂.0.38kV.#23122机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39259,0,0,0,0,1,0.07,0,0,0,0.5,0,0.09,-0.09,1,39259,15797,-1,Unit,0.38,0.38
2459,包谷坪光伏厂.0.38kV.#24011机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39260,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39260,15798,-1,Unit,0.38,0.38
2460,包谷坪光伏厂.0.38kV.#24012机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39261,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39261,15799,-1,Unit,0.38,0.38
2461,包谷坪光伏厂.0.38kV.#24021机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39262,0,0,0,0,1,0.44,0,0,0,0.5,0,0.09,-0.09,1,39262,15800,-1,Unit,0.38,0.38
2462,包谷坪光伏厂.0.38kV.#24022机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39263,0,0,0,0,1,0.42,0,0,0,0.5,0,0.09,-0.09,1,39263,15801,-1,Unit,0.38,0.38
2463,包谷坪光伏厂.0.38kV.#24031机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39264,0,0,0,0,1,0.44,0,0,0,0.5,0,0.09,-0.09,1,39264,15802,-1,Unit,0.38,0.38
2464,包谷坪光伏厂.0.38kV.#24032机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39265,0,0,0,0,1,0.44,0,0,0,0.5,0,0.09,-0.09,1,39265,15803,-1,Unit,0.38,0.38
2465,包谷坪光伏厂.0.38kV.#24041机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39266,0,0,0,0,1,0.3,0,0,0,0.5,0,0.09,-0.09,1,39266,15804,-1,Unit,0.38,0.38
2466,包谷坪光伏厂.0.38kV.#24042机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39267,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39267,15805,-1,Unit,0.38,0.38
2467,包谷坪光伏厂.0.38kV.#24051机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39268,0,0,0,0,1,0.4,0,0,0,0.5,0,0.09,-0.09,1,39268,15806,-1,Unit,0.38,0.38
2468,包谷坪光伏厂.0.38kV.#24052机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39269,0,0,0,0,1,0.42,0,0,0,0.5,0,0.09,-0.09,1,39269,15807,-1,Unit,0.38,0.38
2469,包谷坪光伏厂.0.38kV.#24061机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39270,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39270,15808,-1,Unit,0.38,0.38
2470,包谷坪光伏厂.0.38kV.#24062机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39271,0,0,0,0,1,0.35,0,0,0,0.5,0,0.09,-0.09,1,39271,15809,-1,Unit,0.38,0.38
2471,包谷坪光伏厂.0.38kV.#24071机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39272,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39272,15810,-1,Unit,0.38,0.38
2472,包谷坪光伏厂.0.38kV.#24072机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39273,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39273,15811,-1,Unit,0.38,0.38
2473,包谷坪光伏厂.0.38kV.#24081机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39274,0,0,0,0,1,0.13,0,0,0,0.5,0,0.09,-0.09,1,39274,15812,-1,Unit,0.38,0.38
2474,包谷坪光伏厂.0.38kV.#24082机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39275,0,0,0,0,1,0.21,0,0,0,0.5,0,0.09,-0.09,1,39275,15813,-1,Unit,0.38,0.38
2475,包谷坪光伏厂.0.38kV.#24091机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39276,0,0,0,0,1,0.52,0,0,0,0.5,0,0.09,-0.09,1,39276,15814,-1,Unit,0.38,0.38
2476,包谷坪光伏厂.0.38kV.#24092机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39277,0,0,0,0,1,0.4,0,0,0,0.5,0,0.09,-0.09,1,39277,15815,-1,Unit,0.38,0.38
2477,包谷坪光伏厂.0.38kV.#24101机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39278,0,0,0,0,1,0.23,0,0,0,0.5,0,0.09,-0.09,1,39278,15816,-1,Unit,0.38,0.38
2478,包谷坪光伏厂.0.38kV.#24102机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39279,0,0,0,0,1,0.45,0,0,0,0.5,0,0.09,-0.09,1,39279,15817,-1,Unit,0.38,0.38
2479,包谷坪光伏厂.0.38kV.#24111机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39280,0,0,0,0,1,0.27,0,0,0,0.5,0,0.09,-0.09,1,39280,15818,-1,Unit,0.38,0.38
2480,包谷坪光伏厂.0.38kV.#24112机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39281,0,0,0,0,1,0.43,0,0,0,0.5,0,0.09,-0.09,1,39281,15819,-1,Unit,0.38,0.38
2481,包谷坪光伏厂.0.38kV.#24121机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39282,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39282,15820,-1,Unit,0.38,0.38
2482,包谷坪光伏厂.0.38kV.#24122机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39283,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39283,15821,-1,Unit,0.38,0.38
2483,包谷坪光伏厂.0.38kV.#24131机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39284,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39284,15822,-1,Unit,0.38,0.38
2484,包谷坪光伏厂.0.38kV.#24132机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39285,0,0,0,0,1,0.23,0,0,0,0.5,0,0.09,-0.09,1,39285,15823,-1,Unit,0.38,0.38
2485,包谷坪光伏厂.0.38kV.#25011机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39286,0,0,0,0,1,0.36,0,0,0,0.5,0,0.09,-0.09,1,39286,15824,-1,Unit,0.38,0.38
2486,包谷坪光伏厂.0.38kV.#25012机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39287,0,0,0,0,1,0.18,0,0,0,0.5,0,0.09,-0.09,1,39287,15825,-1,Unit,0.38,0.38
2487,包谷坪光伏厂.0.38kV.#25021机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39288,0,0,0,0,1,0.21,0,0,0,0.5,0,0.09,-0.09,1,39288,15826,-1,Unit,0.38,0.38
2488,包谷坪光伏厂.0.38kV.#25022机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39289,0,0,0,0,1,0.23,0,0,0,0.5,0,0.09,-0.09,1,39289,15827,-1,Unit,0.38,0.38
2489,包谷坪光伏厂.0.38kV.#25031机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39290,0,0,0,0,1,0.39,0,0,0,0.5,0,0.09,-0.09,1,39290,15828,-1,Unit,0.38,0.38
2490,包谷坪光伏厂.0.38kV.#25032机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39291,0,0,0,0,1,0.42,0,0,0,0.5,0,0.09,-0.09,1,39291,15829,-1,Unit,0.38,0.38
2491,包谷坪光伏厂.0.38kV.#25041机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39292,0,0,0,0,1,0.27,0,0,0,0.5,0,0.09,-0.09,1,39292,15830,-1,Unit,0.38,0.38
2492,包谷坪光伏厂.0.38kV.#25042机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39293,0,0,0,0,1,0.26,0,0,0,0.5,0,0.09,-0.09,1,39293,15831,-1,Unit,0.38,0.38
2493,包谷坪光伏厂.0.38kV.#25051机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39294,0,0,0,0,1,0.27,0,0,0,0.5,0,0.09,-0.09,1,39294,15832,-1,Unit,0.38,0.38
2494,包谷坪光伏厂.0.38kV.#25052机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39295,0,0,0,0,1,0.09,0,0,0,0.5,0,0.09,-0.09,1,39295,15833,-1,Unit,0.38,0.38
2495,包谷坪光伏厂.0.38kV.#25061机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39296,0,0,0,0,1,0.1,0,0,0,0.5,0,0.09,-0.09,1,39296,15834,-1,Unit,0.38,0.38
2496,包谷坪光伏厂.0.38kV.#25062机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39297,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39297,15835,-1,Unit,0.38,0.38
2497,包谷坪光伏厂.0.38kV.#25071机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39298,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39298,15836,-1,Unit,0.38,0.38
2498,包谷坪光伏厂.0.38kV.#25072机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39299,0,0,0,0,1,0.11,0,0,0,0.5,0,0.09,-0.09,1,39299,15837,-1,Unit,0.38,0.38
2499,包谷坪光伏厂.0.38kV.#25081机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39300,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39300,15838,-1,Unit,0.38,0.38
2500,包谷坪光伏厂.0.38kV.#25082机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39301,0,0,0,0,1,0.12,0,0,0,0.5,0,0.09,-0.09,1,39301,15839,-1,Unit,0.38,0.38
2501,包谷坪光伏厂.0.38kV.#25091机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39302,0,0,0,0,1,0.14,0,0,0,0.5,0,0.09,-0.09,1,39302,15840,-1,Unit,0.38,0.38
2502,包谷坪光伏厂.0.38kV.#25092机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39303,0,0,0,0,1,0.15,0,0,0,0.5,0,0.09,-0.09,1,39303,15841,-1,Unit,0.38,0.38
2503,包谷坪光伏厂.0.38kV.#25101机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39304,0,0,0,0,1,0.07,0,0,0,0.5,0,0.09,-0.09,1,39304,15842,-1,Unit,0.38,0.38
2504,包谷坪光伏厂.0.38kV.#25102机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39305,0,0,0,0,1,0.07,0,0,0,0.5,0,0.09,-0.09,1,39305,15843,-1,Unit,0.38,0.38
2505,包谷坪光伏厂.0.38kV.#25111机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39306,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39306,15844,-1,Unit,0.38,0.38
2506,包谷坪光伏厂.0.38kV.#25112机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39307,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39307,15845,-1,Unit,0.38,0.38
2507,包谷坪光伏厂.0.38kV.#25121机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39308,0,0,0,0,1,0.17,0,0,0,0.5,0,0.09,-0.09,1,39308,15846,-1,Unit,0.38,0.38
2508,包谷坪光伏厂.0.38kV.#25122机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39309,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39309,15847,-1,Unit,0.38,0.38
2509,包谷坪光伏厂.0.38kV.#25131机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39310,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39310,15848,-1,Unit,0.38,0.38
2510,包谷坪光伏厂.0.38kV.#25132机组,0,0,0,0.588,35,四川.包谷坪光伏厂.0.nd39311,0,0,0,0,1,0.16,0,0,0,0.5,0,0.09,-0.09,1,39311,15849,-1,Unit,0.38,0.38
2511,柏栎箐光伏厂.10.5kV.#1SVG装置,0,0,0,9.41,110,四川.柏栎箐光伏厂.10.nd39312,0,0,0,0,1,0,0,0,0,8,0,1.41,-1.41,1,39312,15348,-1,Unit,10,10.5
2512,柏栎箐光伏厂.0.38kV.#1101机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39313,0,0,0,0,1,0.73,0.05,0,0,1.6,0,0.28,-0.28,1,39313,15369,-1,Unit,0.38,0.38
2513,柏栎箐光伏厂.0.38kV.#1102机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39314,0,0,0,0,1,1.42,0.05,0,0,1.6,0,0.28,-0.28,1,39314,15370,-1,Unit,0.38,0.38
2514,柏栎箐光伏厂.0.38kV.#1103机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39315,0,0,0,0,1,0.78,0.05,0,0,1.6,0,0.28,-0.28,1,39315,15371,-1,Unit,0.38,0.38
2515,柏栎箐光伏厂.0.38kV.#1104机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39316,0,0,0,0,1,0.44,0.05,0,0,1.6,0,0.28,-0.28,1,39316,15372,-1,Unit,0.38,0.38
2516,柏栎箐光伏厂.0.38kV.#1105机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39317,0,0,0,0,1,1.12,0.05,0,0,1.6,0,0.28,-0.28,1,39317,15373,-1,Unit,0.38,0.38
2517,柏栎箐光伏厂.0.38kV.#1106机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39318,0,0,0,0,1,0.79,0.05,0,0,1.6,0,0.28,-0.28,1,39318,15374,-1,Unit,0.38,0.38
2518,柏栎箐光伏厂.0.38kV.#1107机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39319,0,0,0,0,1,0.96,0.05,0,0,1.6,0,0.28,-0.28,1,39319,15375,-1,Unit,0.38,0.38
2519,柏栎箐光伏厂.0.38kV.#1108机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39320,0,0,0,0,1,0.31,0.05,0,0,1.6,0,0.28,-0.28,1,39320,15376,-1,Unit,0.38,0.38
2520,柏栎箐光伏厂.0.38kV.#1109机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39321,0,0,0,0,1,0.29,0.05,0,0,1.6,0,0.28,-0.28,1,39321,15377,-1,Unit,0.38,0.38
2521,柏栎箐光伏厂.0.38kV.#1201机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39322,0,0,0,0,1,0.38,0.05,0,0,1.6,0,0.28,-0.28,1,39322,15378,-1,Unit,0.38,0.38
2522,柏栎箐光伏厂.0.38kV.#1202机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39323,0,0,0,0,1,0.38,0.05,0,0,1.6,0,0.28,-0.28,1,39323,15379,-1,Unit,0.38,0.38
2523,柏栎箐光伏厂.0.38kV.#1203机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39324,0,0,0,0,1,0.41,0.05,0,0,1.6,0,0.28,-0.28,1,39324,15380,-1,Unit,0.38,0.38
2524,柏栎箐光伏厂.0.38kV.#1204机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39325,0,0,0,0,1,0.56,0.05,0,0,1.6,0,0.28,-0.28,1,39325,15381,-1,Unit,0.38,0.38
2525,柏栎箐光伏厂.0.38kV.#1205机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39326,0,0,0,0,1,0.94,0.05,0,0,1.6,0,0.28,-0.28,1,39326,15382,-1,Unit,0.38,0.38
2526,柏栎箐光伏厂.0.38kV.#1206机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39327,0,0,0,0,1,1.23,0.05,0,0,1.6,0,0.28,-0.28,1,39327,15383,-1,Unit,0.38,0.38
2527,柏栎箐光伏厂.0.38kV.#1207机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39328,0,0,0,0,1,1.33,0.05,0,0,1.6,0,0.28,-0.28,1,39328,15384,-1,Unit,0.38,0.38
2528,柏栎箐光伏厂.0.38kV.#1208机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39329,0,0,0,0,1,1.2,0.05,0,0,1.6,0,0.28,-0.28,1,39329,15385,-1,Unit,0.38,0.38
2529,柏栎箐光伏厂.0.38kV.#1209机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39330,0,0,0,0,1,1.25,0.05,0,0,1.6,0,0.28,-0.28,1,39330,15386,-1,Unit,0.38,0.38
2530,柏栎箐光伏厂.0.38kV.#1210机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39331,0,0,0,0,1,1.5,0.05,0,0,1.6,0,0.28,-0.28,1,39331,15387,-1,Unit,0.38,0.38
2531,柏栎箐光伏厂.0.38kV.#1211机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39332,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39332,15388,-1,Unit,0.38,0.38
2532,柏栎箐光伏厂.0.38kV.#1212机组,0,0,0,1.88,110,四川.柏栎箐光伏厂.0.nd39333,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39333,15389,-1,Unit,0.38,0.38
2533,巴青厂.10.5kV.1#机组,0,0,0,10,110,四川.巴青厂.10.15951,0,0,0,0,0,5.99,0.89,10.3,0,8,0,0.1,-0.1,1,15767,15951,45,Unit,10,10.5
2534,巴青厂.10.5kV.2#机组,0,0,0,10,110,四川.巴青厂.10.15951,0,0,0,0,0,5.62,0.49,10.29,0,8,0,0.1,-0.1,1,15769,15951,45,Unit,10,10.5
2535,纳瓦厂.10.5kV.1#机组,0,0,0,11.76,110,四川.纳瓦厂.10.15953,0,0,0,0,0,10.4,0,10.66,0,10,0,0.1,-0.1,1,15771,15953,45,Unit,10,10.5
2536,纳瓦厂.10.5kV.2#机组,0,0,0,17.41,110,四川.纳瓦厂.10.15953,0,0,0,0,0,14.64,0,10.72,0,14.8,0,0.1,-0.1,1,15773,15953,45,Unit,10,10.5
2537,马鸣风电厂.35kV.1#SVG装置,0,0,0,11.76,35,四川.马鸣风电厂.35.nd39334,0,0,0,0,1,0,0,0,0,10,0,1.76,-1.76,1,39334,15955,-1,Unit,35,35
2538,马鸣风电厂.0.38kV.#1101机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39335,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39335,15975,-1,Unit,0.38,0.38
2539,马鸣风电厂.0.38kV.#1102机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39336,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39336,15976,-1,Unit,0.38,0.38
2540,马鸣风电厂.0.38kV.#1103机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39337,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39337,15977,-1,Unit,0.38,0.38
2541,马鸣风电厂.0.38kV.#1104机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39338,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39338,15978,-1,Unit,0.38,0.38
2542,马鸣风电厂.0.38kV.#1105机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39339,0,0,0,0,1,0.14,-0.03,0,0,2,0,0.11,-0.11,1,39339,15979,-1,Unit,0.38,0.38
2543,马鸣风电厂.0.38kV.#1106机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39340,0,0,0,0,1,0.06,0.03,0,0,2,0,0.11,-0.11,1,39340,15980,-1,Unit,0.38,0.38
2544,马鸣风电厂.0.38kV.#1107机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39341,0,0,0,0,1,0.01,-0.03,0,0,2,0,0.11,-0.11,1,39341,15981,-1,Unit,0.38,0.38
2545,马鸣风电厂.0.38kV.#1108机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39342,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39342,15982,-1,Unit,0.38,0.38
2546,马鸣风电厂.0.38kV.#1109机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39343,0,0,0,0,1,-0.01,-0.01,0,0,2,0,0.11,-0.11,1,39343,15983,-1,Unit,0.38,0.38
2547,马鸣风电厂.0.38kV.#1110机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39344,0,0,0,0,1,-0.01,-0.01,0,0,2,0,0.11,-0.11,1,39344,15984,-1,Unit,0.38,0.38
2548,马鸣风电厂.0.38kV.#1111机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39345,0,0,0,0,1,-0.01,-0.01,0,0,2,0,0.11,-0.11,1,39345,15985,-1,Unit,0.38,0.38
2549,马鸣风电厂.0.38kV.#1112机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39346,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39346,15986,-1,Unit,0.38,0.38
2550,马鸣风电厂.0.38kV.#1113机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39347,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39347,15987,-1,Unit,0.38,0.38
2551,马鸣风电厂.0.38kV.#1114机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39348,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39348,15988,-1,Unit,0.38,0.38
2552,马鸣风电厂.0.38kV.#1115机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39349,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39349,15989,-1,Unit,0.38,0.38
2553,马鸣风电厂.0.38kV.#1116机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39350,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39350,15990,-1,Unit,0.38,0.38
2554,马鸣风电厂.0.38kV.#1117机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39351,0,0,0,0,1,-0.01,-0.01,0,0,2,0,0.11,-0.11,1,39351,15991,-1,Unit,0.38,0.38
2555,马鸣风电厂.0.38kV.#1118机组,0,0,0,2.11,35,四川.马鸣风电厂.0.nd39352,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39352,15992,-1,Unit,0.38,0.38
2556,鲁基风电厂.35kV.1#SVG装置,0,0,0,30,220,四川.鲁基厂.35.nd39353,0,0,0,0,1,0,0,0,0,0,0,30,-30,1,39353,16013,-1,Unit,35,35
2557,鲁基风电厂.0.38kV.#1101机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39354,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39354,16085,-1,Unit,0.38,0.38
2558,鲁基风电厂.0.38kV.#1102机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39355,0,0,0,0,1,0.03,0,0,0,1.5,0,0.08,-0.08,1,39355,16086,-1,Unit,0.38,0.38
2559,鲁基风电厂.0.38kV.#1103机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39356,0,0,0,0,1,0.04,0,0,0,1.5,0,0.08,-0.08,1,39356,16087,-1,Unit,0.38,0.38
2560,鲁基风电厂.0.38kV.#1104机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39357,0,0,0,0,1,0.05,0,0,0,1.5,0,0.08,-0.08,1,39357,16088,-1,Unit,0.38,0.38
2561,鲁基风电厂.0.38kV.#1105机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39358,0,0,0,0,1,0.06,0,0,0,1.5,0,0.08,-0.08,1,39358,16089,-1,Unit,0.38,0.38
2562,鲁基风电厂.0.38kV.#1106机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39359,0,0,0,0,1,0.07,0,0,0,1.5,0,0.08,-0.08,1,39359,16090,-1,Unit,0.38,0.38
2563,鲁基风电厂.0.38kV.#1107机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39360,0,0,0,0,1,0.05,0,0,0,1.5,0,0.08,-0.08,1,39360,16091,-1,Unit,0.38,0.38
2564,鲁基风电厂.0.38kV.#1108机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39361,0,0,0,0,1,0.05,0,0,0,1.5,0,0.08,-0.08,1,39361,16092,-1,Unit,0.38,0.38
2565,鲁基风电厂.0.38kV.#1109机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39362,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39362,16093,-1,Unit,0.38,0.38
2566,鲁基风电厂.0.38kV.#1110机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39363,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39363,16094,-1,Unit,0.38,0.38
2567,鲁基风电厂.0.38kV.#1111机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39364,0,0,0,0,1,0.06,0,0,0,1.5,0,0.08,-0.08,1,39364,16095,-1,Unit,0.38,0.38
2568,鲁基风电厂.0.38kV.#1112机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39365,0,0,0,0,1,0.12,0,0,0,1.5,0,0.08,-0.08,1,39365,16096,-1,Unit,0.38,0.38
2569,鲁基风电厂.0.38kV.#1113机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39366,0,0,0,0,1,0.09,0,0,0,1.5,0,0.08,-0.08,1,39366,16097,-1,Unit,0.38,0.38
2570,鲁基风电厂.0.38kV.#1114机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39367,0,0,0,0,1,0.1,0,0,0,1.5,0,0.08,-0.08,1,39367,16098,-1,Unit,0.38,0.38
2571,鲁基风电厂.0.38kV.#1115机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39368,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39368,16099,-1,Unit,0.38,0.38
2572,鲁基风电厂.0.38kV.#1116机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39369,0,0,0,0,1,0.08,0,0,0,1.5,0,0.08,-0.08,1,39369,16100,-1,Unit,0.38,0.38
2573,鲁基风电厂.0.38kV.#1201机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39370,0,0,0,0,1,0.08,0,0,0,1.5,0,0.08,-0.08,1,39370,16101,-1,Unit,0.38,0.38
2574,鲁基风电厂.0.38kV.#1202机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39371,0,0,0,0,1,0.1,0,0,0,1.5,0,0.08,-0.08,1,39371,16102,-1,Unit,0.38,0.38
2575,鲁基风电厂.0.38kV.#1203机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39372,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.08,-0.08,1,39372,16103,-1,Unit,0.38,0.38
2576,鲁基风电厂.0.38kV.#1204机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39373,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.08,-0.08,1,39373,16104,-1,Unit,0.38,0.38
2577,鲁基风电厂.0.38kV.#1205机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39374,0,0,0,0,1,0.1,0,0,0,1.5,0,0.08,-0.08,1,39374,16105,-1,Unit,0.38,0.38
2578,鲁基风电厂.0.38kV.#1206机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39375,0,0,0,0,1,0.08,0,0,0,1.5,0,0.08,-0.08,1,39375,16106,-1,Unit,0.38,0.38
2579,鲁基风电厂.0.38kV.#1207机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39376,0,0,0,0,1,0.12,0,0,0,1.5,0,0.08,-0.08,1,39376,16107,-1,Unit,0.38,0.38
2580,鲁基风电厂.0.38kV.#1208机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39377,0,0,0,0,1,0.18,0,0,0,1.5,0,0.08,-0.08,1,39377,16108,-1,Unit,0.38,0.38
2581,鲁基风电厂.0.38kV.#1209机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39378,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.08,-0.08,1,39378,16109,-1,Unit,0.38,0.38
2582,鲁基风电厂.0.38kV.#1210机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39379,0,0,0,0,1,0.3,0,0,0,1.5,0,0.08,-0.08,1,39379,16110,-1,Unit,0.38,0.38
2583,鲁基风电厂.0.38kV.#1211机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39380,0,0,0,0,1,-0.01,0.01,0,0,1.5,0,0.08,-0.08,1,39380,16111,-1,Unit,0.38,0.38
2584,鲁基风电厂.0.38kV.#1212机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39381,0,0,0,0,1,0.19,0,0,0,1.5,0,0.08,-0.08,1,39381,16112,-1,Unit,0.38,0.38
2585,鲁基风电厂.0.38kV.#1213机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39382,0,0,0,0,1,0.22,0,0,0,1.5,0,0.08,-0.08,1,39382,16113,-1,Unit,0.38,0.38
2586,鲁基风电厂.0.38kV.#1214机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39383,0,0,0,0,1,0.19,0.34,0,0,1.5,0,0.08,-0.08,1,39383,16114,-1,Unit,0.38,0.38
2587,鲁基风电厂.0.38kV.#1215机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39384,0,0,0,0,1,0.21,0,0,0,1.5,0,0.08,-0.08,1,39384,16115,-1,Unit,0.38,0.38
2588,鲁基风电厂.0.38kV.#1216机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39385,0,0,0,0,1,0.25,0,0,0,1.5,0,0.08,-0.08,1,39385,16116,-1,Unit,0.38,0.38
2589,鲁基风电厂.0.38kV.#1217机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39386,0,0,0,0,1,0.22,0,0,0,1.5,0,0.08,-0.08,1,39386,16117,-1,Unit,0.38,0.38
2590,鲁基风电厂.0.38kV.#1301机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39387,0,0,0,0,1,0.28,-0.02,0,0,1.5,0,0.08,-0.08,1,39387,16118,-1,Unit,0.38,0.38
2591,鲁基风电厂.0.38kV.#1302机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39388,0,0,0,0,1,0.15,-0.02,0,0,1.5,0,0.08,-0.08,1,39388,16119,-1,Unit,0.38,0.38
2592,鲁基风电厂.0.38kV.#1303机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39389,0,0,0,0,1,0.22,-0.03,0,0,1.5,0,0.08,-0.08,1,39389,16120,-1,Unit,0.38,0.38
2593,鲁基风电厂.0.38kV.#1304机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39390,0,0,0,0,1,0.22,-0.02,0,0,1.5,0,0.08,-0.08,1,39390,16121,-1,Unit,0.38,0.38
