id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
2594,鲁基风电厂.0.38kV.#1305机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39391,0,0,0,0,1,0.16,-0.02,0,0,1.5,0,0.08,-0.08,1,39391,16122,-1,Unit,0.38,0.38
2595,鲁基风电厂.0.38kV.#1306机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39392,0,0,0,0,1,0.16,-0.02,0,0,1.5,0,0.08,-0.08,1,39392,16123,-1,Unit,0.38,0.38
2596,鲁基风电厂.0.38kV.#1307机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39393,0,0,0,0,1,-0.01,-0.02,0,0,1.5,0,0.08,-0.08,1,39393,16124,-1,Unit,0.38,0.38
2597,鲁基风电厂.0.38kV.#1308机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39394,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39394,16125,-1,Unit,0.38,0.38
2598,鲁基风电厂.0.38kV.#1309机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39395,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39395,16126,-1,Unit,0.38,0.38
2599,鲁基风电厂.0.38kV.#1310机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39396,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.08,-0.08,1,39396,16127,-1,Unit,0.38,0.38
2600,鲁基风电厂.0.38kV.#1311机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39397,0,0,0,0,1,0.09,-0.02,0,0,1.5,0,0.08,-0.08,1,39397,16128,-1,Unit,0.38,0.38
2601,鲁基风电厂.0.38kV.#1312机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39398,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39398,16129,-1,Unit,0.38,0.38
2602,鲁基风电厂.0.38kV.#1313机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39399,0,0,0,0,1,0.11,0.04,0,0,1.5,0,0.08,-0.08,1,39399,16130,-1,Unit,0.38,0.38
2603,鲁基风电厂.0.38kV.#1314机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39400,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39400,16131,-1,Unit,0.38,0.38
2604,鲁基风电厂.0.38kV.#1315机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39401,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39401,16132,-1,Unit,0.38,0.38
2605,鲁基风电厂.0.38kV.#1316机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39402,0,0,0,0,1,0,-0.01,0,0,1.5,0,0.08,-0.08,1,39402,16133,-1,Unit,0.38,0.38
2606,鲁基风电厂.0.38kV.#1317机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39403,0,0,0,0,1,0.16,-0.02,0,0,1.5,0,0.08,-0.08,1,39403,16134,-1,Unit,0.38,0.38
2607,鲁基风电厂.0.38kV.#1401机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39404,0,0,0,0,1,0.2,-0.02,0,0,1.5,0,0.08,-0.08,1,39404,16135,-1,Unit,0.38,0.38
2608,鲁基风电厂.0.38kV.#1402机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39405,0,0,0,0,1,0.1,-0.02,0,0,1.5,0,0.08,-0.08,1,39405,16136,-1,Unit,0.38,0.38
2609,鲁基风电厂.0.38kV.#1403机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39406,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.08,-0.08,1,39406,16137,-1,Unit,0.38,0.38
2610,鲁基风电厂.0.38kV.#1404机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39407,0,0,0,0,1,0.28,-0.02,0,0,1.5,0,0.08,-0.08,1,39407,16138,-1,Unit,0.38,0.38
2611,鲁基风电厂.0.38kV.#1405机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39408,0,0,0,0,1,0.46,-0.01,0,0,1.5,0,0.08,-0.08,1,39408,16139,-1,Unit,0.38,0.38
2612,鲁基风电厂.0.38kV.#1406机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39409,0,0,0,0,1,0.33,-0.02,0,0,1.5,0,0.08,-0.08,1,39409,16140,-1,Unit,0.38,0.38
2613,鲁基风电厂.0.38kV.#1407机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39410,0,0,0,0,1,0.21,-0.03,0,0,1.5,0,0.08,-0.08,1,39410,16141,-1,Unit,0.38,0.38
2614,鲁基风电厂.0.38kV.#1408机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39411,0,0,0,0,1,0.27,-0.03,0,0,1.5,0,0.08,-0.08,1,39411,16142,-1,Unit,0.38,0.38
2615,鲁基风电厂.0.38kV.#1409机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39412,0,0,0,0,1,0.36,-0.02,0,0,1.5,0,0.08,-0.08,1,39412,16143,-1,Unit,0.38,0.38
2616,鲁基风电厂.0.38kV.#1410机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39413,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39413,16144,-1,Unit,0.38,0.38
2617,鲁基风电厂.0.38kV.#1411机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39414,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39414,16145,-1,Unit,0.38,0.38
2618,鲁基风电厂.0.38kV.#1412机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39415,0,0,0,0,1,0.18,-0.02,0,0,1.5,0,0.08,-0.08,1,39415,16146,-1,Unit,0.38,0.38
2619,鲁基风电厂.0.38kV.#1413机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39416,0,0,0,0,1,0.11,-0.02,0,0,1.5,0,0.08,-0.08,1,39416,16147,-1,Unit,0.38,0.38
2620,鲁基风电厂.0.38kV.#1414机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39417,0,0,0,0,1,0.18,-0.02,0,0,1.5,0,0.08,-0.08,1,39417,16148,-1,Unit,0.38,0.38
2621,鲁基风电厂.0.38kV.#1415机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39418,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,39418,16149,-1,Unit,0.38,0.38
2622,鲁基风电厂.0.38kV.#1416机组,0,0,0,1.578,220,四川.鲁基厂.0.nd39419,0,0,0,0,1,0.03,-0.02,0,0,1.5,0,0.08,-0.08,1,39419,16150,-1,Unit,0.38,0.38
2623,海涯寨厂.10.5kV.#1机组,0,0,0,15,110,四川.海涯寨厂.10.nd15825,0,0,0,0,1,11,4.25,10.23,0,12,0,3,-3,1,15825,16233,-1,Unit,10,10.5
2624,海涯寨厂.10.5kV.#2机组,0,0,0,15,110,四川.海涯寨厂.10.nd15827,0,0,0,0,1,0,0,0,0,12,0,3,-3,1,15827,16233,-1,Unit,10,10.5
2625,果多厂.10.5kV.#1机组,0,0,0,10,220,西藏.果多厂.10.16824,0,0,0,0,0,24.57,-0.56,0,0,15,0,5,-5,1,15865,16824,27,Unit,10,10.5
2626,果多厂.10.5kV.#2机组,0,0,0,10,220,西藏.果多厂.10.16821,0,0,0,0,0,32.7,0,0,0,15,0,5,-5,1,15864,16821,27,Unit,10,10.5
2627,果多厂.10.5kV.#3机组,0,0,0,10,220,西藏.果多厂.10.16823,0,0,0,0,0,22.61,0.32,0,0,15,0,5,-5,1,15860,16823,27,Unit,10,10.5
2628,果多厂.10.5kV.#4机组,0,0,0,10,220,西藏.果多厂.10.16822,0,0,0,0,0,26.09,0.44,0,0,15,0,5,-5,1,15857,16822,27,Unit,10,10.5
2629,白乌光伏厂.0.48kV.#3601机组,0,0,0,1.76,220,四川.白乌光伏厂.0.nd39420,0,0,0,0,1,1.12,0,0,0,1.5,0,0.26,-0.26,1,39420,10940,-1,Unit,0.48,0.48
2630,白乌光伏厂.0.48kV.#3602机组,0,0,0,1.61,220,四川.白乌光伏厂.0.nd39421,0,0,0,0,1,0.99,0,0,0,1.37,0,0.24,-0.24,1,39421,10941,-1,Unit,0.48,0.48
2631,白乌光伏厂.0.48kV.#3603机组,0,0,0,1.61,220,四川.白乌光伏厂.0.nd39422,0,0,0,0,1,1.13,0,0,0,1.37,0,0.24,-0.24,1,39422,10942,-1,Unit,0.48,0.48
2632,白乌光伏厂.0.48kV.#3604机组,0,0,0,1.89,220,四川.白乌光伏厂.0.nd39423,0,0,0,0,1,1.1,0,0,0,1.61,0,0.28,-0.28,1,39423,10943,-1,Unit,0.48,0.48
2633,白乌光伏厂.0.48kV.#3605机组,0,0,0,1.79,220,四川.白乌光伏厂.0.nd39424,0,0,0,0,1,1.21,0,0,0,1.52,0,0.27,-0.27,1,39424,10944,-1,Unit,0.48,0.48
2634,白乌光伏厂.0.48kV.#3606机组,0,0,0,1.79,220,四川.白乌光伏厂.0.nd39425,0,0,0,0,1,1.05,0,0,0,1.52,0,0.27,-0.27,1,39425,10945,-1,Unit,0.48,0.48
2635,白乌光伏厂.0.48kV.#3607机组,0,0,0,1.93,220,四川.白乌光伏厂.0.nd39426,0,0,0,0,1,1.17,0,0,0,1.64,0,0.29,-0.29,1,39426,10946,-1,Unit,0.48,0.48
2636,白乌光伏厂.0.48kV.#3608机组,0,0,0,1.85,220,四川.白乌光伏厂.0.nd39427,0,0,0,0,1,1.32,0,0,0,1.57,0,0.28,-0.28,1,39427,10947,-1,Unit,0.48,0.48
2637,白乌光伏厂.0.48kV.#3609机组,0,0,0,1.91,220,四川.白乌光伏厂.0.nd39428,0,0,0,0,1,1.29,0,0,0,1.62,0,0.29,-0.29,1,39428,10948,-1,Unit,0.48,0.48
2638,白乌光伏厂.0.48kV.#3610机组,0,0,0,1.84,220,四川.白乌光伏厂.0.nd39429,0,0,0,0,1,1.34,0,0,0,1.56,0,0.28,-0.28,1,39429,10949,-1,Unit,0.48,0.48
2639,白乌光伏厂.0.48kV.#3611机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd39430,0,0,0,0,1,1.23,0,0,0,1.49,0,0.26,-0.26,1,39430,10950,-1,Unit,0.48,0.48
2640,白乌光伏厂.0.48kV.#3612机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd39431,0,0,0,0,1,1.21,0,0,0,1.6,0,0.28,-0.28,1,39431,10951,-1,Unit,0.48,0.48
2641,白乌光伏厂.0.48kV.#3613机组,0,0,0,1.92,220,四川.白乌光伏厂.0.nd39432,0,0,0,0,1,1.28,0,0,0,1.63,0,0.29,-0.29,1,39432,10952,-1,Unit,0.48,0.48
2642,白乌光伏厂.0.48kV.#3614机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd39433,0,0,0,0,1,1.13,0,0,0,1.49,0,0.26,-0.26,1,39433,10953,-1,Unit,0.48,0.48
2643,白乌光伏厂.0.48kV.#3615机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd39434,0,0,0,0,1,1.15,0,0,0,1.49,0,0.26,-0.26,1,39434,10954,-1,Unit,0.48,0.48
2644,白乌光伏厂.0.48kV.#3616机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd39435,0,0,0,0,1,1.22,0,0,0,1.6,0,0.28,-0.28,1,39435,10955,-1,Unit,0.48,0.48
2645,白乌光伏厂.0.48kV.#3501机组,0,0,0,1.86,220,四川.白乌光伏厂.0.nd39436,0,0,0,0,1,1.19,0,0,0,1.58,0,0.28,-0.28,1,39436,10956,-1,Unit,0.48,0.48
2646,白乌光伏厂.0.48kV.#3502机组,0,0,0,1.75,220,四川.白乌光伏厂.0.nd39437,0,0,0,0,1,1.2,0,0,0,1.49,0,0.26,-0.26,1,39437,10957,-1,Unit,0.48,0.48
2647,白乌光伏厂.0.48kV.#3503机组,0,0,0,1.86,220,四川.白乌光伏厂.0.nd39438,0,0,0,0,1,1.28,0,0,0,1.58,0,0.28,-0.28,1,39438,10958,-1,Unit,0.48,0.48
2648,白乌光伏厂.0.48kV.#3504机组,0,0,0,1.91,220,四川.白乌光伏厂.0.nd39439,0,0,0,0,1,1.19,0,0,0,1.63,0,0.28,-0.28,1,39439,10959,-1,Unit,0.48,0.48
2649,白乌光伏厂.0.48kV.#3505机组,0,0,0,1.86,220,四川.白乌光伏厂.0.nd39440,0,0,0,0,1,1.25,0,0,0,1.58,0,0.28,-0.28,1,39440,10960,-1,Unit,0.48,0.48
2650,白乌光伏厂.0.48kV.#3506机组,0,0,0,1.86,220,四川.白乌光伏厂.0.nd39441,0,0,0,0,1,1.22,0,0,0,1.58,0,0.28,-0.28,1,39441,10961,-1,Unit,0.48,0.48
2651,白乌光伏厂.0.48kV.#3507机组,0,0,0,1.84,220,四川.白乌光伏厂.0.nd39442,0,0,0,0,1,1.27,0,0,0,1.56,0,0.28,-0.28,1,39442,10962,-1,Unit,0.48,0.48
2652,白乌光伏厂.0.48kV.#3508机组,0,0,0,1.89,220,四川.白乌光伏厂.0.nd39443,0,0,0,0,1,1.3,0,0,0,1.61,0,0.28,-0.28,1,39443,10963,-1,Unit,0.48,0.48
2653,白乌光伏厂.0.48kV.#3509机组,0,0,0,1.91,220,四川.白乌光伏厂.0.nd39444,0,0,0,0,1,1.27,0,0,0,1.63,0,0.28,-0.28,1,39444,10964,-1,Unit,0.48,0.48
2654,白乌光伏厂.0.48kV.#3510机组,0,0,0,1.89,220,四川.白乌光伏厂.0.nd39445,0,0,0,0,1,1.23,0,0,0,1.61,0,0.28,-0.28,1,39445,10965,-1,Unit,0.48,0.48
2655,白乌光伏厂.0.48kV.#3511机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd39446,0,0,0,0,1,1.22,0,0,0,1.6,0,0.28,-0.28,1,39446,10966,-1,Unit,0.48,0.48
2656,白乌光伏厂.0.48kV.#3512机组,0,0,0,1.95,220,四川.白乌光伏厂.0.nd39447,0,0,0,0,1,0,0,0,0,1.66,0,0.29,-0.28,1,39447,10967,-1,Unit,0.48,0.48
2657,白乌光伏厂.0.48kV.#3513机组,0,0,0,1.84,220,四川.白乌光伏厂.0.nd39448,0,0,0,0,1,1.11,0,0,0,1.56,0,0.28,-0.28,1,39448,10968,-1,Unit,0.48,0.48
2658,白乌光伏厂.0.48kV.#3514机组,0,0,0,1.94,220,四川.白乌光伏厂.0.nd39449,0,0,0,0,1,1.2,0,0,0,1.65,0,0.29,-0.29,1,39449,10969,-1,Unit,0.48,0.48
2659,白乌光伏厂.0.48kV.#3515机组,0,0,0,1.88,220,四川.白乌光伏厂.0.nd39450,0,0,0,0,1,1.22,0,0,0,1.6,0,0.28,-0.28,1,39450,10970,-1,Unit,0.48,0.48
2660,白乌光伏厂.0.48kV.#3516机组,0,0,0,1.84,220,四川.白乌光伏厂.0.nd39451,0,0,0,0,1,1.22,0,0,0,1.56,0,0.28,-0.28,1,39451,10971,-1,Unit,0.48,0.48
2661,春厂坝厂.10.5kV.#3机组,0,0,0,21.78,220,四川.春厂坝厂.10.16237,6.252,2.072,10.433,-3.596,0,6.86,2.13,10.42,0,18,0,3.78,-3.78,1,15898,16237,0,Unit,10,10.5
2662,春厂坝厂.10.5kV.#2机组,0,0,0,21.78,220,四川.春厂坝厂.10.16236,14.036,1.419,10.398,-2.645,0,14.7,1.43,10.42,0,18,0,3.78,-3.78,1,15894,16236,0,Unit,10,10.5
2663,春厂坝厂.10.5kV.#1机组,0,0,0,21.78,220,四川.春厂坝厂.10.16236,0,0,10.398,-2.645,1,0,0,0,0,18,0,3.78,-3.78,1,15896,16236,0,Unit,10,10.5
2664,卓坤厂.0.48kV.2205#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39452,0,0,0,0,1,0.93,0,0,0,1.18,0,0.18,-0.18,1,39452,13930,-1,Unit,0.48,0.48
2665,卓坤厂.0.48kV.2201#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39453,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39453,13931,-1,Unit,0.48,0.48
2666,卓坤厂.0.48kV.2202#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39454,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39454,13932,-1,Unit,0.48,0.48
2667,卓坤厂.0.48kV.2203#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39455,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39455,13933,-1,Unit,0.48,0.48
2668,卓坤厂.0.48kV.2204#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39456,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39456,13934,-1,Unit,0.48,0.48
2669,卓坤厂.0.48kV.2206#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39457,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39457,13935,-1,Unit,0.48,0.48
2670,卓坤厂.0.48kV.2207#机组,0,0,0,1.5,110,四川.卓坤厂.0.nd39458,0,0,0,0,1,1.4,0,0,0,1.76,0,0.26,-0.26,1,39458,13936,-1,Unit,0.48,0.48
2671,白乌光伏厂.0.315kV.#14081机组,0,0,0,1.056,220,四川.白乌光伏厂.0.nd39459,0,0,0,0,1,0.34,0,0,0,1.06,0,2,-2,1,39459,10972,-1,Unit,0.315,0.315
2672,白乌光伏厂.0.315kV.#14082机组,0,0,0,1.056,220,四川.白乌光伏厂.0.nd39460,0,0,0,0,1,0.34,0,0,0,1.06,0,2,-2,1,39460,10973,-1,Unit,0.315,0.315
2673,昌盛光伏厂.0.38kV.#21011机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39461,0,0,0,0,1,0.12,-0.01,0,0,1.1,0,0.19,-0.19,1,39461,16671,-1,Unit,0.38,0.38
2674,昌盛光伏厂.0.38kV.#21012机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39462,0,0,0,0,1,0.14,-0.02,0,0,1.1,0,0.19,-0.19,1,39462,16672,-1,Unit,0.38,0.38
2675,昌盛光伏厂.0.38kV.#21021机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39463,0,0,0,0,1,0.16,-0.02,0,0,1.1,0,0.19,-0.19,1,39463,16673,-1,Unit,0.38,0.38
2676,昌盛光伏厂.0.38kV.#21022机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39464,0,0,0,0,1,0.15,-0.01,0,0,1.1,0,0.19,-0.19,1,39464,16674,-1,Unit,0.38,0.38
2677,昌盛光伏厂.0.38kV.#21031机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39465,0,0,0,0,1,0.15,-0.01,0,0,1.1,0,0.19,-0.19,1,39465,16675,-1,Unit,0.38,0.38
2678,昌盛光伏厂.0.38kV.#21032机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39466,0,0,0,0,1,0.14,-0.02,0,0,1.1,0,0.19,-0.19,1,39466,16676,-1,Unit,0.38,0.38
2679,昌盛光伏厂.0.38kV.#21041机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39467,0,0,0,0,1,0.14,-0.01,0,0,1.1,0,0.19,-0.19,1,39467,16677,-1,Unit,0.38,0.38
2680,昌盛光伏厂.0.38kV.#21042机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39468,0,0,0,0,1,0.13,-0.02,0,0,1.1,0,0.19,-0.19,1,39468,16678,-1,Unit,0.38,0.38
2681,昌盛光伏厂.0.38kV.#21051机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39469,0,0,0,0,1,0.15,-0.01,0,0,1,0,0.18,-0.18,1,39469,16679,-1,Unit,0.38,0.38
2682,昌盛光伏厂.0.38kV.#21052机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39470,0,0,0,0,1,0.16,-0.02,0,0,1,0,0.18,-0.18,1,39470,16680,-1,Unit,0.38,0.38
2683,昌盛光伏厂.0.38kV.#21061机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39471,0,0,0,0,1,0.15,-0.02,0,0,1,0,0.18,-0.18,1,39471,16681,-1,Unit,0.38,0.38
2684,昌盛光伏厂.0.38kV.#21062机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39472,0,0,0,0,1,0.15,-0.02,0,0,1,0,0.18,-0.18,1,39472,16682,-1,Unit,0.38,0.38
2685,昌盛光伏厂.0.38kV.#21071机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39473,0,0,0,0,1,0.16,-0.02,0,0,1.1,0,0.19,-0.19,1,39473,16683,-1,Unit,0.38,0.38
2686,昌盛光伏厂.0.38kV.#21072机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39474,0,0,0,0,1,0.15,0,0,0,1.1,0,0.19,-0.19,1,39474,16684,-1,Unit,0.38,0.38
2687,昌盛光伏厂.0.38kV.#21081机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39475,0,0,0,0,1,0.13,-0.01,0,0,1.1,0,0.19,-0.19,1,39475,16685,-1,Unit,0.38,0.38
2688,昌盛光伏厂.0.38kV.#21082机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39476,0,0,0,0,1,0.12,-0.01,0,0,1.1,0,0.19,-0.19,1,39476,16686,-1,Unit,0.38,0.38
2689,昌盛光伏厂.0.38kV.#21091机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39477,0,0,0,0,1,0.16,-0.01,0,0,1.1,0,0.19,-0.19,1,39477,16687,-1,Unit,0.38,0.38
2690,昌盛光伏厂.0.38kV.#21092机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39478,0,0,0,0,1,0.15,-0.01,0,0,1.1,0,0.19,-0.19,1,39478,16688,-1,Unit,0.38,0.38
2691,昌盛光伏厂.0.38kV.#21101机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39479,0,0,0,0,1,0.15,-0.02,0,0,1.1,0,0.19,-0.19,1,39479,16689,-1,Unit,0.38,0.38
2692,昌盛光伏厂.0.38kV.#21102机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39480,0,0,0,0,1,0,0,0,0,1.1,0,0.19,-0.19,1,39480,16690,-1,Unit,0.38,0.38
2693,昌盛光伏厂.0.38kV.#22011机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39481,0,0,0,0,1,0.17,-0.01,0,0,1,0,0.18,-0.18,1,39481,16691,-1,Unit,0.38,0.38
2694,昌盛光伏厂.0.38kV.#22012机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39482,0,0,0,0,1,0.17,-0.01,0,0,1,0,0.18,-0.18,1,39482,16692,-1,Unit,0.38,0.38
2695,昌盛光伏厂.0.38kV.#22021机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39483,0,0,0,0,1,0.14,-0.01,0,0,1.1,0,0.19,-0.19,1,39483,16693,-1,Unit,0.38,0.38
2696,昌盛光伏厂.0.38kV.#22022机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39484,0,0,0,0,1,0.14,-0.02,0,0,1.1,0,0.19,-0.19,1,39484,16694,-1,Unit,0.38,0.38
2697,昌盛光伏厂.0.38kV.#22031机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39485,0,0,0,0,1,0.17,-0.01,0,0,1,0,0.18,-0.18,1,39485,16695,-1,Unit,0.38,0.38
2698,昌盛光伏厂.0.38kV.#22032机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39486,0,0,0,0,1,0.11,-0.01,0,0,1,0,0.18,-0.18,1,39486,16696,-1,Unit,0.38,0.38
2699,昌盛光伏厂.0.38kV.#22041机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39487,0,0,0,0,1,0.13,-0.01,0,0,1.1,0,0.19,-0.19,1,39487,16697,-1,Unit,0.38,0.38
2700,昌盛光伏厂.0.38kV.#22042机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39488,0,0,0,0,1,0.14,-0.01,0,0,1.1,0,0.19,-0.19,1,39488,16698,-1,Unit,0.38,0.38
2701,昌盛光伏厂.0.38kV.#22051机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39489,0,0,0,0,1,0.2,-0.02,0,0,1,0,0.18,-0.18,1,39489,16699,-1,Unit,0.38,0.38
2702,昌盛光伏厂.0.38kV.#22052机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39490,0,0,0,0,1,0.2,-0.02,0,0,1,0,0.18,-0.18,1,39490,16700,-1,Unit,0.38,0.38
2703,昌盛光伏厂.0.38kV.#22061机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39491,0,0,0,0,1,0.14,-0.01,0,0,1,0,0.18,-0.18,1,39491,16701,-1,Unit,0.38,0.38
2704,昌盛光伏厂.0.38kV.#22062机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39492,0,0,0,0,1,0.15,-0.02,0,0,1,0,0.18,-0.18,1,39492,16702,-1,Unit,0.38,0.38
2705,昌盛光伏厂.0.38kV.#22071机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39493,0,0,0,0,1,0.13,-0.02,0,0,1.1,0,0.19,-0.19,1,39493,16703,-1,Unit,0.38,0.38
2706,昌盛光伏厂.0.38kV.#22072机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39494,0,0,0,0,1,0.13,-0.01,0,0,1.1,0,0.19,-0.19,1,39494,16704,-1,Unit,0.38,0.38
2707,昌盛光伏厂.0.38kV.#22081机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39495,0,0,0,0,1,0.05,-0.01,0,0,1.1,0,0.19,-0.19,1,39495,16705,-1,Unit,0.38,0.38
2708,昌盛光伏厂.0.38kV.#22082机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39496,0,0,0,0,1,0.12,-0.01,0,0,1.1,0,0.19,-0.19,1,39496,16706,-1,Unit,0.38,0.38
2709,昌盛光伏厂.0.38kV.#22091机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39497,0,0,0,0,1,0.15,-0.01,0,0,1,0,0.18,-0.18,1,39497,16707,-1,Unit,0.38,0.38
2710,昌盛光伏厂.0.38kV.#22092机组,0,0,0,1.18,35,四川.昌盛光伏厂.0.nd39498,0,0,0,0,1,0,0,0,0,1,0,0.18,-0.18,1,39498,16708,-1,Unit,0.38,0.38
2711,云潭厂.110kV.马八线等值机组,0,0,0,50,220,四川.云潭厂.110.nd1863,0,0,0,0,1,0,0,0,0,40,0,10,-10,1,1863,3507,-1,Unit,110,115
2712,竹林坡光伏厂.0.38kV.#12061机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39499,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39499,16451,-1,Unit,0.38,0.38
2713,竹林坡光伏厂.0.38kV.#12062机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39500,0,0,0,0,1,0.36,0,0,0,1.14,0,0.2,-0.2,1,39500,16452,-1,Unit,0.38,0.38
2714,竹林坡光伏厂.0.38kV.#12071机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39501,0,0,0,0,1,0.36,0,0,0,1.14,0,0.2,-0.2,1,39501,16453,-1,Unit,0.38,0.38
2715,竹林坡光伏厂.0.38kV.#12072机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39502,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39502,16454,-1,Unit,0.38,0.38
2716,竹林坡光伏厂.0.38kV.#12081机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39503,0,0,0,0,1,0.43,0,0,0,1.14,0,0.2,-0.2,1,39503,16455,-1,Unit,0.38,0.38
2717,竹林坡光伏厂.0.38kV.#12082机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39504,0,0,0,0,1,0.4,0,0,0,1.14,0,0.2,-0.2,1,39504,16456,-1,Unit,0.38,0.38
2718,竹林坡光伏厂.0.38kV.#12091机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39505,0,0,0,0,1,0.28,0,0,0,1.14,0,0.2,-0.2,1,39505,16457,-1,Unit,0.38,0.38
2719,竹林坡光伏厂.0.38kV.#12092机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39506,0,0,0,0,1,0.37,0,0,0,1.14,0,0.2,-0.2,1,39506,16458,-1,Unit,0.38,0.38
2720,竹林坡光伏厂.0.38kV.#12101机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39507,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39507,16459,-1,Unit,0.38,0.38
2721,竹林坡光伏厂.0.38kV.#12102机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39508,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39508,16460,-1,Unit,0.38,0.38
2722,竹林坡光伏厂.0.38kV.#12111机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39509,0,0,0,0,1,0.33,0,0,0,1.14,0,0.2,-0.2,1,39509,16461,-1,Unit,0.38,0.38
2723,竹林坡光伏厂.0.38kV.#12112机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39510,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39510,16462,-1,Unit,0.38,0.38
2724,竹林坡光伏厂.0.38kV.#13011机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39511,0,0,0,0,1,0.3,0,0,0,1.14,0,0.2,-0.2,1,39511,16463,-1,Unit,0.38,0.38
2725,竹林坡光伏厂.0.38kV.#13012机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39512,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39512,16464,-1,Unit,0.38,0.38
2726,竹林坡光伏厂.0.38kV.#13021机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39513,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39513,16465,-1,Unit,0.38,0.38
2727,竹林坡光伏厂.0.38kV.#13022机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39514,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39514,16466,-1,Unit,0.38,0.38
2728,竹林坡光伏厂.0.38kV.#13031机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39515,0,0,0,0,1,0.37,0,0,0,1.14,0,0.2,-0.2,1,39515,16467,-1,Unit,0.38,0.38
2729,竹林坡光伏厂.0.38kV.#13032机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39516,0,0,0,0,1,0.36,0,0,0,1.14,0,0.2,-0.2,1,39516,16468,-1,Unit,0.38,0.38
2730,竹林坡光伏厂.0.38kV.#13041机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39517,0,0,0,0,1,0.3,0,0,0,1.14,0,0.2,-0.2,1,39517,16469,-1,Unit,0.38,0.38
2731,竹林坡光伏厂.0.38kV.#13042机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39518,0,0,0,0,1,0.3,0,0,0,1.14,0,0.2,-0.2,1,39518,16470,-1,Unit,0.38,0.38
2732,竹林坡光伏厂.0.38kV.#13051机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39519,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39519,16471,-1,Unit,0.38,0.38
2733,竹林坡光伏厂.0.38kV.#13052机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39520,0,0,0,0,1,0.32,0,0,0,1.14,0,0.2,-0.2,1,39520,16472,-1,Unit,0.38,0.38
2734,竹林坡光伏厂.0.38kV.#13061机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39521,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39521,16473,-1,Unit,0.38,0.38
2735,竹林坡光伏厂.0.38kV.#13062机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39522,0,0,0,0,1,0.32,0,0,0,1.14,0,0.2,-0.2,1,39522,16474,-1,Unit,0.38,0.38
2736,竹林坡光伏厂.0.38kV.#13071机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39523,0,0,0,0,1,0.39,0,0,0,1.14,0,0.2,-0.2,1,39523,16475,-1,Unit,0.38,0.38
2737,竹林坡光伏厂.0.38kV.#13072机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39524,0,0,0,0,1,0.3,0,0,0,1.14,0,0.2,-0.2,1,39524,16476,-1,Unit,0.38,0.38
2738,竹林坡光伏厂.0.38kV.#13081机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39525,0,0,0,0,1,0.32,0,0,0,1.14,0,0.2,-0.2,1,39525,16477,-1,Unit,0.38,0.38
2739,竹林坡光伏厂.0.38kV.#13082机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39526,0,0,0,0,1,0.36,0,0,0,1.14,0,0.2,-0.2,1,39526,16478,-1,Unit,0.38,0.38
2740,竹林坡光伏厂.0.38kV.#13091机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39527,0,0,0,0,1,0.36,0,0,0,1.14,0,0.2,-0.2,1,39527,16479,-1,Unit,0.38,0.38
2741,竹林坡光伏厂.0.38kV.#13092机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39528,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39528,16480,-1,Unit,0.38,0.38
2742,竹林坡光伏厂.0.38kV.#13101机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39529,0,0,0,0,1,0.37,0,0,0,1.14,0,0.2,-0.2,1,39529,16481,-1,Unit,0.38,0.38
2743,竹林坡光伏厂.0.38kV.#13102机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39530,0,0,0,0,1,0.37,0,0,0,1.14,0,0.2,-0.2,1,39530,16482,-1,Unit,0.38,0.38
2744,竹林坡光伏厂.0.38kV.#13111机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39531,0,0,0,0,1,0.39,0,0,0,1.14,0,0.2,-0.2,1,39531,16483,-1,Unit,0.38,0.38
2745,竹林坡光伏厂.0.38kV.#13112机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39532,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39532,16484,-1,Unit,0.38,0.38
2746,竹林坡光伏厂.0.38kV.#13121机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39533,0,0,0,0,1,0.3,0,0,0,1.14,0,0.2,-0.2,1,39533,16485,-1,Unit,0.38,0.38
2747,竹林坡光伏厂.0.38kV.#13122机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39534,0,0,0,0,1,0.29,0,0,0,1.14,0,0.2,-0.2,1,39534,16486,-1,Unit,0.38,0.38
2748,竹林坡光伏厂.0.38kV.#13131机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39535,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39535,16487,-1,Unit,0.38,0.38
2749,竹林坡光伏厂.0.38kV.#13132机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39536,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39536,16488,-1,Unit,0.38,0.38
2750,竹林坡光伏厂.0.38kV.#14011机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39537,0,0,0,0,1,0.37,0,0,0,1.14,0,0.2,-0.2,1,39537,16489,-1,Unit,0.38,0.38
2751,竹林坡光伏厂.0.38kV.#14012机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39538,0,0,0,0,1,0.38,0,0,0,1.14,0,0.2,-0.2,1,39538,16490,-1,Unit,0.38,0.38
2752,竹林坡光伏厂.0.38kV.#14021机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39539,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39539,16491,-1,Unit,0.38,0.38
2753,竹林坡光伏厂.0.38kV.#14022机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39540,0,0,0,0,1,0.35,0,0,0,1.14,0,0.2,-0.2,1,39540,16492,-1,Unit,0.38,0.38
2754,竹林坡光伏厂.0.38kV.#14031机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39541,0,0,0,0,1,0.38,0,0,0,1.14,0,0.2,-0.2,1,39541,16493,-1,Unit,0.38,0.38
2755,竹林坡光伏厂.0.38kV.#14032机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39542,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39542,16494,-1,Unit,0.38,0.38
2756,竹林坡光伏厂.0.38kV.#14041机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39543,0,0,0,0,1,0.32,0,0,0,1.14,0,0.2,-0.2,1,39543,16495,-1,Unit,0.38,0.38
2757,竹林坡光伏厂.0.38kV.#14042机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39544,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39544,16496,-1,Unit,0.38,0.38
2758,竹林坡光伏厂.0.38kV.#14051机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39545,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39545,16497,-1,Unit,0.38,0.38
2759,竹林坡光伏厂.0.38kV.#14052机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39546,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39546,16498,-1,Unit,0.38,0.38
2760,竹林坡光伏厂.0.38kV.#14061机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39547,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39547,16499,-1,Unit,0.38,0.38
2761,竹林坡光伏厂.0.38kV.#14062机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39548,0,0,0,0,1,0.33,0,0,0,1.14,0,0.2,-0.2,1,39548,16500,-1,Unit,0.38,0.38
2762,竹林坡光伏厂.0.38kV.#15011机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39549,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39549,16501,-1,Unit,0.38,0.38
2763,竹林坡光伏厂.0.38kV.#15012机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39550,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39550,16502,-1,Unit,0.38,0.38
2764,竹林坡光伏厂.0.38kV.#15021机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39551,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39551,16503,-1,Unit,0.38,0.38
2765,竹林坡光伏厂.0.38kV.#15022机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39552,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39552,16504,-1,Unit,0.38,0.38
2766,竹林坡光伏厂.0.38kV.#15031机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39553,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39553,16505,-1,Unit,0.38,0.38
2767,竹林坡光伏厂.0.38kV.#15032机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39554,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39554,16506,-1,Unit,0.38,0.38
2768,竹林坡光伏厂.0.38kV.#15041机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39555,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39555,16507,-1,Unit,0.38,0.38
2769,竹林坡光伏厂.0.38kV.#15042机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39556,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39556,16508,-1,Unit,0.38,0.38
2770,竹林坡光伏厂.0.38kV.#15051机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39557,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39557,16509,-1,Unit,0.38,0.38
2771,竹林坡光伏厂.0.38kV.#15052机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39558,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39558,16510,-1,Unit,0.38,0.38
2772,竹林坡光伏厂.0.38kV.#15061机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39559,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39559,16511,-1,Unit,0.38,0.38
2773,竹林坡光伏厂.0.38kV.#15062机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39560,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39560,16512,-1,Unit,0.38,0.38
2774,竹林坡光伏厂.0.38kV.#15071机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39561,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39561,16513,-1,Unit,0.38,0.38
2775,竹林坡光伏厂.0.38kV.#15072机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39562,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39562,16514,-1,Unit,0.38,0.38
2776,竹林坡光伏厂.0.38kV.#15081机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39563,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39563,16515,-1,Unit,0.38,0.38
2777,竹林坡光伏厂.0.38kV.#15082机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39564,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39564,16516,-1,Unit,0.38,0.38
2778,竹林坡光伏厂.0.38kV.#15091机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39565,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39565,16517,-1,Unit,0.38,0.38
2779,竹林坡光伏厂.0.38kV.#15092机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39566,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39566,16518,-1,Unit,0.38,0.38
2780,竹林坡光伏厂.0.38kV.#15101机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39567,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39567,16519,-1,Unit,0.38,0.38
2781,竹林坡光伏厂.0.38kV.#15102机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39568,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39568,16520,-1,Unit,0.38,0.38
2782,竹林坡光伏厂.0.38kV.#15111机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39569,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39569,16521,-1,Unit,0.38,0.38
2783,竹林坡光伏厂.0.38kV.#15112机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39570,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39570,16522,-1,Unit,0.38,0.38
2784,竹林坡光伏厂.0.38kV.#15121机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39571,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39571,16523,-1,Unit,0.38,0.38
2785,竹林坡光伏厂.0.38kV.#15122机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39572,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39572,16524,-1,Unit,0.38,0.38
2786,竹林坡光伏厂.0.38kV.#15131机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39573,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39573,16525,-1,Unit,0.38,0.38
2787,竹林坡光伏厂.0.38kV.#15132机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39574,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39574,16526,-1,Unit,0.38,0.38
2788,竹林坡光伏厂.0.38kV.#15141机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39575,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39575,16527,-1,Unit,0.38,0.38
2789,竹林坡光伏厂.0.38kV.#15142机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39576,0,0,0,0,1,0,0,0,0,1.14,0,0.2,-0.2,1,39576,16528,-1,Unit,0.38,0.38
2790,竹林坡光伏厂.0.38kV.#12011机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39577,0,0,0,0,1,0.36,0,0,0,1.14,0,0.2,-0.2,1,39577,16529,-1,Unit,0.38,0.38
2791,竹林坡光伏厂.0.38kV.#12012机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39578,0,0,0,0,1,0.3,0,0,0,1.14,0,0.2,-0.2,1,39578,16530,-1,Unit,0.38,0.38
2792,竹林坡光伏厂.0.38kV.#12021机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39579,0,0,0,0,1,0.3,0,0,0,1.14,0,0.2,-0.2,1,39579,16531,-1,Unit,0.38,0.38
2793,竹林坡光伏厂.0.38kV.#12022机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39580,0,0,0,0,1,0.31,0,0,0,1.14,0,0.2,-0.2,1,39580,16532,-1,Unit,0.38,0.38
2794,竹林坡光伏厂.0.38kV.#12031机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39581,0,0,0,0,1,0.43,0,0,0,1.14,0,0.2,-0.2,1,39581,16533,-1,Unit,0.38,0.38
2795,竹林坡光伏厂.0.38kV.#12032机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39582,0,0,0,0,1,0.4,0,0,0,1.14,0,0.2,-0.2,1,39582,16534,-1,Unit,0.38,0.38
2796,竹林坡光伏厂.0.38kV.#12041机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39583,0,0,0,0,1,0.37,0,0,0,1.14,0,0.2,-0.2,1,39583,16535,-1,Unit,0.38,0.38
2797,竹林坡光伏厂.0.38kV.#12042机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39584,0,0,0,0,1,0.34,0,0,0,1.14,0,0.2,-0.2,1,39584,16536,-1,Unit,0.38,0.38
2798,竹林坡光伏厂.0.38kV.#12051机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39585,0,0,0,0,1,0.36,0,0,0,1.14,0,0.2,-0.2,1,39585,16537,-1,Unit,0.38,0.38
2799,竹林坡光伏厂.0.38kV.#12052机组,0,0,0,1.34,110,四川.竹林坡光伏厂.0.nd39586,0,0,0,0,1,0.33,0,0,0,1.14,0,0.2,-0.2,1,39586,16538,-1,Unit,0.38,0.38
2800,清风风电厂.0.69kV.#1201机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39587,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39587,16262,-1,Unit,0.69,0.69
2801,清风风电厂.0.69kV.#1202机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39588,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39588,16263,-1,Unit,0.69,0.69
2802,清风风电厂.0.69kV.#1203机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39589,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39589,16264,-1,Unit,0.69,0.69
2803,清风风电厂.0.69kV.#1204机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39590,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39590,16265,-1,Unit,0.69,0.69
2804,清风风电厂.0.69kV.#1205机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39591,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,1.3,-1.3,1,39591,16266,-1,Unit,0.69,0.69
2805,清风风电厂.0.69kV.#1206机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39592,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39592,16267,-1,Unit,0.69,0.69
2806,清风风电厂.0.69kV.#1207机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39593,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39593,16268,-1,Unit,0.69,0.69
2807,清风风电厂.0.69kV.#1208机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39594,0,0,0,0,1,0.15,-0.01,0,0,2.5,0,1.3,-1.3,1,39594,16269,-1,Unit,0.69,0.69
2808,清风风电厂.0.69kV.#1209机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39595,0,0,0,0,1,0,-0.02,0,0,2.5,0,1.3,-1.3,1,39595,16270,-1,Unit,0.69,0.69
2809,清风风电厂.0.69kV.#1101机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39596,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39596,16271,-1,Unit,0.69,0.69
2810,清风风电厂.0.69kV.#1102机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39597,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39597,16272,-1,Unit,0.69,0.69
2811,清风风电厂.0.69kV.#1103机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39598,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,1.3,-1.3,1,39598,16273,-1,Unit,0.69,0.69
2812,清风风电厂.0.69kV.#1104机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39599,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39599,16274,-1,Unit,0.69,0.69
2813,清风风电厂.0.69kV.#1105机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39600,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39600,16275,-1,Unit,0.69,0.69
2814,清风风电厂.0.69kV.#1106机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39601,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39601,16276,-1,Unit,0.69,0.69
2815,清风风电厂.0.69kV.#1107机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39602,0,0,0,0,1,-0.01,-0.02,0,0,2.5,0,1.3,-1.3,1,39602,16277,-1,Unit,0.69,0.69
2816,清风风电厂.0.69kV.#1108机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39603,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39603,16278,-1,Unit,0.69,0.69
2817,清风风电厂.0.69kV.#1109机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39604,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39604,16279,-1,Unit,0.69,0.69
2818,清风风电厂.0.69kV.#1110机组,0,0,0,2.63,110,四川.清风风电厂.0.nd39605,0,0,0,0,1,-0.01,0,0,0,2.5,0,1.3,-1.3,1,39605,16280,-1,Unit,0.69,0.69
2819,普隆村光伏厂.0.69kV.#1406机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39606,0,0,0,0,1,1.02,-0.04,0,0,1.6,0,0.28,-0.28,1,39606,16771,-1,Unit,0.69,0.69
2820,普隆村光伏厂.0.69kV.#1405机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39607,0,0,0,0,1,1.13,-0.04,0,0,1.6,0,0.28,-0.28,1,39607,16772,-1,Unit,0.69,0.69
2821,普隆村光伏厂.0.69kV.#1404机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39608,0,0,0,0,1,0.96,-0.03,0,0,1.6,0,0.28,-0.28,1,39608,16773,-1,Unit,0.69,0.69
2822,普隆村光伏厂.0.69kV.#1403机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39609,0,0,0,0,1,1.05,-0.04,0,0,1.6,0,0.28,-0.28,1,39609,16774,-1,Unit,0.69,0.69
2823,普隆村光伏厂.0.69kV.#1402机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39610,0,0,0,0,1,1.08,-0.04,0,0,1.6,0,0.28,-0.28,1,39610,16775,-1,Unit,0.69,0.69
2824,普隆村光伏厂.0.69kV.#1401机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39611,0,0,0,0,1,1.12,-0.04,0,0,1.6,0,0.28,-0.28,1,39611,16776,-1,Unit,0.69,0.69
2825,普隆村光伏厂.0.69kV.#1206机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39612,0,0,0,0,1,1.12,-0.04,0,0,1.6,0,0.28,-0.28,1,39612,16777,-1,Unit,0.69,0.69
2826,普隆村光伏厂.0.69kV.#1205机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39613,0,0,0,0,1,1.03,-0.04,0,0,1.6,0,0.28,-0.28,1,39613,16778,-1,Unit,0.69,0.69
2827,普隆村光伏厂.0.69kV.#1204机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39614,0,0,0,0,1,1.09,-0.04,0,0,1.6,0,0.28,-0.28,1,39614,16779,-1,Unit,0.69,0.69
2828,普隆村光伏厂.0.69kV.#1203机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39615,0,0,0,0,1,1.11,-0.04,0,0,1.6,0,0.28,-0.28,1,39615,16780,-1,Unit,0.69,0.69
2829,普隆村光伏厂.0.69kV.#1202机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39616,0,0,0,0,1,1.15,-0.04,0,0,1.6,0,0.28,-0.28,1,39616,16781,-1,Unit,0.69,0.69
2830,普隆村光伏厂.0.69kV.#1201机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39617,0,0,0,0,1,1.11,-0.04,0,0,1.6,0,0.28,-0.28,1,39617,16782,-1,Unit,0.69,0.69
2831,普隆村光伏厂.0.69kV.#1306机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39618,0,0,0,0,1,1.17,-0.04,0,0,1.6,0,0.28,-0.28,1,39618,16783,-1,Unit,0.69,0.69
2832,普隆村光伏厂.0.69kV.#1305机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39619,0,0,0,0,1,1.09,-0.04,0,0,1.6,0,0.28,-0.28,1,39619,16784,-1,Unit,0.69,0.69
2833,普隆村光伏厂.0.69kV.#1304机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39620,0,0,0,0,1,1.15,-0.04,0,0,1.6,0,0.28,-0.28,1,39620,16785,-1,Unit,0.69,0.69
2834,普隆村光伏厂.0.69kV.#1303机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39621,0,0,0,0,1,1.01,-0.04,0,0,1.6,0,0.28,-0.28,1,39621,16786,-1,Unit,0.69,0.69
2835,普隆村光伏厂.0.69kV.#1302机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39622,0,0,0,0,1,1.09,-0.04,0,0,1.6,0,0.28,-0.28,1,39622,16787,-1,Unit,0.69,0.69
2836,普隆村光伏厂.0.69kV.#1301机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39623,0,0,0,0,1,1.16,-0.04,0,0,1.6,0,0.28,-0.28,1,39623,16788,-1,Unit,0.69,0.69
2837,普隆村光伏厂.0.69kV.#1307机组,0,0,0,1.88,110,四川.普隆村光伏厂.0.nd39624,0,0,0,0,1,1.11,-0.04,0,0,1.6,0,0.28,-0.28,1,39624,16789,-1,Unit,0.69,0.69
2838,马熊沟厂.6.3kV.#1机组,0,0,0,5,110,四川.马熊沟厂.6.nd15962,0,0,0,0,1,0,0,0,0,4,0,1,-1,1,15962,16811,-1,Unit,6,6
2839,马熊沟厂.6.3kV.#2机组,0,0,0,5,110,四川.马熊沟厂.6.nd15964,0,0,0,0,1,0,0,0,0,4,0,1,-1,1,15964,16811,-1,Unit,6,6
2840,马熊沟厂.6.3kV.#3机组,0,0,0,5,110,四川.马熊沟厂.6.nd15966,0,0,0,0,1,0,0,0,0,4,0,1,-1,1,15966,16811,-1,Unit,6,6
2841,马熊沟厂.6.3kV.#4机组,0,0,0,4.062,110,四川.马熊沟厂.6.nd15970,0,0,0,0,1,0,0,0,0,3.25,0,1,-1,1,15970,16812,-1,Unit,6,6
2842,马熊沟厂.6.3kV.#5机组,0,0,0,4.06,110,四川.马熊沟厂.6.nd15972,0,0,0,0,1,0,0,0,0,3.25,0,0.81,-0.81,1,15972,16812,-1,Unit,6,6
2843,盛民厂.10.5kV.1#机组,0,0,0,15.3,35,四川.盛民厂.10.nd39625,0,0,0,0,1,0,0,0,0,13,0,0.1,-0.1,1,39625,16813,-1,Unit,10,10.5
2844,干坝子风电厂.0.38kV.#2001机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39626,0,0,0,0,1,0.08,0,0,0,2,0,0.11,-0.11,1,39626,13030,-1,Unit,0.38,0.38
2845,干坝子风电厂.0.38kV.#2002机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39627,0,0,0,0,1,0.14,0,0,0,2,0,0.11,-0.11,1,39627,13031,-1,Unit,0.38,0.38
2846,干坝子风电厂.0.38kV.#2003机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39628,0,0,0,0,1,0.06,0,0,0,2,0,0.11,-0.11,1,39628,13032,-1,Unit,0.38,0.38
2847,干坝子风电厂.0.38kV.#2004机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39629,0,0,0,0,1,0.17,0,0,0,2,0,0.11,-0.11,1,39629,13033,-1,Unit,0.38,0.38
2848,干坝子风电厂.0.38kV.#2005机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39630,0,0,0,0,1,0.21,0,0,0,2,0,0.11,-0.11,1,39630,13034,-1,Unit,0.38,0.38
2849,干坝子风电厂.0.38kV.#2006机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39631,0,0,0,0,1,0.23,0,0,0,2,0,0.11,-0.11,1,39631,13035,-1,Unit,0.38,0.38
2850,干坝子风电厂.0.38kV.#2007机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39632,0,0,0,0,1,0.24,0,0,0,2,0,0.11,-0.11,1,39632,13036,-1,Unit,0.38,0.38
2851,干坝子风电厂.0.38kV.#2101机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39633,0,0,0,0,1,0.08,0,0,0,2,0,0.11,-0.11,1,39633,13037,-1,Unit,0.38,0.38
2852,干坝子风电厂.0.38kV.#2102机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39634,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39634,13038,-1,Unit,0.38,0.38
2853,干坝子风电厂.0.38kV.#2103机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39635,0,0,0,0,1,0.17,0,0,0,2,0,0.11,-0.11,1,39635,13039,-1,Unit,0.38,0.38
2854,干坝子风电厂.0.38kV.#2104机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39636,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39636,13040,-1,Unit,0.38,0.38
2855,干坝子风电厂.0.38kV.#2105机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39637,0,0,0,0,1,0.2,0,0,0,2,0,0.11,-0.11,1,39637,13041,-1,Unit,0.38,0.38
2856,干坝子风电厂.0.38kV.#2106机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39638,0,0,0,0,1,0.18,0,0,0,2,0,0.11,-0.11,1,39638,13042,-1,Unit,0.38,0.38
2857,干坝子风电厂.0.38kV.#2107机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39639,0,0,0,0,1,0.16,-0.01,0,0,2,0,0.11,-0.11,1,39639,13043,-1,Unit,0.38,0.38
2858,干坝子风电厂.0.38kV.#2108机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39640,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39640,13044,-1,Unit,0.38,0.38
2859,干坝子风电厂.0.38kV.#2109机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39641,0,0,0,0,1,0.12,0,0,0,2,0,0.11,-0.11,1,39641,13045,-1,Unit,0.38,0.38
2860,干坝子风电厂.0.38kV.#2201机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39642,0,0,0,0,1,0.08,0,0,0,2,0,0.11,-0.11,1,39642,13046,-1,Unit,0.38,0.38
2861,干坝子风电厂.0.38kV.#2202机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39643,0,0,0,0,1,0.05,0,0,0,2,0,0.11,-0.11,1,39643,13047,-1,Unit,0.38,0.38
2862,干坝子风电厂.0.38kV.#2203机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39644,0,0,0,0,1,0.14,0.02,0,0,2,0,0.11,-0.11,1,39644,13048,-1,Unit,0.38,0.38
2863,干坝子风电厂.0.38kV.#2204机组,0,0,0,1.579,220,四川.干坝子风电厂.0.nd39645,0,0,0,0,1,0.09,0,0,0,1.5,0,0.08,-0.08,1,39645,13049,-1,Unit,0.38,0.38
2864,干坝子风电厂.0.38kV.#2205机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39646,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39646,13050,-1,Unit,0.38,0.38
2865,干坝子风电厂.0.38kV.#2206机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39647,0,0,0,0,1,0.05,0,0,0,2,0,0.11,-0.11,1,39647,13051,-1,Unit,0.38,0.38
2866,干坝子风电厂.0.38kV.#2207机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39648,0,0,0,0,1,0.02,0,0,0,2,0,0.11,-0.11,1,39648,13052,-1,Unit,0.38,0.38
2867,干坝子风电厂.0.38kV.#2208机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39649,0,0,0,0,1,-0.01,0,0,0,2,0,0.11,-0.11,1,39649,13053,-1,Unit,0.38,0.38
2868,干坝子风电厂.0.38kV.#2209机组,0,0,0,2.105,220,四川.干坝子风电厂.0.nd39650,0,0,0,0,1,0.01,0,0,0,2,0,0.11,-0.11,1,39650,13054,-1,Unit,0.38,0.38
2869,清水沟厂.6.3kV.#1机组,0,0,0,7.875,35,四川.清水沟厂.6.16832,0,0,0,0,0,6.35,1.55,6.38,0,6,0,1.88,-1.88,1,15988,16832,50,Unit,6,6
2870,清水沟厂.6.3kV.#2机组,0,0,0,7.875,35,四川.清水沟厂.6.16832,0,0,0,0,0,6.39,1.62,6.37,0,6,0,1.88,-1.88,1,15990,16832,50,Unit,6,6
2871,清水沟厂.6.3kV.#3机组,0,0,0,7.875,35,四川.清水沟厂.6.16832,0,0,0,0,0,6.36,1.62,6.36,0,6,0,1.88,-1.88,1,15992,16832,50,Unit,6,6
2872,布昌厂.6.3kV.#1机组,0,0,0,3.125,35,四川.布昌厂.6.nd15998,0,0,0,0,1,0,0,0,0,2.5,0,1.88,-1.88,1,15998,16827,-1,Unit,6,6
2873,布昌厂.6.3kV.#2机组,0,0,0,3.125,35,四川.布昌厂.6.nd16000,0,0,0,0,1,0,0,0,0,2.5,0,0.62,-0.62,1,16000,16827,-1,Unit,6,6
2874,布昌厂.6.3kV.#3机组,0,0,0,3.12,35,四川.布昌厂.6.nd16002,0,0,0,0,1,0,0,0,0,2.5,0,0.62,-0.62,1,16002,16827,-1,Unit,6,6
2875,陈昌厂.6.3kV.#1机组,0,0,0,4.375,110,四川.陈昌厂.6.16830,0,0,0,0,0,3.48,1.74,6.28,0,3.5,0,0.88,-0.88,1,16010,16830,50,Unit,6,6
2876,陈昌厂.6.3kV.#2机组,0,0,0,4.375,110,四川.陈昌厂.6.16830,0,0,0,0,0,3.64,1.85,6.3,0,3.5,0,0.88,-0.88,1,16012,16830,50,Unit,6,6
2877,陈昌厂.6.3kV.#3机组,0,0,0,4.375,110,四川.陈昌厂.6.16830,0,0,0,0,0,3.61,1.82,6.29,0,3.5,0,0.88,-0.88,1,16014,16830,50,Unit,6,6
2878,中眉厂.10.5kV.#1机组,0,0,0,18.75,110,四川.中眉厂.10.nd16063,0,0,0,0,1,15.2,6.48,10.24,0,15,0,3.75,-3.75,1,16063,16953,-1,Unit,10,10.5
2879,棉桠光伏厂.0.38kV.#1201机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39651,0,0,0,0,1,1.04,0.08,0,0,1.6,0,0.28,-0.28,1,39651,16887,-1,Unit,0.38,0.38
2880,棉桠光伏厂.0.38kV.#1202机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39652,0,0,0,0,1,1.16,0.1,0,0,1.6,0,0.28,-0.28,1,39652,16888,-1,Unit,0.38,0.38
2881,棉桠光伏厂.0.38kV.#1203机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39653,0,0,0,0,1,1.17,0,0,0,1.6,0,0.28,-0.28,1,39653,16889,-1,Unit,0.38,0.38
2882,棉桠光伏厂.0.38kV.#1204机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39654,0,0,0,0,1,1.12,0.11,0,0,1.6,0,0.28,-0.28,1,39654,16890,-1,Unit,0.38,0.38
2883,棉桠光伏厂.0.38kV.#1205机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39655,0,0,0,0,1,1.12,0.1,0,0,1.6,0,0.28,-0.28,1,39655,16891,-1,Unit,0.38,0.38
2884,棉桠光伏厂.0.38kV.#1206机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39656,0,0,0,0,1,1.14,0.11,0,0,1.6,0,0.28,-0.28,1,39656,16892,-1,Unit,0.38,0.38
2885,棉桠光伏厂.0.38kV.#1207机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39657,0,0,0,0,1,1.12,0.11,0,0,1.6,0,0.28,-0.28,1,39657,16893,-1,Unit,0.38,0.38
2886,棉桠光伏厂.0.38kV.#1208机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39658,0,0,0,0,1,1.14,0.02,0,0,1.6,0,0.28,-0.28,1,39658,16894,-1,Unit,0.38,0.38
2887,棉桠光伏厂.0.38kV.#1301机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39659,0,0,0,0,1,1.08,0.1,0,0,1.6,0,0.28,-0.28,1,39659,16895,-1,Unit,0.38,0.38
2888,棉桠光伏厂.0.38kV.#1302机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39660,0,0,0,0,1,1.03,0.1,0,0,1.6,0,0.28,-0.28,1,39660,16896,-1,Unit,0.38,0.38
2889,棉桠光伏厂.0.38kV.#1303机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39661,0,0,0,0,1,1.11,0.11,0,0,1.6,0,0.28,-0.28,1,39661,16897,-1,Unit,0.38,0.38
2890,棉桠光伏厂.0.38kV.#1304机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39662,0,0,0,0,1,1.02,0.1,0,0,1.6,0,0.28,-0.28,1,39662,16898,-1,Unit,0.38,0.38
2891,棉桠光伏厂.0.38kV.#1305机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39663,0,0,0,0,1,1.08,0.06,0,0,1.6,0,0.28,-0.28,1,39663,16899,-1,Unit,0.38,0.38
2892,棉桠光伏厂.0.38kV.#1306机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39664,0,0,0,0,1,1.1,0.1,0,0,1.6,0,0.28,-0.28,1,39664,16900,-1,Unit,0.38,0.38
2893,棉桠光伏厂.0.38kV.#1307机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39665,0,0,0,0,1,1.1,0.01,0,0,1.6,0,0.28,-0.28,1,39665,16901,-1,Unit,0.38,0.38
2894,棉桠光伏厂.0.38kV.#1308机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39666,0,0,0,0,1,0.9,0.08,0,0,1.6,0,0.28,-0.28,1,39666,16902,-1,Unit,0.38,0.38
2895,棉桠光伏厂.0.38kV.#1401机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39667,0,0,0,0,1,0.66,0.06,0,0,1.6,0,0.28,-0.28,1,39667,16903,-1,Unit,0.38,0.38
2896,棉桠光伏厂.0.38kV.#1402机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39668,0,0,0,0,1,0.5,0.05,0,0,1.6,0,0.28,-0.28,1,39668,16904,-1,Unit,0.38,0.38
2897,棉桠光伏厂.0.38kV.#1403机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39669,0,0,0,0,1,1.13,0.11,0,0,1.6,0,0.28,-0.28,1,39669,16905,-1,Unit,0.38,0.38
2898,棉桠光伏厂.0.38kV.#1404机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39670,0,0,0,0,1,0.99,0.1,0,0,1.6,0,0.28,-0.28,1,39670,16906,-1,Unit,0.38,0.38
2899,棉桠光伏厂.0.38kV.#1405机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39671,0,0,0,0,1,0,0,0,0,1.6,0,0.28,-0.28,1,39671,16907,-1,Unit,0.38,0.38
2900,棉桠光伏厂.0.38kV.#1406机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39672,0,0,0,0,1,1.02,0.08,0,0,1.6,0,0.28,-0.28,1,39672,16908,-1,Unit,0.38,0.38
2901,棉桠光伏厂.0.38kV.#1407机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39673,0,0,0,0,1,1.11,0.1,0,0,1.6,0,0.28,-0.28,1,39673,16909,-1,Unit,0.38,0.38
2902,棉桠光伏厂.0.38kV.#1408机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39674,0,0,0,0,1,1.18,0.11,0,0,1.6,0,0.28,-0.28,1,39674,16910,-1,Unit,0.38,0.38
2903,棉桠光伏厂.0.38kV.#1501机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39675,0,0,0,0,1,1.04,0.1,0,0,1.6,0,0.28,-0.28,1,39675,16911,-1,Unit,0.38,0.38
2904,棉桠光伏厂.0.38kV.#1502机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39676,0,0,0,0,1,1.07,0.07,0,0,1.6,0,0.28,-0.28,1,39676,16912,-1,Unit,0.38,0.38
2905,棉桠光伏厂.0.38kV.#1503机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39677,0,0,0,0,1,1.09,0.11,0,0,1.6,0,0.28,-0.28,1,39677,16913,-1,Unit,0.38,0.38
2906,棉桠光伏厂.0.38kV.#1504机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39678,0,0,0,0,1,1.14,0.11,0,0,1.6,0,0.28,-0.28,1,39678,16914,-1,Unit,0.38,0.38
2907,棉桠光伏厂.0.38kV.#1505机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39679,0,0,0,0,1,1.08,0.1,0,0,1.6,0,0.28,-0.28,1,39679,16915,-1,Unit,0.38,0.38
2908,棉桠光伏厂.0.38kV.#1506机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39680,0,0,0,0,1,1.03,0.1,0,0,1.6,0,0.28,-0.28,1,39680,16916,-1,Unit,0.38,0.38
2909,棉桠光伏厂.0.38kV.#1507机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39681,0,0,0,0,1,1.03,0.1,0,0,1.6,0,0.28,-0.28,1,39681,16917,-1,Unit,0.38,0.38
2910,棉桠光伏厂.0.38kV.#1508机组,0,0,0,1.88,110,四川.棉桠光伏厂.0.nd39682,0,0,0,0,1,1.02,0.04,0,0,1.6,0,0.28,-0.28,1,39682,16918,-1,Unit,0.38,0.38
2911,民治厂.10.5kV.#1机组,0,0,0,41.18,220,四川.民治厂.10.nd16099,0,0,0,0,1,0,0,0,0,35,0,6.18,-6.18,1,16099,16964,-1,Unit,10,10.5
2912,民治厂.10.5kV.#2机组,0,0,0,41.18,220,四川.民治厂.10.nd16101,0,0,0,0,1,0,0,0,0,35,0,6.18,-6.18,1,16101,16965,-1,Unit,10,10.5
2913,民治厂.10.5kV.#3机组,0,0,0,41.18,220,四川.民治厂.10.nd16103,0,0,0,0,1,0,0,0,0,35,0,6.18,-6.18,1,16103,16966,-1,Unit,10,10.5
2914,凉风坳风电厂.0.69kV.#1301机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39683,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39683,17064,-1,Unit,0.69,0.69
2915,凉风坳风电厂.0.69kV.#1302机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39684,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39684,17065,-1,Unit,0.69,0.69
2916,凉风坳风电厂.0.69kV.#1303机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39685,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39685,17066,-1,Unit,0.69,0.69
2917,凉风坳风电厂.0.69kV.#1304机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39686,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39686,17067,-1,Unit,0.69,0.69
2918,凉风坳风电厂.0.69kV.#1305机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39687,0,0,0,0,1,-0.01,0.02,0,0,1.5,0,0.01,-0.01,1,39687,17068,-1,Unit,0.69,0.69
2919,凉风坳风电厂.0.69kV.#1306机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39688,0,0,0,0,1,-0.01,0.01,0,0,1.5,0,0.01,-0.01,1,39688,17069,-1,Unit,0.69,0.69
2920,凉风坳风电厂.0.69kV.#1307机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39689,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39689,17070,-1,Unit,0.69,0.69
2921,凉风坳风电厂.0.69kV.#1308机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39690,0,0,0,0,1,-0.01,0.02,0,0,1.5,0,0.01,-0.01,1,39690,17071,-1,Unit,0.69,0.69
2922,凉风坳风电厂.0.69kV.#1309机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39691,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39691,17072,-1,Unit,0.69,0.69
2923,凉风坳风电厂.0.69kV.#1310机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39692,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39692,17073,-1,Unit,0.69,0.69
2924,凉风坳风电厂.0.69kV.#1311机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39693,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39693,17074,-1,Unit,0.69,0.69
2925,凉风坳风电厂.0.69kV.#1312机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39694,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39694,17075,-1,Unit,0.69,0.69
2926,凉风坳风电厂.0.69kV.#1313机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39695,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39695,17076,-1,Unit,0.69,0.69
2927,凉风坳风电厂.0.69kV.#1314机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39696,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39696,17077,-1,Unit,0.69,0.69
2928,凉风坳风电厂.0.69kV.#1315机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39697,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39697,17078,-1,Unit,0.69,0.69
2929,凉风坳风电厂.0.69kV.#1316机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39698,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39698,17079,-1,Unit,0.69,0.69
2930,凉风坳风电厂.0.69kV.#1317机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39699,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39699,17080,-1,Unit,0.69,0.69
2931,凉风坳风电厂.0.69kV.#1201机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39700,0,0,0,0,1,-0.01,0.01,0,0,1.5,0,0.01,-0.01,1,39700,17081,-1,Unit,0.69,0.69
2932,凉风坳风电厂.0.69kV.#1202机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39701,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39701,17082,-1,Unit,0.69,0.69
2933,凉风坳风电厂.0.69kV.#1203机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39702,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39702,17083,-1,Unit,0.69,0.69
2934,凉风坳风电厂.0.69kV.#1204机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39703,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39703,17084,-1,Unit,0.69,0.69
2935,凉风坳风电厂.0.69kV.#1205机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39704,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39704,17085,-1,Unit,0.69,0.69
2936,凉风坳风电厂.0.69kV.#1206机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39705,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39705,17086,-1,Unit,0.69,0.69
2937,凉风坳风电厂.0.69kV.#1207机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39706,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39706,17087,-1,Unit,0.69,0.69
2938,凉风坳风电厂.0.69kV.#1208机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39707,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39707,17088,-1,Unit,0.69,0.69
2939,凉风坳风电厂.0.69kV.#1209机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39708,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39708,17089,-1,Unit,0.69,0.69
2940,凉风坳风电厂.0.69kV.#1210机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39709,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39709,17090,-1,Unit,0.69,0.69
2941,凉风坳风电厂.0.69kV.#1211机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39710,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39710,17091,-1,Unit,0.69,0.69
2942,凉风坳风电厂.0.69kV.#1212机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39711,0,0,0,0,1,0.03,0.02,0,0,1.5,0,0.01,-0.01,1,39711,17092,-1,Unit,0.69,0.69
2943,凉风坳风电厂.0.69kV.#1213机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39712,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39712,17093,-1,Unit,0.69,0.69
2944,凉风坳风电厂.0.69kV.#1214机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39713,0,0,0,0,1,0.09,0.01,0,0,1.5,0,0.01,-0.01,1,39713,17094,-1,Unit,0.69,0.69
2945,凉风坳风电厂.0.69kV.#1215机组,0,0,0,1.51,220,四川.凉风坳风电厂.0.nd39714,0,0,0,0,1,-0.01,0,0,0,1.5,0,0.01,-0.01,1,39714,17095,-1,Unit,0.69,0.69
2946,凉风坳风电厂.0.69kV.#1216机组,0,0,0,1.515,220,四川.凉风坳风电厂.0.nd39715,0,0,0,0,1,0.02,0,0,0,1.5,0,0.08,-0.08,1,39715,17096,-1,Unit,0.69,0.69
2947,万兴厂.10.5kV.#1机组,0,0,0,31.25,110,四川.万兴厂.10.17197,0,0,0,0,0,25.03,7.17,5.91,0,25,0,6.25,-6.25,1,16129,17197,52,Unit,10,10.5
2948,万兴厂.10.5kV.#2机组,0,0,0,31.25,110,四川.万兴厂.10.17198,0,0,0,0,0,23.69,6.87,5.9,0,25,0,6.25,-6.25,1,16131,17198,52,Unit,10,10.5
2949,鲁南厂.0.69kV.#1601机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39716,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39716,9508,-1,Unit,0.69,0.69
2950,鲁南厂.0.69kV.#1602机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39717,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39717,9509,-1,Unit,0.69,0.69
2951,鲁南厂.0.69kV.#1603机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39718,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39718,9510,-1,Unit,0.69,0.69
2952,鲁南厂.0.69kV.#1604机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39719,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39719,9511,-1,Unit,0.69,0.69
2953,鲁南厂.0.69kV.#1605机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39720,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39720,9512,-1,Unit,0.69,0.69
2954,鲁南厂.0.69kV.#1606机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39721,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39721,9513,-1,Unit,0.69,0.69
2955,鲁南厂.0.69kV.#1607机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39722,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39722,9514,-1,Unit,0.69,0.69
2956,鲁南厂.0.69kV.#1608机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39723,0,0,0,0,1,0,-0.01,0,0,2,0,0.11,-0.11,1,39723,9515,-1,Unit,0.69,0.69
2957,鲁南厂.0.69kV.#1609机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39724,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39724,9516,-1,Unit,0.69,0.69
2958,鲁南厂.0.69kV.#1610机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39725,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39725,9517,-1,Unit,0.69,0.69
2959,鲁南厂.0.69kV.#1611机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39726,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39726,9518,-1,Unit,0.69,0.69
2960,鲁南厂.0.69kV.#1612机组,0,0,0,1.6,110,四川.鲁南厂.0.nd39727,0,0,0,0,1,0,0,0,0,1.5,0,0.1,-0.1,1,39727,9519,-1,Unit,0.69,0.69
2961,鲁南厂.0.69kV.#1501机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39728,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39728,9520,-1,Unit,0.69,0.69
2962,鲁南厂.0.69kV.#1502机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39729,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39729,9521,-1,Unit,0.69,0.69
