id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
2963,鲁南厂.0.69kV.#1503机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39730,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39730,9522,-1,Unit,0.69,0.69
2964,鲁南厂.0.69kV.#1504机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39731,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39731,9523,-1,Unit,0.69,0.69
2965,鲁南厂.0.69kV.#1505机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39732,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39732,9524,-1,Unit,0.69,0.69
2966,鲁南厂.0.69kV.#1506机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39733,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39733,9525,-1,Unit,0.69,0.69
2967,鲁南厂.0.69kV.#1507机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39734,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39734,9526,-1,Unit,0.69,0.69
2968,鲁南厂.0.69kV.#1508机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39735,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39735,9527,-1,Unit,0.69,0.69
2969,鲁南厂.0.69kV.#1509机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39736,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39736,9528,-1,Unit,0.69,0.69
2970,鲁南厂.0.69kV.#1510机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39737,0,0,0,0,1,0,-0.01,0,0,2,0,0.11,-0.11,1,39737,9529,-1,Unit,0.69,0.69
2971,鲁南厂.0.69kV.#1511机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39738,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39738,9530,-1,Unit,0.69,0.69
2972,鲁南厂.0.69kV.#1512机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39739,0,0,0,0,1,0,-5.4,0,0,2,0,0.11,-0.11,1,39739,9531,-1,Unit,0.69,0.69
2973,鲁南厂.0.69kV.#1513机组,0,0,0,2.105,110,四川.鲁南厂.0.nd39740,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39740,9532,-1,Unit,0.69,0.69
2974,猴子岩厂.10.5kV.#1机组,0,0,0,472.22,500,四川.猴子岩厂.10.nd16160,0,0,0,0,1,0,0,0.04,0,425,0,47.22,-47.22,1,16160,17200,-1,Unit,10,10.5
2975,猴子岩厂.10.5kV.#2机组,0,0,0,472.22,500,四川.猴子岩厂.10.17203,379.676,-10.961,10.061,-1.967,0,381.44,-10.48,10.12,0,425,0,47.22,-47.22,1,16166,17203,0,Unit,10,10.5
2976,猴子岩厂.10.5kV.#3机组,0,0,0,472.22,500,四川.猴子岩厂.10.nd16162,0,0,0,0,1,0,0,0.04,0,425,0,47.22,-47.22,1,16162,17201,-1,Unit,10,10.5
2977,猴子岩厂.10.5kV.#4机组,0,0,0,472.22,500,四川.猴子岩厂.10.17202,379.284,-11.193,10.06,-1.974,0,381.2,-10.62,10.13,0,425,0,47.22,-47.22,1,16164,17202,0,Unit,10,10.5
2978,龙洞厂.10.5kV.#1机组,0,0,0,61,220,四川.龙洞厂.10.17205,35.386,-9.865,9.967,-2.77,0,35.7,-9.9,13.04,0,55,0,14.5,-20,1,16180,17205,0,Unit,10,10.5
2979,龙洞厂.10.5kV.#2机组,0,0,0,61,220,四川.龙洞厂.10.17206,35.914,-9.871,9.968,-2.734,0,36.2,-9.9,13.09,0,55,0,14.5,-20,1,16182,17206,0,Unit,10,10.5
2980,龙洞厂.10.5kV.#3机组,0,0,0,61,220,四川.龙洞厂.10.17207,35.705,-9.787,9.97,-2.747,0,36,-9.8,13.09,0,55,0,14.5,-20,1,16184,17207,0,Unit,10,10.5
2981,博能厂.10.5kV.#1机组,0,0,0,15,35,四川.博能厂.10.nd16188,0,0,0,0,1,10.74,2.03,10.15,0,12,0,3,-3,1,16188,17209,-1,Unit,10,10.5
2982,红和风电厂.0.38kV.#2101机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39741,0,0,0,0,1,-0.03,-0.04,0,0,2,0,0.03,-0.03,1,39741,11586,-1,Unit,0.38,0.38
2983,红和风电厂.0.38kV.#2102机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39742,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39742,11587,-1,Unit,0.38,0.38
2984,红和风电厂.0.38kV.#2103机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39743,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39743,11588,-1,Unit,0.38,0.38
2985,红和风电厂.0.38kV.#2104机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39744,0,0,0,0,1,0,-0.01,0,0,2,0,0.03,-0.03,1,39744,11589,-1,Unit,0.38,0.38
2986,红和风电厂.0.38kV.#2105机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39745,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39745,11590,-1,Unit,0.38,0.38
2987,红和风电厂.0.38kV.#2106机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39746,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39746,11591,-1,Unit,0.38,0.38
2988,红和风电厂.0.38kV.#2107机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39747,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39747,11592,-1,Unit,0.38,0.38
2989,红和风电厂.0.38kV.#2108机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39748,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39748,11593,-1,Unit,0.38,0.38
2990,红和风电厂.0.38kV.#2109机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39749,0,0,0,0,1,-0.02,-0.01,0,0,2,0,0.03,-0.03,1,39749,11594,-1,Unit,0.38,0.38
2991,红和风电厂.0.38kV.#2110机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39750,0,0,0,0,1,-0.01,-0.02,0,0,2,0,0.03,-0.03,1,39750,11595,-1,Unit,0.38,0.38
2992,红和风电厂.0.38kV.#2111机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39751,0,0,0,0,1,-0.02,-0.02,0,0,2,0,0.03,-0.03,1,39751,11596,-1,Unit,0.38,0.38
2993,红和风电厂.0.38kV.#2112机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39752,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39752,11597,-1,Unit,0.38,0.38
2994,红和风电厂.0.38kV.#2113机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39753,0,0,0,0,1,0,-0.02,0,0,2,0,0.03,-0.03,1,39753,11598,-1,Unit,0.38,0.38
2995,红和风电厂.0.38kV.#2201机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39754,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39754,11599,-1,Unit,0.38,0.38
2996,红和风电厂.0.38kV.#2202机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39755,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39755,11600,-1,Unit,0.38,0.38
2997,红和风电厂.0.38kV.#2203机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39756,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39756,11601,-1,Unit,0.38,0.38
2998,红和风电厂.0.38kV.#2204机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39757,0,0,0,0,1,0.04,0.02,0,0,2,0,0.03,-0.03,1,39757,11602,-1,Unit,0.38,0.38
2999,红和风电厂.0.38kV.#2205机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39758,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39758,11603,-1,Unit,0.38,0.38
3000,红和风电厂.0.38kV.#2206机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39759,0,0,0,0,1,0.01,-0.01,0,0,2,0,0.03,-0.03,1,39759,11604,-1,Unit,0.38,0.38
3001,红和风电厂.0.38kV.#2207机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39760,0,0,0,0,1,0.05,-0.02,0,0,2,0,0.03,-0.03,1,39760,11605,-1,Unit,0.38,0.38
3002,红和风电厂.0.38kV.#2208机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39761,0,0,0,0,1,0.07,-0.02,0,0,2,0,0.03,-0.03,1,39761,11606,-1,Unit,0.38,0.38
3003,红和风电厂.0.38kV.#2209机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39762,0,0,0,0,1,-0.02,-0.02,0,0,2,0,0.03,-0.03,1,39762,11607,-1,Unit,0.38,0.38
3004,红和风电厂.0.38kV.#2210机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39763,0,0,0,0,1,0,-0.01,0,0,2,0,0.03,-0.03,1,39763,11608,-1,Unit,0.38,0.38
3005,红和风电厂.0.38kV.#2211机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39764,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39764,11609,-1,Unit,0.38,0.38
3006,红和风电厂.0.38kV.#2212机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39765,0,0,0,0,1,-0.01,-0.02,0,0,2,0,0.03,-0.03,1,39765,11610,-1,Unit,0.38,0.38
3007,红和风电厂.0.38kV.#2405机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39766,0,0,0,0,1,0.17,-0.02,0,0,2,0,0.03,-0.03,1,39766,11611,-1,Unit,0.38,0.38
3008,红和风电厂.0.38kV.#2301机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39767,0,0,0,0,1,0.14,-0.02,0,0,2,0,0.03,-0.03,1,39767,11612,-1,Unit,0.38,0.38
3009,红和风电厂.0.38kV.#2302机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39768,0,0,0,0,1,0.22,-0.02,0,0,2,0,0.03,-0.03,1,39768,11613,-1,Unit,0.38,0.38
3010,红和风电厂.0.38kV.#2303机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39769,0,0,0,0,1,0.17,-0.02,0,0,2,0,0.03,-0.03,1,39769,11614,-1,Unit,0.38,0.38
3011,红和风电厂.0.38kV.#2304机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39770,0,0,0,0,1,0.15,-0.02,0,0,2,0,0.03,-0.03,1,39770,11615,-1,Unit,0.38,0.38
3012,红和风电厂.0.38kV.#2305机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39771,0,0,0,0,1,0.11,-0.02,0,0,2,0,0.03,-0.03,1,39771,11616,-1,Unit,0.38,0.38
3013,红和风电厂.0.38kV.#2306机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39772,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39772,11617,-1,Unit,0.38,0.38
3014,红和风电厂.0.38kV.#2307机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39773,0,0,0,0,1,0.12,-0.02,0,0,2,0,0.03,-0.03,1,39773,11618,-1,Unit,0.38,0.38
3015,红和风电厂.0.38kV.#2308机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39774,0,0,0,0,1,0.08,-0.02,0,0,2,0,0.03,-0.03,1,39774,11619,-1,Unit,0.38,0.38
3016,红和风电厂.0.38kV.#2309机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39775,0,0,0,0,1,0.01,-0.02,0,0,2,0,0.03,-0.03,1,39775,11620,-1,Unit,0.38,0.38
3017,红和风电厂.0.38kV.#2310机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39776,0,0,0,0,1,0,-0.01,0,0,2,0,0.03,-0.03,1,39776,11621,-1,Unit,0.38,0.38
3018,红和风电厂.0.38kV.#2311机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39777,0,0,0,0,1,0,0,0,0,2,0,0.03,-0.03,1,39777,11622,-1,Unit,0.38,0.38
3019,红和风电厂.0.38kV.#2312机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39778,0,0,0,0,1,-0.02,-0.02,0,0,2,0,0.03,-0.03,1,39778,11623,-1,Unit,0.38,0.38
3020,红和风电厂.0.38kV.#2402机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39779,0,0,0,0,1,0.19,-0.05,0,0,2,0,0.03,-0.03,1,39779,11624,-1,Unit,0.38,0.38
3021,红和风电厂.0.38kV.#2403机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39780,0,0,0,0,1,0.18,-0.02,0,0,2,0,0.03,-0.03,1,39780,11625,-1,Unit,0.38,0.38
3022,红和风电厂.0.38kV.#2404机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39781,0,0,0,0,1,0.1,-0.02,0,0,2,0,0.03,-0.03,1,39781,11626,-1,Unit,0.38,0.38
3023,红和风电厂.0.38kV.#2406机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39782,0,0,0,0,1,0.17,-0.02,0,0,2,0,0.03,-0.03,1,39782,11627,-1,Unit,0.38,0.38
3024,红和风电厂.0.38kV.#2407机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39783,0,0,0,0,1,0.19,-0.02,0,0,2,0,0.03,-0.03,1,39783,11628,-1,Unit,0.38,0.38
3025,红和风电厂.0.38kV.#2408机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39784,0,0,0,0,1,0.12,-0.02,0,0,2,0,0.03,-0.03,1,39784,11629,-1,Unit,0.38,0.38
3026,红和风电厂.0.38kV.#2409机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39785,0,0,0,0,1,0.08,-0.01,0,0,2,0,0.03,-0.03,1,39785,11630,-1,Unit,0.38,0.38
3027,红和风电厂.0.38kV.#2410机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39786,0,0,0,0,1,0.09,-0.01,0,0,2,0,0.03,-0.03,1,39786,11631,-1,Unit,0.38,0.38
3028,红和风电厂.0.38kV.#2411机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39787,0,0,0,0,1,0.12,-0.02,0,0,2,0,0.03,-0.03,1,39787,11632,-1,Unit,0.38,0.38
3029,红和风电厂.0.38kV.#2412机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39788,0,0,0,0,1,0.02,-0.03,0,0,2,0,0.03,-0.03,1,39788,11633,-1,Unit,0.38,0.38
3030,红和风电厂.0.38kV.#2413机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39789,0,0,0,0,1,0.01,-0.02,0,0,2,0,0.03,-0.03,1,39789,11634,-1,Unit,0.38,0.38
3031,红和风电厂.0.38kV.#2401机组,0,0,0,2.105,220,四川.红和风电厂.0.nd39790,0,0,0,0,1,-0.02,-0.02,0,0,2,0,0.03,-0.03,1,39790,11635,-1,Unit,0.38,0.38
3032,特里木光伏厂.0.48kV.32011#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39791,0,0,0,0,1,0.45,0,0,0,1.6,0,0.08,-0.08,1,39791,16317,-1,Unit,0.48,0.48
3033,特里木光伏厂.0.48kV.32012#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39792,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39792,16318,-1,Unit,0.48,0.48
3034,特里木光伏厂.0.48kV.32021#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39793,0,0,0,0,1,0.78,0,0,0,1.6,0,0.08,-0.08,1,39793,16319,-1,Unit,0.48,0.48
3035,特里木光伏厂.0.48kV.32022#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39794,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39794,16320,-1,Unit,0.48,0.48
3036,特里木光伏厂.0.48kV.32031#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39795,0,0,0,0,1,1.37,0,0,0,1.6,0,0.08,-0.08,1,39795,16321,-1,Unit,0.48,0.48
3037,特里木光伏厂.0.48kV.32032#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39796,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39796,16322,-1,Unit,0.48,0.48
3038,特里木光伏厂.0.48kV.32041#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39797,0,0,0,0,1,1.31,0,0,0,1.6,0,0.08,-0.08,1,39797,16323,-1,Unit,0.48,0.48
3039,特里木光伏厂.0.48kV.32042#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39798,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39798,16324,-1,Unit,0.48,0.48
3040,特里木光伏厂.0.48kV.32051#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39799,0,0,0,0,1,1.29,0,0,0,1.6,0,0.08,-0.08,1,39799,16325,-1,Unit,0.48,0.48
3041,特里木光伏厂.0.48kV.32052#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39800,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39800,16326,-1,Unit,0.48,0.48
3042,特里木光伏厂.0.48kV.32061#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39801,0,0,0,0,1,0.63,0,0,0,1.6,0,0.08,-0.08,1,39801,16327,-1,Unit,0.48,0.48
3043,特里木光伏厂.0.48kV.32062#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39802,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39802,16328,-1,Unit,0.48,0.48
3044,特里木光伏厂.0.48kV.32071#机组,0,0,0,1.05,35,四川.特里木光伏厂.0.nd39803,0,0,0,0,1,0.28,0,0,0,1,0,0.05,-0.05,1,39803,16329,-1,Unit,0.48,0.48
3045,特里木光伏厂.0.48kV.32072#机组,0,0,0,1.05,35,四川.特里木光伏厂.0.nd39804,0,0,0,0,1,0,0,0,0,1,0,0.05,-0.05,1,39804,16330,-1,Unit,0.48,0.48
3046,特里木光伏厂.0.48kV.32081#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39805,0,0,0,0,1,0.5,0,0,0,1.6,0,0.08,-0.08,1,39805,16331,-1,Unit,0.48,0.48
3047,特里木光伏厂.0.48kV.32082#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39806,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39806,16332,-1,Unit,0.48,0.48
3048,特里木光伏厂.0.48kV.32091#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39807,0,0,0,0,1,0.39,0,0,0,1.6,0,0.08,-0.08,1,39807,16333,-1,Unit,0.48,0.48
3049,特里木光伏厂.0.48kV.32092#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39808,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39808,16334,-1,Unit,0.48,0.48
3050,特里木光伏厂.0.48kV.32101#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39809,0,0,0,0,1,0.42,0,0,0,1.6,0,0.08,-0.08,1,39809,16335,-1,Unit,0.48,0.48
3051,特里木光伏厂.0.48kV.32102#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39810,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39810,16336,-1,Unit,0.48,0.48
3052,特里木光伏厂.0.48kV.32111#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39811,0,0,0,0,1,0.36,0,0,0,1.6,0,0.08,-0.08,1,39811,16337,-1,Unit,0.48,0.48
3053,特里木光伏厂.0.48kV.32112#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39812,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39812,16338,-1,Unit,0.48,0.48
3054,特里木光伏厂.0.48kV.32121#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39813,0,0,0,0,1,0.4,0,0,0,1.6,0,0.08,-0.08,1,39813,16339,-1,Unit,0.48,0.48
3055,特里木光伏厂.0.48kV.32122#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39814,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39814,16340,-1,Unit,0.48,0.48
3056,特里木光伏厂.0.48kV.32131#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39815,0,0,0,0,1,0.4,0,0,0,1.6,0,0.08,-0.08,1,39815,16341,-1,Unit,0.48,0.48
3057,特里木光伏厂.0.48kV.32132#机组,0,0,0,1.68,35,四川.特里木光伏厂.0.nd39816,0,0,0,0,1,0,0,0,0,1.6,0,0.08,-0.08,1,39816,16342,-1,Unit,0.48,0.48
3058,去学厂.13.8kV.#1机组,0,0,0,136.67,220,四川.去学厂.13.17332,116.021,8.097,13.182,32.221,0,115.7,9.06,13.53,0,123,0,13.67,-13.67,1,16241,17332,0,Unit,13,13.8
3059,去学厂.13.8kV.#2机组,0,0,0,136.67,220,四川.去学厂.13.17333,66.246,3.567,13.227,29.122,0,65.21,3.4,13.43,0,123,0,13.67,-13.67,1,16243,17333,0,Unit,13,13.8
3060,长河坝厂.20kV.#1机组,0,0,0,722.22,500,四川.长河坝厂.20.nd16267,0,0,0,0,1,0.2,-4.8,0,0,650,0,72.22,-72.22,1,16267,16955,-1,Unit,20,20
3061,长河坝厂.20kV.#2机组,0,0,0,722.22,500,四川.长河坝厂.20.16956,490.666,3.968,18.735,-2.76,0,491.5,-5.8,19.64,0,650,0,72.22,-72.22,1,16269,16956,0,Unit,20,20
3062,长河坝厂.20kV.#3机组,0,0,0,722.22,500,四川.长河坝厂.20.16957,495.209,6.168,18.742,-2.68,0,496.2,-3,19.64,0,650,0,72.22,-72.22,1,16271,16957,0,Unit,20,20
3063,长河坝厂.20kV.#4机组,0,0,0,722.22,500,四川.长河坝厂.20.nd16273,0,0,0,0,1,0.5,2.5,0,0,650,0,72.22,-72.22,1,16273,16958,-1,Unit,20,20
3064,望江坪风电厂.0.69kV.#1201机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39817,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39817,17371,-1,Unit,0.69,0.69
3065,望江坪风电厂.0.69kV.#1202机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39818,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39818,17372,-1,Unit,0.69,0.69
3066,望江坪风电厂.0.69kV.#1203机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39819,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39819,17373,-1,Unit,0.69,0.69
3067,望江坪风电厂.0.69kV.#1204机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39820,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39820,17374,-1,Unit,0.69,0.69
3068,望江坪风电厂.0.69kV.#1205机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39821,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39821,17375,-1,Unit,0.69,0.69
3069,望江坪风电厂.0.69kV.#1206机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39822,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39822,17376,-1,Unit,0.69,0.69
3070,望江坪风电厂.0.69kV.#1301机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39823,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39823,17377,-1,Unit,0.69,0.69
3071,望江坪风电厂.0.69kV.#1302机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39824,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39824,17378,-1,Unit,0.69,0.69
3072,望江坪风电厂.0.69kV.#1303机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39825,0,0,0,0,1,0,0,0.7,0,2,0,0.9,-0.9,1,39825,17379,-1,Unit,0.69,0.69
3073,望江坪风电厂.0.69kV.#1304机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39826,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39826,17380,-1,Unit,0.69,0.69
3074,望江坪风电厂.0.69kV.#1305机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39827,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39827,17381,-1,Unit,0.69,0.69
3075,望江坪风电厂.0.69kV.#1306机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39828,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39828,17382,-1,Unit,0.69,0.69
3076,望江坪风电厂.0.69kV.#1307机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39829,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39829,17383,-1,Unit,0.69,0.69
3077,望江坪风电厂.0.69kV.#1308机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39830,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39830,17384,-1,Unit,0.69,0.69
3078,望江坪风电厂.0.69kV.#1309机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39831,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39831,17385,-1,Unit,0.69,0.69
3079,望江坪风电厂.0.69kV.#1310机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39832,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39832,17386,-1,Unit,0.69,0.69
3080,望江坪风电厂.0.69kV.#1401机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39833,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39833,17387,-1,Unit,0.69,0.69
3081,望江坪风电厂.0.69kV.#1402机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39834,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39834,17388,-1,Unit,0.69,0.69
3082,望江坪风电厂.0.69kV.#1403机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39835,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39835,17389,-1,Unit,0.69,0.69
3083,望江坪风电厂.0.69kV.#1404机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39836,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39836,17390,-1,Unit,0.69,0.69
3084,望江坪风电厂.0.69kV.#1405机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39837,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39837,17391,-1,Unit,0.69,0.69
3085,望江坪风电厂.0.69kV.#1406机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39838,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39838,17392,-1,Unit,0.69,0.69
3086,望江坪风电厂.0.69kV.#1407机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39839,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39839,17393,-1,Unit,0.69,0.69
3087,望江坪风电厂.0.69kV.#1408机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39840,0,0,0,0,1,0,0,0.69,0,2,0,0.9,-0.9,1,39840,17394,-1,Unit,0.69,0.69
3088,望江坪风电厂.0.69kV.#1409机组,0,0,0,2.898,110,四川.望江坪风电厂.0.nd39841,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.9,-0.9,1,39841,17395,-1,Unit,0.69,0.69
3089,瓦洛光伏厂.0.315kV.12011#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39842,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39842,17251,-1,Unit,0.315,0.315
3090,瓦洛光伏厂.0.315kV.12012#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39843,0,0,0,0,1,0.41,-0.01,0,0,0.5,0,0.09,-0.09,1,39843,17252,-1,Unit,0.315,0.315
3091,瓦洛光伏厂.0.315kV.12021#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39844,0,0,0,0,1,0.42,0,0,0,0.5,0,0.09,-0.09,1,39844,17253,-1,Unit,0.315,0.315
3092,瓦洛光伏厂.0.315kV.12022#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39845,0,0,0,0,1,0.42,-0.01,0,0,0.5,0,0.09,-0.09,1,39845,17254,-1,Unit,0.315,0.315
3093,瓦洛光伏厂.0.315kV.12031#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39846,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39846,17255,-1,Unit,0.315,0.315
3094,瓦洛光伏厂.0.315kV.12032#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39847,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39847,17256,-1,Unit,0.315,0.315
3095,瓦洛光伏厂.0.315kV.12041#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39848,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39848,17257,-1,Unit,0.315,0.315
3096,瓦洛光伏厂.0.315kV.12042#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39849,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39849,17258,-1,Unit,0.315,0.315
3097,瓦洛光伏厂.0.315kV.12051#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39850,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39850,17259,-1,Unit,0.315,0.315
3098,瓦洛光伏厂.0.315kV.12052#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39851,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39851,17260,-1,Unit,0.315,0.315
3099,瓦洛光伏厂.0.315kV.12061#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39852,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39852,17261,-1,Unit,0.315,0.315
3100,瓦洛光伏厂.0.315kV.12062#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39853,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39853,17262,-1,Unit,0.315,0.315
3101,瓦洛光伏厂.0.315kV.12071#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39854,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39854,17263,-1,Unit,0.315,0.315
3102,瓦洛光伏厂.0.315kV.12072#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39855,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39855,17264,-1,Unit,0.315,0.315
3103,瓦洛光伏厂.0.315kV.12081#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39856,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39856,17265,-1,Unit,0.315,0.315
3104,瓦洛光伏厂.0.315kV.12082#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39857,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39857,17266,-1,Unit,0.315,0.315
3105,瓦洛光伏厂.0.315kV.12091#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39858,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39858,17267,-1,Unit,0.315,0.315
3106,瓦洛光伏厂.0.315kV.12092#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39859,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39859,17268,-1,Unit,0.315,0.315
3107,瓦洛光伏厂.0.315kV.12101#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39860,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39860,17269,-1,Unit,0.315,0.315
3108,瓦洛光伏厂.0.315kV.12102#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39861,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39861,17270,-1,Unit,0.315,0.315
3109,瓦洛光伏厂.0.315kV.12111#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39862,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39862,17271,-1,Unit,0.315,0.315
3110,瓦洛光伏厂.0.315kV.12112#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39863,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39863,17272,-1,Unit,0.315,0.315
3111,瓦洛光伏厂.0.315kV.12121#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39864,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39864,17273,-1,Unit,0.315,0.315
3112,瓦洛光伏厂.0.315kV.12122#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39865,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39865,17274,-1,Unit,0.315,0.315
3113,瓦洛光伏厂.0.315kV.12131#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39866,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39866,17275,-1,Unit,0.315,0.315
3114,瓦洛光伏厂.0.315kV.12132#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39867,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39867,17276,-1,Unit,0.315,0.315
3115,瓦洛光伏厂.0.315kV.12141#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39868,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39868,17277,-1,Unit,0.315,0.315
3116,瓦洛光伏厂.0.315kV.12142#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39869,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39869,17278,-1,Unit,0.315,0.315
3117,瓦洛光伏厂.0.315kV.12151#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39870,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39870,17279,-1,Unit,0.315,0.315
3118,瓦洛光伏厂.0.315kV.12152#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39871,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39871,17280,-1,Unit,0.315,0.315
3119,瓦洛光伏厂.0.315kV.12161#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39872,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39872,17281,-1,Unit,0.315,0.315
3120,瓦洛光伏厂.0.315kV.12162#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39873,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39873,17282,-1,Unit,0.315,0.315
3121,瓦洛光伏厂.0.315kV.12171#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39874,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39874,17283,-1,Unit,0.315,0.315
3122,瓦洛光伏厂.0.315kV.12172#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39875,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39875,17284,-1,Unit,0.315,0.315
3123,瓦洛光伏厂.0.315kV.12181#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39876,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39876,17285,-1,Unit,0.315,0.315
3124,瓦洛光伏厂.0.315kV.12182#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39877,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39877,17286,-1,Unit,0.315,0.315
3125,瓦洛光伏厂.0.315kV.12191#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39878,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39878,17287,-1,Unit,0.315,0.315
3126,瓦洛光伏厂.0.315kV.12192#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39879,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39879,17288,-1,Unit,0.315,0.315
3127,瓦洛光伏厂.0.315kV.12201#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39880,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39880,17289,-1,Unit,0.315,0.315
3128,瓦洛光伏厂.0.315kV.12202#机组,0,0,0,0.588,35,四川.瓦洛光伏厂.0.nd39881,0,0,0,0,1,0,0,0,0,0.5,0,0.09,-0.09,1,39881,17290,-1,Unit,0.315,0.315
3129,卓坤厂.0.48kV.2401#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39882,0,0,0,0,1,1.31,-0.1,0,0,1.74,0,0.22,-0.22,1,39882,13937,-1,Unit,0.48,0.48
3130,卓坤厂.0.48kV.2402#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39883,0,0,0,0,1,1.31,-1,0,0,1.74,0,0.22,-0.22,1,39883,13938,-1,Unit,0.48,0.48
3131,卓坤厂.0.48kV.2403#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39884,0,0,0,0,1,1.31,-0.01,0,0,1.74,0,0.22,-0.22,1,39884,13939,-1,Unit,0.48,0.48
3132,卓坤厂.0.48kV.2404#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39885,0,0,0,0,1,1.31,-1,0,0,1.74,0,0.22,-0.22,1,39885,13940,-1,Unit,0.48,0.48
3133,卓坤厂.0.48kV.2405#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39886,0,0,0,0,1,1.31,-0.1,0,0,1.74,0,0.22,-0.22,1,39886,13941,-1,Unit,0.48,0.48
3134,卓坤厂.0.48kV.2406#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39887,0,0,0,0,1,1.31,-0.1,0,0,1.74,0,0.22,-0.22,1,39887,13942,-1,Unit,0.48,0.48
3135,卓坤厂.0.48kV.2301#机组,0,0,0,1.267,110,四川.卓坤厂.0.nd39888,0,0,0,0,1,1.31,-0.5,0,0,1.14,0,0.13,-0.13,1,39888,13943,-1,Unit,0.48,0.48
3136,卓坤厂.0.48kV.2302#机组,0,0,0,1.9,110,四川.卓坤厂.0.nd39889,0,0,0,0,1,1.31,-0.5,0,0,1.71,0,0.19,-0.19,1,39889,13944,-1,Unit,0.48,0.48
3137,卓坤厂.0.48kV.2303#机组,0,0,0,1.9,110,四川.卓坤厂.0.nd39890,0,0,0,0,1,1.31,0,0,0,1.71,0,0.19,-0.19,1,39890,13945,-1,Unit,0.48,0.48
3138,卓坤厂.0.48kV.2304#机组,0,0,0,1.9,110,四川.卓坤厂.0.nd39891,0,0,0,0,1,1.31,0.02,0,0,1.71,0,0.19,-0.19,1,39891,13946,-1,Unit,0.48,0.48
3139,卓坤厂.0.48kV.2305#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39892,0,0,0,0,1,1.31,0.02,0,0,1.74,0,0.22,-0.22,1,39892,13947,-1,Unit,0.48,0.48
3140,卓坤厂.0.48kV.2306#机组,0,0,0,1.56,110,四川.卓坤厂.0.nd39893,0,0,0,0,1,1,0,0,0,1.74,0,0.22,-0.22,1,39893,13948,-1,Unit,0.48,0.48
3141,博洛拉达风电厂.0.62kV.1101#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39894,0,0,0,0,1,0.02,0,613.47,0,1.5,0,0.01,-0.01,1,39894,17527,-1,Unit,0.62,0.62
3142,博洛拉达风电厂.0.62kV.1102#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39895,0,0,0,0,1,0.08,0,613.63,0,1.5,0,0.01,-0.01,1,39895,17528,-1,Unit,0.62,0.62
3143,博洛拉达风电厂.0.62kV.1103#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39896,0,0,0,0,1,0.1,0,615.36,0,1.5,0,0.01,-0.01,1,39896,17529,-1,Unit,0.62,0.62
3144,博洛拉达风电厂.0.62kV.1104#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39897,0,0,0,0,1,0.05,0,615.03,0,1.5,0,0.01,-0.01,1,39897,17530,-1,Unit,0.62,0.62
3145,博洛拉达风电厂.0.62kV.1105#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39898,0,0,0,0,1,0,0,617.63,0,1.5,0,0.01,-0.01,1,39898,17531,-1,Unit,0.62,0.62
3146,博洛拉达风电厂.0.62kV.1106#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39899,0,0,0,0,1,0.1,0,615.21,0,1.5,0,0.01,-0.01,1,39899,17532,-1,Unit,0.62,0.62
3147,博洛拉达风电厂.0.62kV.1107#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39900,0,0,0,0,1,0.09,0,615.54,0,1.5,0,0.01,-0.01,1,39900,17533,-1,Unit,0.62,0.62
3148,博洛拉达风电厂.0.62kV.1108#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39901,0,0,0,0,1,0.25,0,619.36,0,1.5,0,0.01,-0.01,1,39901,17534,-1,Unit,0.62,0.62
3149,博洛拉达风电厂.0.62kV.1109#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39902,0,0,0,0,1,0.13,0,617.46,0,1.5,0,0.01,-0.01,1,39902,17535,-1,Unit,0.62,0.62
3150,博洛拉达风电厂.0.62kV.1301#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39903,0,0,0,0,1,0.14,0,613.99,0,1.5,0,0.01,-0.01,1,39903,17536,-1,Unit,0.62,0.62
3151,博洛拉达风电厂.0.62kV.1302#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39904,0,0,0,0,1,0.13,0,614.86,0,1.5,0,0.01,-0.01,1,39904,17537,-1,Unit,0.62,0.62
3152,博洛拉达风电厂.0.62kV.1303#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39905,0,0,0,0,1,-0.02,0,611.03,0,1.5,0,0.01,-0.01,1,39905,17538,-1,Unit,0.62,0.62
3153,博洛拉达风电厂.0.62kV.1304#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39906,0,0,0,0,1,-0.02,0,615.54,0,1.5,0,0.01,-0.01,1,39906,17539,-1,Unit,0.62,0.62
3154,博洛拉达风电厂.0.62kV.1305#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39907,0,0,0,0,1,-0.01,-0.01,614.5,0,1.5,0,0.01,-0.01,1,39907,17540,-1,Unit,0.62,0.62
3155,博洛拉达风电厂.0.62kV.1306#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39908,0,0,0,0,1,0,0,614.34,0,1.5,0,0.01,-0.01,1,39908,17541,-1,Unit,0.62,0.62
3156,博洛拉达风电厂.0.62kV.1307#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39909,0,0,0,0,1,0,0,614.5,0,1.5,0,0.01,-0.01,1,39909,17542,-1,Unit,0.62,0.62
3157,博洛拉达风电厂.0.62kV.1308#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39910,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39910,17543,-1,Unit,0.62,0.62
3158,博洛拉达风电厂.0.62kV.1309#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39911,0,0,0,0,1,0.03,0,613.3,0,1.5,0,0.01,-0.01,1,39911,17544,-1,Unit,0.62,0.62
3159,博洛拉达风电厂.0.62kV.1310#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39912,0,0,0,0,1,0.1,0,618.32,0,1.5,0,0.01,-0.01,1,39912,17545,-1,Unit,0.62,0.62
3160,博洛拉达风电厂.0.62kV.1311#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39913,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39913,17546,-1,Unit,0.62,0.62
3161,博洛拉达风电厂.0.62kV.1312#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39914,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39914,17547,-1,Unit,0.62,0.62
3162,博洛拉达风电厂.0.62kV.1313#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39915,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39915,17548,-1,Unit,0.62,0.62
3163,博洛拉达风电厂.0.62kV.1314#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39916,0,0,0,0,1,0,0,0,0,1.5,0,0.01,-0.01,1,39916,17549,-1,Unit,0.62,0.62
3164,博洛拉达风电厂.0.62kV.1401#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39917,0,0,0,0,1,0.03,0,615.54,0,1.5,0,0.01,-0.01,1,39917,17550,-1,Unit,0.62,0.62
3165,博洛拉达风电厂.0.62kV.1402#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39918,0,0,0,0,1,0.12,0,618.67,0,1.5,0,0.01,-0.01,1,39918,17551,-1,Unit,0.62,0.62
3166,博洛拉达风电厂.0.62kV.1403#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39919,0,0,0,0,1,0.1,0,614.34,0,1.5,0,0.01,-0.01,1,39919,17552,-1,Unit,0.62,0.62
3167,博洛拉达风电厂.0.62kV.1404#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39920,0,0,0,0,1,0.03,0,613.3,0,1.5,0,0.01,-0.01,1,39920,17553,-1,Unit,0.62,0.62
3168,博洛拉达风电厂.0.62kV.1405#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39921,0,0,0,0,1,0,0,615.03,0,1.5,0,0.01,-0.01,1,39921,17554,-1,Unit,0.62,0.62
3169,博洛拉达风电厂.0.62kV.1406#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39922,0,0,0,0,1,0.12,0,615.36,0,1.5,0,0.01,-0.01,1,39922,17555,-1,Unit,0.62,0.62
3170,博洛拉达风电厂.0.62kV.1407#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39923,0,0,0,0,1,0.05,0,616.4,0,1.5,0,0.01,-0.01,1,39923,17556,-1,Unit,0.62,0.62
3171,博洛拉达风电厂.0.62kV.1408#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39924,0,0,0,0,1,0.07,0,613.99,0,1.5,0,0.01,-0.01,1,39924,17557,-1,Unit,0.62,0.62
3172,博洛拉达风电厂.0.62kV.1409#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39925,0,0,0,0,1,0.1,0,615.54,0,1.5,0,0.01,-0.01,1,39925,17558,-1,Unit,0.62,0.62
3173,博洛拉达风电厂.0.62kV.1410#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39926,0,0,0,0,1,0.02,0,615.36,0,1.5,0,0.01,-0.01,1,39926,17559,-1,Unit,0.62,0.62
3174,博洛拉达风电厂.0.62kV.1501#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39927,0,0,0,0,1,0.02,0,620.23,0,1.5,0,0.01,-0.01,1,39927,17560,-1,Unit,0.62,0.62
3175,博洛拉达风电厂.0.62kV.1502#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39928,0,0,0,0,1,-0.01,0,612.94,0,1.5,0,0.01,-0.01,1,39928,17561,-1,Unit,0.62,0.62
3176,博洛拉达风电厂.0.62kV.1503#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39929,0,0,0,0,1,-0.02,0,613.13,0,1.5,0,0.01,-0.01,1,39929,17562,-1,Unit,0.62,0.62
3177,博洛拉达风电厂.0.62kV.1504#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39930,0,0,0,0,1,0,0,616.23,0,1.5,0,0.01,-0.01,1,39930,17563,-1,Unit,0.62,0.62
3178,博洛拉达风电厂.0.62kV.1505#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39931,0,0,0,0,1,0,0,615.54,0,1.5,0,0.01,-0.01,1,39931,17564,-1,Unit,0.62,0.62
3179,博洛拉达风电厂.0.62kV.1506#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39932,0,0,0,0,1,0.1,0,618.5,0,1.5,0,0.01,-0.01,1,39932,17565,-1,Unit,0.62,0.62
3180,博洛拉达风电厂.0.62kV.1507#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39933,0,0,0,0,1,-0.02,0,619.36,0,1.5,0,0.01,-0.01,1,39933,17566,-1,Unit,0.62,0.62
3181,博洛拉达风电厂.0.62kV.1508#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39934,0,0,0,0,1,0.06,0,615.21,0,1.5,0,0.01,-0.01,1,39934,17567,-1,Unit,0.62,0.62
3182,博洛拉达风电厂.0.62kV.1509#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39935,0,0,0,0,1,0.08,0,615.36,0,1.5,0,0.01,-0.01,1,39935,17568,-1,Unit,0.62,0.62
3183,博洛拉达风电厂.0.62kV.1510#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39936,0,0,0,0,1,0.01,0,614.67,0,1.5,0,0.01,-0.01,1,39936,17569,-1,Unit,0.62,0.62
3184,博洛拉达风电厂.0.62kV.1511#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39937,0,0,0,0,1,-0.01,0,615.36,0,1.5,0,0.01,-0.01,1,39937,17570,-1,Unit,0.62,0.62
3185,博洛拉达风电厂.0.62kV.1601#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39938,0,0,0,0,1,-0.01,0,616.07,0,1.5,0,0.01,-0.01,1,39938,17571,-1,Unit,0.62,0.62
3186,博洛拉达风电厂.0.62kV.1602#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39939,0,0,0,0,1,0,0,615.36,0,1.5,0,0.01,-0.01,1,39939,17572,-1,Unit,0.62,0.62
3187,博洛拉达风电厂.0.62kV.1603#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39940,0,0,0,0,1,-0.01,-0.01,614.86,0,1.5,0,0.01,-0.01,1,39940,17573,-1,Unit,0.62,0.62
3188,博洛拉达风电厂.0.62kV.1604#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39941,0,0,0,0,1,0,0,616.07,0,1.5,0,0.01,-0.01,1,39941,17574,-1,Unit,0.62,0.62
3189,博洛拉达风电厂.0.62kV.1605#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39942,0,0,0,0,1,0,0,613.99,0,1.5,0,0.01,-0.01,1,39942,17575,-1,Unit,0.62,0.62
3190,博洛拉达风电厂.0.62kV.1606#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39943,0,0,0,0,1,-0.01,0,612.07,0,1.5,0,0.01,-0.01,1,39943,17576,-1,Unit,0.62,0.62
3191,博洛拉达风电厂.0.62kV.1607#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39944,0,0,0,0,1,0,0,614.67,0,1.5,0,0.01,-0.01,1,39944,17577,-1,Unit,0.62,0.62
3192,博洛拉达风电厂.0.62kV.1608#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39945,0,0,0,0,1,0,0,614.67,0,1.5,0,0.01,-0.01,1,39945,17578,-1,Unit,0.62,0.62
3193,博洛拉达风电厂.0.62kV.1609#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39946,0,0,0,0,1,0,0,613.63,0,1.5,0,0.01,-0.01,1,39946,17579,-1,Unit,0.62,0.62
3194,博洛拉达风电厂.0.62kV.1610#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39947,0,0,0,0,1,0,0,612.07,0,1.5,0,0.01,-0.01,1,39947,17580,-1,Unit,0.62,0.62
3195,博洛拉达风电厂.0.62kV.1611#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39948,0,0,0,0,1,0,0,615.03,0,1.5,0,0.01,-0.01,1,39948,17581,-1,Unit,0.62,0.62
3196,博洛拉达风电厂.0.62kV.1701#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39949,0,0,0,0,1,0.2,0,617.8,0,1.5,0,0.01,-0.01,1,39949,17582,-1,Unit,0.62,0.62
3197,博洛拉达风电厂.0.62kV.1702#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39950,0,0,0,0,1,0.06,0,613.3,0,1.5,0,0.01,-0.01,1,39950,17583,-1,Unit,0.62,0.62
3198,博洛拉达风电厂.0.62kV.1703#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39951,0,0,0,0,1,0.01,0,615.54,0,1.5,0,0.01,-0.01,1,39951,17584,-1,Unit,0.62,0.62
3199,博洛拉达风电厂.0.62kV.1704#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39952,0,0,0,0,1,0.01,0,613.13,0,1.5,0,0.01,-0.01,1,39952,17585,-1,Unit,0.62,0.62
3200,博洛拉达风电厂.0.62kV.1705#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39953,0,0,0,0,1,0.03,0,615.36,0,1.5,0,0.01,-0.01,1,39953,17586,-1,Unit,0.62,0.62
3201,博洛拉达风电厂.0.62kV.1706#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39954,0,0,0,0,1,-0.01,0,613.3,0,1.5,0,0.01,-0.01,1,39954,17587,-1,Unit,0.62,0.62
3202,博洛拉达风电厂.0.62kV.1707#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39955,0,0,0,0,1,0.25,0,615.03,0,1.5,0,0.01,-0.01,1,39955,17588,-1,Unit,0.62,0.62
3203,博洛拉达风电厂.0.62kV.1708#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39956,0,0,0,0,1,0.08,0,617.63,0,1.5,0,0.01,-0.01,1,39956,17589,-1,Unit,0.62,0.62
3204,博洛拉达风电厂.0.62kV.1709#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39957,0,0,0,0,1,0.18,0,616.07,0,1.5,0,0.01,-0.01,1,39957,17590,-1,Unit,0.62,0.62
3205,博洛拉达风电厂.0.62kV.1710#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39958,0,0,0,0,1,0.1,0,615.73,0,1.5,0,0.01,-0.01,1,39958,17591,-1,Unit,0.62,0.62
3206,博洛拉达风电厂.0.62kV.1711#机组,0,0,0,1.51,220,四川.博洛拉达风电厂.0.nd39959,0,0,0,0,1,0.04,0,616.94,0,1.5,0,0.01,-0.01,1,39959,17592,-1,Unit,0.62,0.62
3207,沙南厂.10.5kV.#1机组,0,0,0,63,500,西南.沙南厂.10.17661,40.509,9.402,10.68,-9.09,0,41.1,9.65,10.36,0,58,0,5,-5,1,16401,17661,0,Unit,10,10.5
3208,沙南厂.10.5kV.#2机组,0,0,0,63,500,西南.沙南厂.10.17661,41.593,6.335,10.68,-9.09,0,42.2,6.5,10.36,0,58,0,5,-5,1,16403,17661,0,Unit,10,10.5
3209,沙南厂.10.5kV.#3机组,0,0,0,63,500,西南.沙南厂.10.17662,0,0,10.683,-11.792,1,0,0,0,0,58,0,5,-5,1,16405,17662,0,Unit,10,10.5
3210,沙南厂.10.5kV.#4机组,0,0,0,63,500,西南.沙南厂.10.17662,39.176,13.983,10.683,-11.792,0,40.2,14.4,10.4,0,58,0,5,-5,1,16407,17662,0,Unit,10,10.5
3211,沙南厂.10.5kV.#5机组,0,0,0,63,500,西南.沙南厂.10.nd16409,0,0,0,0,1,0.1,0.4,10.26,0,58,0,5,-5,1,16409,17663,-1,Unit,10,10.5
3212,沙南厂.10.5kV.#6机组,0,0,0,63,500,西南.沙南厂.10.nd16411,0,0,0,0,1,0,0,0,0,58,0,5,-5,1,16411,17663,-1,Unit,10,10.5
3213,同德厂.10.5kV.#1机组,0,0,0,23.529,110,四川.同德厂.10.nd16419,0,0,0,0,1,8.32,2.41,10.23,0,20,0,3.53,-3.53,1,16419,17665,-1,Unit,10,10.5
3214,海口风电厂.0.69kV.1201#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39960,0,0,0,0,1,0.23,-0.03,0.69,0,2,0,0.11,-0.11,1,39960,17670,-1,Unit,0.69,0.69
3215,海口风电厂.0.69kV.1202#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39961,0,0,0,0,1,0,0,0.69,0,2,0,0.11,-0.11,1,39961,17671,-1,Unit,0.69,0.69
3216,海口风电厂.0.69kV.1203#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39962,0,0,0,0,1,0.2,-0.03,0.69,0,2,0,0.11,-0.11,1,39962,17672,-1,Unit,0.69,0.69
3217,海口风电厂.0.69kV.1204#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39963,0,0,0,0,1,0,0,0.69,0,2,0,0.11,-0.11,1,39963,17673,-1,Unit,0.69,0.69
3218,海口风电厂.0.69kV.1205#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39964,0,0,0,0,1,0.21,-0.03,0.69,0,2,0,0.11,-0.11,1,39964,17674,-1,Unit,0.69,0.69
3219,海口风电厂.0.69kV.1206#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39965,0,0,0,0,1,0.2,-0.03,0.69,0,2,0,0.11,-0.11,1,39965,17675,-1,Unit,0.69,0.69
3220,海口风电厂.0.69kV.1207#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39966,0,0,0,0,1,0.14,-0.03,0.69,0,2,0,0.11,-0.11,1,39966,17676,-1,Unit,0.69,0.69
3221,海口风电厂.0.69kV.1208#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39967,0,0,0,0,1,0,-0.03,0.69,0,2,0,0.11,-0.11,1,39967,17677,-1,Unit,0.69,0.69
3222,海口风电厂.0.69kV.1209#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39968,0,0,0,0,1,0,0,0.69,0,2,0,0.11,-0.11,1,39968,17678,-1,Unit,0.69,0.69
3223,海口风电厂.0.69kV.1210#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39969,0,0,0,0,1,0.02,-0.03,0.69,0,2,0,0.11,-0.11,1,39969,17679,-1,Unit,0.69,0.69
3224,海口风电厂.0.69kV.1211#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39970,0,0,0,0,1,0,0,0.69,0,2,0,0.11,-0.11,1,39970,17680,-1,Unit,0.69,0.69
3225,海口风电厂.0.69kV.1212#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39971,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39971,17681,-1,Unit,0.69,0.69
3226,海口风电厂.0.69kV.1213#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39972,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39972,17682,-1,Unit,0.69,0.69
3227,海口风电厂.0.69kV.1101#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39973,0,0,0,0,1,0.36,-0.07,6.9,0,2,0,0.11,-0.11,1,39973,17683,-1,Unit,0.69,0.69
3228,海口风电厂.0.69kV.1102#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39974,0,0,0,0,1,0.35,-0.03,0.69,0,2,0,0.11,-0.11,1,39974,17684,-1,Unit,0.69,0.69
3229,海口风电厂.0.69kV.1103#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39975,0,0,0,0,1,0.22,-0.04,0.69,0,2,0,0.11,-0.11,1,39975,17685,-1,Unit,0.69,0.69
3230,海口风电厂.0.69kV.1104#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39976,0,0,0,0,1,0.31,-0.03,0.69,0,2,0,0.11,-0.11,1,39976,17686,-1,Unit,0.69,0.69
3231,海口风电厂.0.69kV.1105#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39977,0,0,0,0,1,0.19,-0.05,0.69,0,2,0,0.11,-0.11,1,39977,17687,-1,Unit,0.69,0.69
3232,海口风电厂.0.69kV.1106#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39978,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39978,17688,-1,Unit,0.69,0.69
3233,海口风电厂.0.69kV.1107#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39979,0,0,0,0,1,0,-0.01,0.69,0,2,0,0.11,-0.11,1,39979,17689,-1,Unit,0.69,0.69
3234,海口风电厂.0.69kV.1108#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39980,0,0,0,0,1,0.12,-0.04,0.69,0,2,0,0.11,-0.11,1,39980,17690,-1,Unit,0.69,0.69
3235,海口风电厂.0.69kV.1109#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39981,0,0,0,0,1,0.1,-0.03,0.69,0,2,0,0.11,-0.11,1,39981,17691,-1,Unit,0.69,0.69
3236,海口风电厂.0.69kV.1110#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39982,0,0,0,0,1,0.16,-0.05,0.69,0,2,0,0.11,-0.11,1,39982,17692,-1,Unit,0.69,0.69
3237,海口风电厂.0.69kV.1111#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39983,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,39983,17693,-1,Unit,0.69,0.69
3238,海口风电厂.0.69kV.1112#机组,0,0,0,2.105,110,四川.海口风电厂.0.nd39984,0,0,0,0,1,0.12,-0.06,0.69,0,2,0,0.11,-0.11,1,39984,17694,-1,Unit,0.69,0.69
3239,竹林坡光伏厂.全厂等值机组,0,0,0,100,110,四川.竹林坡光伏厂.0.nd39985,0,0,0,0,1,19.83,0,0,0,80,0,0.2,-0.2,1,39985,16539,-1,Unit,0,0
3240,大德厂.0.69kV.2102#机组,0,0,0,2.52,220,四川.大德厂.0.nd39986,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39986,13672,-1,Unit,0.69,0.69
3241,大德厂.0.69kV.2103#机组,0,0,0,2.52,220,四川.大德厂.0.nd39987,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39987,13673,-1,Unit,0.69,0.69
3242,大德厂.0.69kV.2104#机组,0,0,0,2.52,220,四川.大德厂.0.nd39988,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39988,13674,-1,Unit,0.69,0.69
3243,大德厂.0.69kV.2105#机组,0,0,0,2.52,220,四川.大德厂.0.nd39989,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39989,13675,-1,Unit,0.69,0.69
3244,大德厂.0.69kV.2106#机组,0,0,0,2.52,220,四川.大德厂.0.nd39990,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,39990,13676,-1,Unit,0.69,0.69
3245,大德厂.0.69kV.2107#机组,0,0,0,2.52,220,四川.大德厂.0.nd39991,0,0,0,0,1,0.03,0,0.68,0,2.5,0,0.02,-0.02,1,39991,13677,-1,Unit,0.69,0.69
3246,大德厂.0.69kV.2108#机组,0,0,0,2.52,220,四川.大德厂.0.nd39992,0,0,0,0,1,0.01,0,0.68,0,2.5,0,0.02,-0.02,1,39992,13678,-1,Unit,0.69,0.69
3247,大德厂.0.69kV.2109#机组,0,0,0,2.52,220,四川.大德厂.0.nd39993,0,0,0,0,1,0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39993,13679,-1,Unit,0.69,0.69
3248,大德厂.0.69kV.2110#机组,0,0,0,2.52,220,四川.大德厂.0.nd39994,0,0,0,0,1,0,0,0.68,0,2.5,0,0.02,-0.02,1,39994,13680,-1,Unit,0.69,0.69
3249,大德厂.0.69kV.2201#机组,0,0,0,2.52,220,四川.大德厂.0.nd39995,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,39995,13681,-1,Unit,0.69,0.69
3250,大德厂.0.69kV.2202#机组,0,0,0,2.52,220,四川.大德厂.0.nd39996,0,0,0,0,1,0.02,0,0.68,0,2.5,0,0.02,-0.02,1,39996,13682,-1,Unit,0.69,0.69
3251,大德厂.0.69kV.2203#机组,0,0,0,2.52,220,四川.大德厂.0.nd39997,0,0,0,0,1,0.08,0,0.68,0,2.5,0,0.02,-0.02,1,39997,13683,-1,Unit,0.69,0.69
3252,大德厂.0.69kV.2204#机组,0,0,0,2.52,220,四川.大德厂.0.nd39998,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,39998,13684,-1,Unit,0.69,0.69
3253,大德厂.0.69kV.2205#机组,0,0,0,2.52,220,四川.大德厂.0.nd39999,0,0,0,0,1,-0.02,-0.01,0.68,0,2.5,0,0.02,-0.02,1,39999,13685,-1,Unit,0.69,0.69
3254,大德厂.0.69kV.2206#机组,0,0,0,2.52,220,四川.大德厂.0.nd40000,0,0,0,0,1,0.06,0,0.68,0,2.5,0,0.02,-0.02,1,40000,13686,-1,Unit,0.69,0.69
3255,大德厂.0.69kV.2207#机组,0,0,0,2.52,220,四川.大德厂.0.nd40001,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40001,13687,-1,Unit,0.69,0.69
3256,大德厂.0.69kV.2208#机组,0,0,0,2.52,220,四川.大德厂.0.nd40002,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40002,13688,-1,Unit,0.69,0.69
3257,大德厂.0.69kV.2209#机组,0,0,0,2.52,220,四川.大德厂.0.nd40003,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40003,13689,-1,Unit,0.69,0.69
3258,大德厂.0.69kV.2210#机组,0,0,0,2.52,220,四川.大德厂.0.nd40004,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40004,13690,-1,Unit,0.69,0.69
3259,大德厂.0.69kV.2301#机组,0,0,0,2.52,220,四川.大德厂.0.nd40005,0,0,0,0,1,0,0,0.96,0,2.5,0,0.02,-0.02,1,40005,13691,-1,Unit,0.69,0.69
3260,大德厂.0.69kV.2302#机组,0,0,0,2.52,220,四川.大德厂.0.nd40006,0,0,0,0,1,-0.01,0,0.68,0,2.5,0,0.02,-0.02,1,40006,13692,-1,Unit,0.69,0.69
3261,大德厂.0.69kV.2303#机组,0,0,0,2.52,220,四川.大德厂.0.nd40007,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40007,13693,-1,Unit,0.69,0.69
3262,大德厂.0.69kV.2304#机组,0,0,0,2.52,220,四川.大德厂.0.nd40008,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40008,13694,-1,Unit,0.69,0.69
3263,大德厂.0.69kV.2305#机组,0,0,0,2.52,220,四川.大德厂.0.nd40009,0,0,0,0,1,-0.02,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40009,13695,-1,Unit,0.69,0.69
3264,大德厂.0.69kV.2306#机组,0,0,0,2.52,220,四川.大德厂.0.nd40010,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40010,13696,-1,Unit,0.69,0.69
3265,大德厂.0.69kV.2307#机组,0,0,0,2.52,220,四川.大德厂.0.nd40011,0,0,0,0,1,0.12,0,0.68,0,2.5,0,0.02,-0.02,1,40011,13697,-1,Unit,0.69,0.69
3266,大德厂.0.69kV.2308#机组,0,0,0,2.52,220,四川.大德厂.0.nd40012,0,0,0,0,1,0.07,-0.02,0.68,0,2.5,0,0.02,-0.02,1,40012,13698,-1,Unit,0.69,0.69
3267,大德厂.0.69kV.2309#机组,0,0,0,2.52,220,四川.大德厂.0.nd40013,0,0,0,0,1,0.07,0,0.68,0,2.5,0,0.02,-0.02,1,40013,13699,-1,Unit,0.69,0.69
3268,大德厂.0.69kV.2310#机组,0,0,0,2.52,220,四川.大德厂.0.nd40014,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40014,13700,-1,Unit,0.69,0.69
3269,大德厂.0.69kV.2311#机组,0,0,0,2.52,220,四川.大德厂.0.nd40015,0,0,0,0,1,-0.02,0,0.13,0,2.5,0,0.02,-0.02,1,40015,13701,-1,Unit,0.69,0.69
3270,大德厂.0.69kV.2401#机组,0,0,0,2.52,220,四川.大德厂.0.nd40016,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40016,13702,-1,Unit,0.69,0.69
3271,大德厂.0.69kV.2402#机组,0,0,0,2.52,220,四川.大德厂.0.nd40017,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40017,13703,-1,Unit,0.69,0.69
3272,大德厂.0.69kV.2403#机组,0,0,0,2.52,220,四川.大德厂.0.nd40018,0,0,0,0,1,0.07,0,0.68,0,2.5,0,0.02,-0.02,1,40018,13704,-1,Unit,0.69,0.69
3273,大德厂.0.69kV.2404#机组,0,0,0,2.52,220,四川.大德厂.0.nd40019,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40019,13705,-1,Unit,0.69,0.69
3274,大德厂.0.69kV.2405#机组,0,0,0,2.52,220,四川.大德厂.0.nd40020,0,0,0,0,1,-0.02,0.01,0.68,0,2.5,0,0.02,-0.02,1,40020,13706,-1,Unit,0.69,0.69
3275,大德厂.0.69kV.2406#机组,0,0,0,2.52,220,四川.大德厂.0.nd40021,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40021,13707,-1,Unit,0.69,0.69
3276,大德厂.0.69kV.2407#机组,0,0,0,2.52,220,四川.大德厂.0.nd40022,0,0,0,0,1,0.07,0,0.68,0,2.5,0,0.02,-0.02,1,40022,13708,-1,Unit,0.69,0.69
3277,大德厂.0.69kV.2408#机组,0,0,0,2.52,220,四川.大德厂.0.nd40023,0,0,0,0,1,0,0,0.68,0,2.5,0,0.02,-0.02,1,40023,13709,-1,Unit,0.69,0.69
3278,大德厂.0.69kV.2409#机组,0,0,0,2.52,220,四川.大德厂.0.nd40024,0,0,0,0,1,0.16,0,0.68,0,2.5,0,0.02,-0.02,1,40024,13710,-1,Unit,0.69,0.69
3279,大德厂.0.69kV.2410#机组,0,0,0,2.52,220,四川.大德厂.0.nd40025,0,0,0,0,1,0.08,0,0.68,0,2.5,0,0.02,-0.02,1,40025,13711,-1,Unit,0.69,0.69
3280,大德厂.0.69kV.3402#机组,0,0,0,2.52,220,四川.大德厂.0.nd40026,0,0,0,0,1,0.07,0,0.68,0,2.5,0,0.02,-0.02,1,40026,13712,-1,Unit,0.69,0.69
3281,大德厂.0.69kV.3403#机组,0,0,0,2.52,220,四川.大德厂.0.nd40027,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40027,13713,-1,Unit,0.69,0.69
3282,大德厂.0.69kV.3404#机组,0,0,0,2.52,220,四川.大德厂.0.nd40028,0,0,0,0,1,-0.02,-0.01,0.69,0,2.5,0,0.02,-0.02,1,40028,13714,-1,Unit,0.69,0.69
3283,大德厂.0.69kV.3405#机组,0,0,0,2.52,220,四川.大德厂.0.nd40029,0,0,0,0,1,-0.01,0,0.69,0,2.5,0,0.02,-0.02,1,40029,13715,-1,Unit,0.69,0.69
3284,大德厂.0.69kV.3406#机组,0,0,0,2.52,220,四川.大德厂.0.nd40030,0,0,0,0,1,-0.01,0,0.68,0,2.5,0,0.02,-0.02,1,40030,13716,-1,Unit,0.69,0.69
3285,大德厂.0.69kV.3407#机组,0,0,0,2.52,220,四川.大德厂.0.nd40031,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40031,13717,-1,Unit,0.69,0.69
3286,大德厂.0.69kV.3408#机组,0,0,0,2.52,220,四川.大德厂.0.nd40032,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40032,13718,-1,Unit,0.69,0.69
3287,大德厂.0.69kV.3409#机组,0,0,0,2.52,220,四川.大德厂.0.nd40033,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40033,13719,-1,Unit,0.69,0.69
3288,大德厂.0.69kV.3410#机组,0,0,0,2.52,220,四川.大德厂.0.nd40034,0,0,0,0,1,-0.02,0.01,0.68,0,2.5,0,0.02,-0.02,1,40034,13720,-1,Unit,0.69,0.69
3289,大德厂.0.69kV.3501#机组,0,0,0,2.52,220,四川.大德厂.0.nd40035,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40035,13721,-1,Unit,0.69,0.69
3290,大德厂.0.69kV.3502#机组,0,0,0,2.52,220,四川.大德厂.0.nd40036,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40036,13722,-1,Unit,0.69,0.69
3291,大德厂.0.69kV.3503#机组,0,0,0,2.52,220,四川.大德厂.0.nd40037,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40037,13723,-1,Unit,0.69,0.69
3292,大德厂.0.69kV.3504#机组,0,0,0,2.52,220,四川.大德厂.0.nd40038,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40038,13724,-1,Unit,0.69,0.69
3293,大德厂.0.69kV.3505#机组,0,0,0,2.52,220,四川.大德厂.0.nd40039,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40039,13725,-1,Unit,0.69,0.69
3294,大德厂.0.69kV.3506#机组,0,0,0,2.52,220,四川.大德厂.0.nd40040,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40040,13726,-1,Unit,0.69,0.69
3295,大德厂.0.69kV.3507#机组,0,0,0,2.52,220,四川.大德厂.0.nd40041,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40041,13727,-1,Unit,0.69,0.69
3296,大德厂.0.69kV.3508#机组,0,0,0,2.52,220,四川.大德厂.0.nd40042,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40042,13728,-1,Unit,0.69,0.69
3297,大德厂.0.69kV.3509#机组,0,0,0,2.52,220,四川.大德厂.0.nd40043,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40043,13729,-1,Unit,0.69,0.69
3298,大德厂.0.69kV.3510#机组,0,0,0,2.52,220,四川.大德厂.0.nd40044,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40044,13730,-1,Unit,0.69,0.69
3299,大德厂.0.69kV.3601#机组,0,0,0,2.52,220,四川.大德厂.0.nd40045,0,0,0,0,1,-0.01,-0.02,0.68,0,2.5,0,0.02,-0.02,1,40045,13731,-1,Unit,0.69,0.69
3300,大德厂.0.69kV.3602#机组,0,0,0,2.52,220,四川.大德厂.0.nd40046,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40046,13732,-1,Unit,0.69,0.69
3301,大德厂.0.69kV.3603#机组,0,0,0,2.52,220,四川.大德厂.0.nd40047,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40047,13733,-1,Unit,0.69,0.69
3302,大德厂.0.69kV.3604#机组,0,0,0,2.52,220,四川.大德厂.0.nd40048,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40048,13734,-1,Unit,0.69,0.69
3303,大德厂.0.69kV.3605#机组,0,0,0,2.52,220,四川.大德厂.0.nd40049,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40049,13735,-1,Unit,0.69,0.69
3304,大德厂.0.69kV.3606#机组,0,0,0,2.52,220,四川.大德厂.0.nd40050,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40050,13736,-1,Unit,0.69,0.69
3305,大德厂.0.69kV.3607#机组,0,0,0,2.52,220,四川.大德厂.0.nd40051,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40051,13737,-1,Unit,0.69,0.69
3306,大德厂.0.69kV.3608#机组,0,0,0,2.52,220,四川.大德厂.0.nd40052,0,0,0,0,1,-0.01,0.01,0.68,0,2.5,0,0.02,-0.02,1,40052,13738,-1,Unit,0.69,0.69
3307,大德厂.0.69kV.3609#机组,0,0,0,2.52,220,四川.大德厂.0.nd40053,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40053,13739,-1,Unit,0.69,0.69
3308,大德厂.0.69kV.3610#机组,0,0,0,2.52,220,四川.大德厂.0.nd40054,0,0,0,0,1,-0.02,0,0,0,2.5,0,0.02,-0.02,1,40054,13740,-1,Unit,0.69,0.69
3309,大德厂.0.69kV.2101#机组,0,0,0,2.52,220,四川.大德厂.0.nd40055,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40055,13741,-1,Unit,0.69,0.69
3310,大德厂.0.69kV.3301#机组,0,0,0,2.52,220,四川.大德厂.0.nd40056,0,0,0,0,1,0.25,0,0.68,0,2.5,0,0.02,-0.02,1,40056,13742,-1,Unit,0.69,0.69
3311,大德厂.0.69kV.3302#机组,0,0,0,2.52,220,四川.大德厂.0.nd40057,0,0,0,0,1,0.11,0,0.68,0,2.5,0,0.02,-0.02,1,40057,13743,-1,Unit,0.69,0.69
3312,大德厂.0.69kV.3303#机组,0,0,0,2.52,220,四川.大德厂.0.nd40058,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40058,13744,-1,Unit,0.69,0.69
3313,大德厂.0.69kV.3304#机组,0,0,0,2.52,220,四川.大德厂.0.nd40059,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40059,13745,-1,Unit,0.69,0.69
3314,大德厂.0.69kV.3305#机组,0,0,0,2.52,220,四川.大德厂.0.nd40060,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40060,13746,-1,Unit,0.69,0.69
3315,大德厂.0.69kV.3306#机组,0,0,0,2.52,220,四川.大德厂.0.nd40061,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40061,13747,-1,Unit,0.69,0.69
3316,大德厂.0.69kV.3307#机组,0,0,0,2.52,220,四川.大德厂.0.nd40062,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40062,13748,-1,Unit,0.69,0.69
3317,大德厂.0.69kV.3308#机组,0,0,0,2.52,220,四川.大德厂.0.nd40063,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40063,13749,-1,Unit,0.69,0.69
3318,大德厂.0.69kV.3309#机组,0,0,0,2.52,220,四川.大德厂.0.nd40064,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40064,13750,-1,Unit,0.69,0.69
3319,大德厂.0.69kV.3310#机组,0,0,0,2.52,220,四川.大德厂.0.nd40065,0,0,0,0,1,-0.01,0,0.68,0,2.5,0,0.02,-0.02,1,40065,13751,-1,Unit,0.69,0.69
3320,大德厂.0.69kV.3311#机组,0,0,0,2.52,220,四川.大德厂.0.nd40066,0,0,0,0,1,-0.02,0,0.68,0,2.5,0,0.02,-0.02,1,40066,13752,-1,Unit,0.69,0.69
3321,大德厂.0.69kV.3401#机组,0,0,0,2.52,220,四川.大德厂.0.nd40067,0,0,0,0,1,-0.01,-0.01,0.68,0,2.5,0,0.02,-0.02,1,40067,13753,-1,Unit,0.69,0.69
3322,芳地坪厂.0.69kV.#2101机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40068,0,0,0,0,1,0.35,-0.05,0,0,2,0,0.11,-0.11,1,40068,10535,-1,Unit,0.69,0.69
3323,芳地坪厂.0.69kV.#2102机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40069,0,0,0,0,1,0.29,-0.05,0,0,2,0,0.11,-0.11,1,40069,10536,-1,Unit,0.69,0.69
3324,芳地坪厂.0.69kV.#2103机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40070,0,0,0,0,1,0.3,-0.05,0,0,2,0,0.11,-0.11,1,40070,10537,-1,Unit,0.69,0.69
3325,芳地坪厂.0.69kV.#2104机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40071,0,0,0,0,1,0.52,-0.07,0,0,2,0,0.11,-0.11,1,40071,10538,-1,Unit,0.69,0.69
