id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
3326,芳地坪厂.0.69kV.#2105机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40072,0,0,0,0,1,0.44,-0.06,0,0,2,0,0.11,-0.11,1,40072,10539,-1,Unit,0.69,0.69
3327,芳地坪厂.0.69kV.#2106机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40073,0,0,0,0,1,0.4,-0.05,0,0,2,0,0.11,-0.11,1,40073,10540,-1,Unit,0.69,0.69
3328,芳地坪厂.0.69kV.#2107机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40074,0,0,0,0,1,0.14,-0.04,0,0,2,0,0.11,-0.11,1,40074,10541,-1,Unit,0.69,0.69
3329,芳地坪厂.0.69kV.#2108机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40075,0,0,0,0,1,0.17,-0.03,0,0,2,0,0.11,-0.11,1,40075,10542,-1,Unit,0.69,0.69
3330,芳地坪厂.0.69kV.#2109机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40076,0,0,0,0,1,0.28,-0.05,0,0,2,0,0.11,-0.11,1,40076,10543,-1,Unit,0.69,0.69
3331,芳地坪厂.0.69kV.#2201机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40077,0,0,0,0,1,0.5,-0.07,0,0,2,0,0.11,-0.11,1,40077,10544,-1,Unit,0.69,0.69
3332,芳地坪厂.0.69kV.#2202机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40078,0,0,0,0,1,0.54,-0.07,0,0,2,0,0.11,-0.11,1,40078,10545,-1,Unit,0.69,0.69
3333,芳地坪厂.0.69kV.#2203机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40079,0,0,0,0,1,0.08,-0.03,0,0,2,0,0.11,-0.11,1,40079,10546,-1,Unit,0.69,0.69
3334,芳地坪厂.0.69kV.#2204机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40080,0,0,0,0,1,0.41,-0.06,0,0,2,0,0.11,-0.11,1,40080,10547,-1,Unit,0.69,0.69
3335,芳地坪厂.0.69kV.#2205机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40081,0,0,0,0,1,0.49,-0.06,0,0,2,0,0.11,-0.11,1,40081,10548,-1,Unit,0.69,0.69
3336,芳地坪厂.0.69kV.#2206机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40082,0,0,0,0,1,0.19,-0.1,0,0,2,0,0.11,-0.11,1,40082,10549,-1,Unit,0.69,0.69
3337,芳地坪厂.0.69kV.#2207机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40083,0,0,0,0,1,0.18,-0.04,0,0,2,0,0.11,-0.11,1,40083,10550,-1,Unit,0.69,0.69
3338,芳地坪厂.0.69kV.#2208机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40084,0,0,0,0,1,0.19,-0.04,0,0,2,0,0.11,-0.11,1,40084,10551,-1,Unit,0.69,0.69
3339,芳地坪厂.0.69kV.#2209机组,0,0,0,2.11,110,四川.芳地坪风电厂.0.nd40085,0,0,0,0,1,0.35,-0.05,0,0,2,0,0.11,-0.11,1,40085,10552,-1,Unit,0.69,0.69
3340,太阳坡厂.0.5kV.#1101光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40086,0,0,0,0,1,0.58,0,0,0,1.68,0,0.09,-0.09,1,40086,17733,-1,Unit,0.5,0.5
3341,太阳坡厂.0.5kV.#1103光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40087,0,0,0,0,1,0.56,0,0,0,1.68,0,0.09,-0.09,1,40087,17734,-1,Unit,0.5,0.5
3342,太阳坡厂.0.5kV.#1104光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40088,0,0,0,0,1,0.56,0,0,0,1.68,0,0.09,-0.09,1,40088,17735,-1,Unit,0.5,0.5
3343,太阳坡厂.0.5kV.#1106光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40089,0,0,0,0,1,0.57,0,0,0,1.68,0,0.09,-0.09,1,40089,17736,-1,Unit,0.5,0.5
3344,太阳坡厂.0.5kV.#1108光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40090,0,0,0,0,1,0.53,0,0,0,1.68,0,0.09,-0.09,1,40090,17737,-1,Unit,0.5,0.5
3345,太阳坡厂.0.5kV.#1201光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40091,0,0,0,0,1,0.59,0,0,0,1.68,0,0.09,-0.09,1,40091,17738,-1,Unit,0.5,0.5
3346,太阳坡厂.0.5kV.#1202光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40092,0,0,0,0,1,0.77,0,0,0,1.68,0,0.09,-0.09,1,40092,17739,-1,Unit,0.5,0.5
3347,太阳坡厂.0.5kV.#1203光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40093,0,0,0,0,1,0.86,0,0,0,1.68,0,0.09,-0.09,1,40093,17740,-1,Unit,0.5,0.5
3348,太阳坡厂.0.5kV.#1205光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40094,0,0,0,0,1,0.63,0,0,0,1.68,0,0.09,-0.09,1,40094,17741,-1,Unit,0.5,0.5
3349,太阳坡厂.0.5kV.#1206光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40095,0,0,0,0,1,0.6,0,0,0,1.68,0,0.09,-0.09,1,40095,17742,-1,Unit,0.5,0.5
3350,太阳坡厂.0.5kV.#1306光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40096,0,0,0,0,1,0.54,0,0,0,1.68,0,0.09,-0.09,1,40096,17743,-1,Unit,0.5,0.5
3351,太阳坡厂.0.5kV.#1307光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40097,0,0,0,0,1,0.62,0,0,0,1.68,0,0.09,-0.09,1,40097,17744,-1,Unit,0.5,0.5
3352,太阳坡厂.0.5kV.#1308光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40098,0,0,0,0,1,0.6,0,0,0,1.68,0,0.09,-0.09,1,40098,17745,-1,Unit,0.5,0.5
3353,太阳坡厂.0.5kV.#1309光伏方阵,0,0,0,1.764,110,四川.太阳坡光伏电厂.0.nd40099,0,0,0,0,1,0.57,0,0,0,1.68,0,0.09,-0.09,1,40099,17746,-1,Unit,0.5,0.5
3354,太阳坡厂.0.5kV.#1102光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40100,0,0,0,0,1,0.35,0,0,0,1.05,0,0.06,-0.06,1,40100,17747,-1,Unit,0.5,0.5
3355,太阳坡厂.0.5kV.#1105光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40101,0,0,0,0,1,0.36,0,0,0,1.05,0,0.06,-0.06,1,40101,17748,-1,Unit,0.5,0.5
3356,太阳坡厂.0.5kV.#1107光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40102,0,0,0,0,1,0.33,0,0,0,1.05,0,0.06,-0.06,1,40102,17749,-1,Unit,0.5,0.5
3357,太阳坡厂.0.5kV.#1204光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40103,0,0,0,0,1,0.51,0,0,0,1.05,0,0.06,-0.06,1,40103,17750,-1,Unit,0.5,0.5
3358,太阳坡厂.0.5kV.#1207光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40104,0,0,0,0,1,0.35,0,0,0,1.05,0,0.06,-0.06,1,40104,17751,-1,Unit,0.5,0.5
3359,太阳坡厂.0.5kV.#1208光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40105,0,0,0,0,1,0.35,0,0,0,1.05,0,0.06,-0.06,1,40105,17752,-1,Unit,0.5,0.5
3360,太阳坡厂.0.5kV.#1301光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40106,0,0,0,0,1,0.45,0,0,0,1.05,0,0.06,-0.06,1,40106,17753,-1,Unit,0.5,0.5
3361,太阳坡厂.0.5kV.#1302光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40107,0,0,0,0,1,0.45,0,0,0,1.05,0,0.06,-0.06,1,40107,17754,-1,Unit,0.5,0.5
3362,太阳坡厂.0.5kV.#1303光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40108,0,0,0,0,1,0.54,0,0,0,1.05,0,0.06,-0.06,1,40108,17755,-1,Unit,0.5,0.5
3363,太阳坡厂.0.5kV.#1304光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40109,0,0,0,0,1,0.5,0,0,0,1.05,0,0.06,-0.06,1,40109,17756,-1,Unit,0.5,0.5
3364,太阳坡厂.0.5kV.#1305光伏方阵,0,0,0,1.11,110,四川.太阳坡光伏电厂.0.nd40110,0,0,0,0,1,0.37,0,0,0,1.05,0,0.06,-0.06,1,40110,17757,-1,Unit,0.5,0.5
3365,德昌风电厂.全厂等值机组,0,0,0,230,220,四川.德昌风电厂.0.nd40111,0,0,0,0,1,-1.67,0,0,0,230,0,0.2,-0.2,1,40111,7031,-1,Unit,0,0
3366,朗寨厂.10.5kV.#1机组,0,0,0,28.82,110,四川.朗寨厂.10.17785,0,0,0,0,0,1.34,1.47,10.06,0,24.5,0,4.32,-4.32,1,16510,17785,56,Unit,10,10.5
3367,朗寨厂.10.5kV.#2机组,0,0,0,28.82,110,四川.朗寨厂.10.17785,0,0,0,0,0,18.55,1.05,10.11,0,24.5,0,4.32,-4.32,1,16512,17785,56,Unit,10,10.5
3368,长安厂.0.4kV.#101机组,0,0,0,1.749,35,四川.长安厂.4.17952,0,0,0,0,0,1.48,0.32,402,0,1.49,0,0.26,-0.26,1,16561,17952,57,Unit,4,4
3369,长安厂.0.4kV.#102机组,0,0,0,1.749,35,四川.长安厂.4.17952,0,0,0,0,0,1.48,0.31,402,0,1.49,0,0.26,-0.26,1,16562,17952,57,Unit,4,4
3370,长安厂.0.4kV.#103机组,0,0,0,1.749,35,四川.长安厂.4.17953,0,0,0,0,0,1.48,0.31,401,0,1.49,0,0.26,-0.26,1,16563,17953,57,Unit,4,4
3371,长安厂.0.4kV.#104机组,0,0,0,1.749,35,四川.长安厂.4.17953,0,0,0,0,0,1.23,0.26,400,0,1.49,0,0.26,-0.26,1,16564,17953,57,Unit,4,4
3372,长安厂.0.4kV.#105机组,0,0,0,1.749,35,四川.长安厂.4.17954,0,0,0,0,1,0,0,0,0,1.49,0,0.26,-0.26,1,16565,17954,57,Unit,4,4
3373,长安厂.0.4kV.#106机组,0,0,0,1.749,35,四川.长安厂.4.17954,0,0,0,0,0,1.48,0.3,398,0,1.49,0,0.26,-0.26,1,16566,17954,57,Unit,4,4
3374,长安厂.0.4kV.#107机组,0,0,0,1.749,35,四川.长安厂.4.17955,0,0,0,0,0,1.47,0.3,402,0,1.49,0,0.26,-0.26,1,16567,17955,57,Unit,4,4
3375,长安厂.0.4kV.#108机组,0,0,0,1.749,35,四川.长安厂.4.17955,0,0,0,0,0,1.48,0.31,404,0,1.49,0,0.26,-0.26,1,16568,17955,57,Unit,4,4
3376,长安厂.0.4kV.#109机组,0,0,0,1.749,35,四川.长安厂.4.17956,0,0,0,0,0,1.48,0.3,404,0,1.49,0,0.26,-0.26,1,16569,17956,57,Unit,4,4
3377,长安厂.0.4kV.#110机组,0,0,0,1.749,35,四川.长安厂.4.17956,0,0,0,0,0,1.48,0.31,404,0,1.49,0,0.26,-0.26,1,16570,17956,57,Unit,4,4
3378,长安厂.0.4kV.#111机组,0,0,0,1.749,35,四川.长安厂.4.17957,0,0,0,0,0,1.48,0.3,403,0,1.49,0,0.26,-0.26,1,16571,17957,57,Unit,4,4
3379,长安厂.0.4kV.#112机组,0,0,0,1.749,35,四川.长安厂.4.17957,0,0,0,0,0,1.48,0.29,402,0,1.49,0,0.26,-0.26,1,16572,17957,57,Unit,4,4
3380,长安厂.0.4kV.#113机组,0,0,0,1.749,35,四川.长安厂.4.17958,0,0,0,0,0,1.48,0.3,403,0,1.49,0,0.26,-0.26,1,16573,17958,57,Unit,4,4
3381,长安厂.0.4kV.#114机组,0,0,0,1.749,35,四川.长安厂.4.17958,0,0,0,0,0,1.48,0.38,404,0,1.49,0,0.26,-0.26,1,16574,17958,57,Unit,4,4
3382,鲁南风电厂.全厂等值机组,0,0,0,230,110,四川.鲁南厂.0.nd40112,0,0,0,0,1,-0.4,0,0,0,230,0,0.2,-0.2,1,40112,9533,-1,Unit,0,0
3383,灰力苏厂.0.5kV.#1101光伏方阵,0,0,0,1.18,35,四川.灰力苏光伏厂.0.nd40113,0,0,0,0,1,0.7,0.06,0,0,1,0,0.18,-0.18,1,40113,17969,-1,Unit,0.5,0.5
3384,灰力苏厂.0.5kV.#1105光伏方阵,0,0,0,1.18,35,四川.灰力苏光伏厂.0.nd40114,0,0,0,0,1,0.68,0.06,0,0,1,0,0.18,-0.18,1,40114,17970,-1,Unit,0.5,0.5
3385,灰力苏厂.0.5kV.#1202光伏方阵,0,0,0,1.18,35,四川.灰力苏光伏厂.0.nd40115,0,0,0,0,1,0.67,0.06,0,0,1,0,0.18,-0.18,1,40115,17971,-1,Unit,0.5,0.5
3386,灰力苏厂.0.5kV.#1203光伏方阵,0,0,0,1.18,35,四川.灰力苏光伏厂.0.nd40116,0,0,0,0,1,0.56,0.06,0,0,1,0,0.18,-0.18,1,40116,17972,-1,Unit,0.5,0.5
3387,灰力苏厂.0.5kV.#1102光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40117,0,0,0,0,1,1.08,0.06,0,0,1.6,0,0.28,-0.28,1,40117,17973,-1,Unit,0.5,0.5
3388,灰力苏厂.0.5kV.#1103光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40118,0,0,0,0,1,1.09,0.06,0,0,1.6,0,0.28,-0.28,1,40118,17974,-1,Unit,0.5,0.5
3389,灰力苏厂.0.5kV.#1104光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40119,0,0,0,0,1,1.13,0.06,0,0,1.6,0,0.28,-0.28,1,40119,17975,-1,Unit,0.5,0.5
3390,灰力苏厂.0.5kV.#1106光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40120,0,0,0,0,1,1.03,0.06,0,0,1.6,0,0.28,-0.28,1,40120,17976,-1,Unit,0.5,0.5
3391,灰力苏厂.0.5kV.#1107光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40121,0,0,0,0,1,1.14,0.06,0,0,1.6,0,0.28,-0.28,1,40121,17977,-1,Unit,0.5,0.5
3392,灰力苏厂.0.5kV.#1108光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40122,0,0,0,0,1,1.09,0.06,0,0,1.6,0,0.28,-0.28,1,40122,17978,-1,Unit,0.5,0.5
3393,灰力苏厂.0.5kV.#1201光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40123,0,0,0,0,1,1.13,0.06,0,0,1.6,0,0.28,-0.28,1,40123,17979,-1,Unit,0.5,0.5
3394,灰力苏厂.0.5kV.#1204光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40124,0,0,0,0,1,1.1,0.06,0,0,1.6,0,0.28,-0.28,1,40124,17980,-1,Unit,0.5,0.5
3395,灰力苏厂.0.5kV.#1205光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40125,0,0,0,0,1,1.1,0.06,0,0,1.6,0,0.28,-0.28,1,40125,17981,-1,Unit,0.5,0.5
3396,灰力苏厂.0.5kV.#1206光伏方阵,0,0,0,1.88,35,四川.灰力苏光伏厂.0.nd40126,0,0,0,0,1,1.1,0.06,0,0,1.6,0,0.28,-0.28,1,40126,17982,-1,Unit,0.5,0.5
3397,红和风电厂.35kV.金安#3集电线路机组,0,0,0,23.53,220,四川.红和风电厂.35.11482,5.001,2.657,35.25,-3.272,0,5.84,2.61,0,0,20,0,3.53,-3.53,1,15149,11482,0,Unit,35,35
3398,金安厂.0.5kV.#1401光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40127,0,0,0,0,1,0.27,0.13,0,0,1,0,0.18,-0.18,1,40127,18005,-1,Unit,0.5,0.5
3399,金安厂.0.5kV.#1402光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40128,0,0,0,0,1,0.29,0.13,0,0,1,0,0.18,-0.18,1,40128,18006,-1,Unit,0.5,0.5
3400,金安厂.0.5kV.#1403光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40129,0,0,0,0,1,0.28,0.13,0,0,1,0,0.18,-0.18,1,40129,18007,-1,Unit,0.5,0.5
3401,金安厂.0.5kV.#1404光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40130,0,0,0,0,1,0.31,0.13,0,0,1,0,0.18,-0.18,1,40130,18008,-1,Unit,0.5,0.5
3402,金安厂.0.5kV.#1405光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40131,0,0,0,0,1,0.29,0.13,0,0,1,0,0.18,-0.18,1,40131,18009,-1,Unit,0.5,0.5
3403,金安厂.0.5kV.#1406光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40132,0,0,0,0,1,0.28,0.13,0,0,1,0,0.18,-0.18,1,40132,18010,-1,Unit,0.5,0.5
3404,金安厂.0.5kV.#1407光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40133,0,0,0,0,1,0.3,0.13,0,0,1,0,0.18,-0.18,1,40133,18011,-1,Unit,0.5,0.5
3405,金安厂.0.5kV.#1408光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40134,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40134,18012,-1,Unit,0.5,0.5
3406,金安厂.0.5kV.#1409光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40135,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40135,18013,-1,Unit,0.5,0.5
3407,金安厂.0.5kV.#1410光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40136,0,0,0,0,1,0.3,0.13,0,0,1,0,0.18,-0.18,1,40136,18014,-1,Unit,0.5,0.5
3408,金安厂.0.5kV.#1411光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40137,0,0,0,0,1,0.35,0.13,0,0,1,0,0.18,-0.18,1,40137,18015,-1,Unit,0.5,0.5
3409,金安厂.0.5kV.#1412光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40138,0,0,0,0,1,0.36,0.13,0,0,1,0,0.18,-0.18,1,40138,18016,-1,Unit,0.5,0.5
3410,金安厂.0.5kV.#1413光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40139,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40139,18017,-1,Unit,0.5,0.5
3411,金安厂.0.5kV.#1414光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40140,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40140,18018,-1,Unit,0.5,0.5
3412,金安厂.0.5kV.#1415光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40141,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40141,18019,-1,Unit,0.5,0.5
3413,金安厂.0.5kV.#1416光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40142,0,0,0,0,1,0.33,0.13,0,0,1,0,0.18,-0.18,1,40142,18020,-1,Unit,0.5,0.5
3414,金安厂.0.5kV.#1417光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40143,0,0,0,0,1,0.34,0.13,0,0,1,0,0.18,-0.18,1,40143,18021,-1,Unit,0.5,0.5
3415,金安厂.0.5kV.#1418光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40144,0,0,0,0,1,0.32,0.13,0,0,1,0,0.18,-0.18,1,40144,18022,-1,Unit,0.5,0.5
3416,金安厂.0.5kV.#1419光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40145,0,0,0,0,1,0.49,0.13,0,0,1,0,0.18,-0.18,1,40145,18023,-1,Unit,0.5,0.5
3417,金安厂.0.5kV.#1420光伏方阵,0,0,0,1.18,35,四川.金安光伏厂.0.nd40146,0,0,0,0,1,0.35,0.13,0,0,1,0,0.18,-0.18,1,40146,18024,-1,Unit,0.5,0.5
3418,禹源坝厂.10.5kV.#1机组,0,0,0,25,110,四川.禹源坝厂.10.18046,0,0,0,0,0,20.11,-1.07,10.08,0,21,0,5,-5,1,16605,18046,26,Unit,10,10.5
3419,禹源坝厂.10.5kV.#2机组,0,0,0,25,110,四川.禹源坝厂.10.18046,0,0,0,0,1,0,0,0,0,21,0,5,-5,1,16606,18046,26,Unit,10,10.5
3420,金水湾厂.10.5kV.#1机组,0,0,0,18.75,110,四川.金水湾厂.10.nd16615,0,0,0,0,1,15.13,5.1,10.62,0,15,0,3.75,-3.75,1,16615,17423,-1,Unit,10,10.5
3421,柏栎箐光伏厂.10.5kV.#2SVG装置,0,0,0,34.07,110,四川.柏栎箐光伏厂.10.nd40147,0,0,0,0,1,0,0,0,0,28.94,0,5.13,-5.13,1,40147,15349,-1,Unit,10,10.5
3422,拉马风电厂.全厂等值机组,0,0,0,230,220,四川.拉马厂.0.nd40148,0,0,0,0,1,-0.79,-22.3,0,0,230,0,0.2,-0.2,1,40148,9176,-1,Unit,0,0
3423,柏栎箐光伏厂.0.5kV.#2101机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40149,0,0,0,0,1,1.13,0,0,0,1.51,0,0.27,-0.27,1,40149,15350,-1,Unit,0.5,0.5
3424,柏栎箐光伏厂.0.5kV.#2102机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40150,0,0,0,0,1,1.2,0,0,0,1.51,0,0.27,-0.27,1,40150,15351,-1,Unit,0.5,0.5
3425,柏栎箐光伏厂.0.5kV.#2106机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40151,0,0,0,0,1,1.12,0,0,0,1.51,0,0.27,-0.27,1,40151,15352,-1,Unit,0.5,0.5
3426,柏栎箐光伏厂.0.5kV.#2107机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40152,0,0,0,0,1,0.78,0,0,0,1.51,0,0.27,-0.27,1,40152,15353,-1,Unit,0.5,0.5
3427,柏栎箐光伏厂.0.5kV.#2108机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40153,0,0,0,0,1,0.39,0,0,0,1.51,0,0.27,-0.27,1,40153,15354,-1,Unit,0.5,0.5
3428,柏栎箐光伏厂.0.5kV.#2109机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40154,0,0,0,0,1,1.37,0,0,0,1.51,0,0.27,-0.27,1,40154,15355,-1,Unit,0.5,0.5
3429,柏栎箐光伏厂.0.5kV.#2110机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40155,0,0,0,0,1,1.46,0,0,0,1.51,0,0.27,-0.27,1,40155,15356,-1,Unit,0.5,0.5
3430,柏栎箐光伏厂.0.5kV.#2111机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40156,0,0,0,0,1,1.48,0,0,0,1.51,0,0.27,-0.27,1,40156,15357,-1,Unit,0.5,0.5
3431,柏栎箐光伏厂.0.5kV.#2112机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40157,0,0,0,0,1,0.35,0,0,0,1.51,0,0.27,-0.27,1,40157,15358,-1,Unit,0.5,0.5
3432,柏栎箐光伏厂.0.5kV.#2113机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40158,0,0,0,0,1,1.56,0,0,0,1.51,0,0.27,-0.27,1,40158,15359,-1,Unit,0.5,0.5
3433,柏栎箐光伏厂.0.5kV.#2114机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40159,0,0,0,0,1,1.49,0,0,0,1.51,0,0.27,-0.27,1,40159,15360,-1,Unit,0.5,0.5
3434,柏栎箐光伏厂.0.5kV.#2115机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40160,0,0,0,0,1,1.38,0,0,0,1.51,0,0.27,-0.27,1,40160,15361,-1,Unit,0.5,0.5
3435,柏栎箐光伏厂.0.5kV.#2116机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40161,0,0,0,0,1,1.46,0,0,0,1.51,0,0.27,-0.27,1,40161,15362,-1,Unit,0.5,0.5
3436,柏栎箐光伏厂.0.5kV.#2119机组,0,0,0,1.776,110,四川.柏栎箐光伏厂.0.nd40162,0,0,0,0,1,1.22,0,0,0,1.51,0,0.27,-0.27,1,40162,15363,-1,Unit,0.5,0.5
3437,柏栎箐光伏厂.0.5kV.#2103机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40163,0,0,0,0,1,1.13,0,0,0,1.55,0,0.28,-0.28,1,40163,15364,-1,Unit,0.5,0.5
3438,柏栎箐光伏厂.0.5kV.#2104机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40164,0,0,0,0,1,1.19,0,0,0,1.55,0,0.28,-0.28,1,40164,15365,-1,Unit,0.5,0.5
3439,柏栎箐光伏厂.0.5kV.#2105机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40165,0,0,0,0,1,1.29,0,0,0,1.55,0,0.28,-0.28,1,40165,15366,-1,Unit,0.5,0.5
3440,柏栎箐光伏厂.0.5kV.#2117机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40166,0,0,0,0,1,0.99,0,0,0,1.55,0,0.28,-0.28,1,40166,15367,-1,Unit,0.5,0.5
3441,柏栎箐光伏厂.0.5kV.#2118机组,0,0,0,1.83,110,四川.柏栎箐光伏厂.0.nd40167,0,0,0,0,1,0.85,0,0,0,1.55,0,0.28,-0.28,1,40167,15368,-1,Unit,0.5,0.5
3442,浑水塘光伏厂.全厂等值机组,0,0,0,100,220,四川.浑水塘光伏厂.0.nd40168,0,0,0,0,1,0,20.02,0,0,80,0,0.2,-0.2,1,40168,15190,-1,Unit,0,0
3443,都尉燃机厂.10.5kV.#1机组,0,0,0,18,110,四川.都尉燃机厂.10.nd16626,0,0,0,0,1,0,0,0,0,14.4,0,3.6,-3.6,1,16626,18214,-1,Unit,10,10.5
3444,大宝鼎光伏厂.35kV.#1集电线路机组,0,0,0,17.73,110,四川.大宝鼎光伏厂.35.18048,0,0,0,0,0,9.59,-0.41,0,0,15.06,0,2.67,-2.67,1,16632,18048,59,Unit,35,35
3445,大宝鼎光伏厂.35kV.#2集电线路机组,0,0,0,17.73,110,四川.大宝鼎光伏厂.35.18048,0,0,0,0,0,9.51,-0.43,0,0,15.06,0,2.67,-2.67,1,16633,18048,59,Unit,35,35
3446,大宝鼎光伏厂.0.5kV.#1201机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40169,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40169,18069,-1,Unit,0.5,0.5
3447,大宝鼎光伏厂.0.5kV.#1306机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40170,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40170,18070,-1,Unit,0.5,0.5
3448,大宝鼎光伏厂.0.5kV.#1307机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40171,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40171,18071,-1,Unit,0.5,0.5
3449,大宝鼎光伏厂.0.5kV.#1308机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40172,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40172,18072,-1,Unit,0.5,0.5
3450,大宝鼎光伏厂.0.5kV.#1302机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40173,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40173,18073,-1,Unit,0.5,0.5
3451,大宝鼎光伏厂.0.5kV.#1303机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40174,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40174,18074,-1,Unit,0.5,0.5
3452,大宝鼎光伏厂.0.5kV.#1304机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40175,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40175,18075,-1,Unit,0.5,0.5
3453,大宝鼎光伏厂.0.5kV.#1305机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40176,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40176,18076,-1,Unit,0.5,0.5
3454,大宝鼎光伏厂.0.5kV.#1301机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40177,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40177,18077,-1,Unit,0.5,0.5
3455,大宝鼎光伏厂.0.5kV.#1204机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40178,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40178,18078,-1,Unit,0.5,0.5
3456,大宝鼎光伏厂.0.5kV.#1202机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40179,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40179,18079,-1,Unit,0.5,0.5
3457,大宝鼎光伏厂.0.5kV.#1203机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40180,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40180,18080,-1,Unit,0.5,0.5
3458,大宝鼎光伏厂.0.5kV.#1206机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40181,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40181,18081,-1,Unit,0.5,0.5
3459,大宝鼎光伏厂.0.5kV.#1207机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40182,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40182,18082,-1,Unit,0.5,0.5
3460,大宝鼎光伏厂.0.5kV.#1208机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40183,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40183,18083,-1,Unit,0.5,0.5
3461,大宝鼎光伏厂.0.5kV.#1209机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40184,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40184,18084,-1,Unit,0.5,0.5
3462,大宝鼎光伏厂.0.5kV.#1309机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40185,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40185,18085,-1,Unit,0.5,0.5
3463,大宝鼎光伏厂.0.5kV.#1210机组,0,0,0,1.86,110,四川.大宝鼎光伏厂.0.nd40186,0,0,0,0,1,0,0,0,0,1.58,0,0.28,-0.28,1,40186,18086,-1,Unit,0.5,0.5
3464,大宝鼎光伏厂.0.5kV.#1205机组,0,0,0,0.99,110,四川.大宝鼎光伏厂.0.nd40187,0,0,0,0,1,0,0,0,0,0.84,0,0.15,-0.15,1,40187,18087,-1,Unit,0.5,0.5
3465,大宝鼎光伏厂.0.5kV.#1310机组,0,0,0,0.99,110,四川.大宝鼎光伏厂.0.nd40188,0,0,0,0,1,0,0,0,0,0.84,0,0.15,-0.15,1,40188,18088,-1,Unit,0.5,0.5
3466,正斗光伏厂.35kV.#1集电线路机组,0,0,0,16.22,220,四川.正斗光伏厂.35.18111,4.332,1.591,33.678,21.288,0,4.27,1.24,0,0,13.8,0,2.42,-2.42,1,26696,18111,0,Unit,35,35
3467,正斗光伏厂.35kV.#2集电线路机组,0,0,0,21.86,220,四川.正斗光伏厂.35.18111,6.192,2.387,33.678,21.288,0,6.11,1.85,0,0,18.6,0,3.26,-3.26,1,26697,18111,0,Unit,35,35
3468,正斗光伏厂.35kV.#3集电线路机组,0,0,0,20.68,220,四川.正斗光伏厂.35.18111,5.556,2.292,33.678,21.288,0,5.48,1.78,0,0,17.6,0,3.08,-3.08,1,26698,18111,0,Unit,35,35
3469,正斗光伏厂.0.5kV.#1101光伏方阵,0,0,0,1.18,220,四川.正斗光伏厂.0.nd40189,0,0,0,0,1,0.32,0.1,0,0,1,0,0.18,-0.18,1,40189,18148,-1,Unit,0.5,0.5
3470,正斗光伏厂.0.5kV.#1102光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40190,0,0,0,0,1,0.52,0.16,0,0,1.6,0,0.28,-0.28,1,40190,18149,-1,Unit,0.5,0.5
3471,正斗光伏厂.0.5kV.#1103光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40191,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40191,18150,-1,Unit,0.5,0.5
3472,正斗光伏厂.0.5kV.#1105光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40192,0,0,0,0,1,0.49,0.16,0,0,1.6,0,0.28,-0.28,1,40192,18151,-1,Unit,0.5,0.5
3473,正斗光伏厂.0.5kV.#1104光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40193,0,0,0,0,1,0.45,0.16,0,0,1.6,0,0.28,-0.28,1,40193,18152,-1,Unit,0.5,0.5
3474,正斗光伏厂.0.5kV.#1106光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40194,0,0,0,0,1,0.48,0,0,0,1.6,0,0.28,-0.28,1,40194,18153,-1,Unit,0.5,0.5
3475,正斗光伏厂.0.5kV.#1107光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40195,0,0,0,0,1,0.55,0.16,0,0,1.6,0,0.28,-0.28,1,40195,18154,-1,Unit,0.5,0.5
3476,正斗光伏厂.0.5kV.#1108光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40196,0,0,0,0,1,0.52,0.16,0,0,1.6,0,0.28,-0.28,1,40196,18155,-1,Unit,0.5,0.5
3477,正斗光伏厂.0.5kV.#1109光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40197,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40197,18156,-1,Unit,0.5,0.5
3478,正斗光伏厂.0.5kV.#1209光伏方阵,0,0,0,1.18,220,四川.正斗光伏厂.0.nd40198,0,0,0,0,1,0.37,0.1,0,0,1,0,0.18,-0.18,1,40198,18157,-1,Unit,0.5,0.5
3479,正斗光伏厂.0.5kV.#1201光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40199,0,0,0,0,1,0.57,0.16,0,0,1.6,0,0.28,-0.28,1,40199,18158,-1,Unit,0.5,0.5
3480,正斗光伏厂.0.5kV.#1202光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40200,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40200,18159,-1,Unit,0.5,0.5
3481,正斗光伏厂.0.5kV.#1203光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40201,0,0,0,0,1,0.46,0.16,0,0,1.6,0,0.28,-0.28,1,40201,18160,-1,Unit,0.5,0.5
3482,正斗光伏厂.0.5kV.#1204光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40202,0,0,0,0,1,0.56,0.16,0,0,1.6,0,0.28,-0.28,1,40202,18161,-1,Unit,0.5,0.5
3483,正斗光伏厂.0.5kV.#1205光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40203,0,0,0,0,1,0.55,0.16,0,0,1.6,0,0.28,-0.28,1,40203,18162,-1,Unit,0.5,0.5
3484,正斗光伏厂.0.5kV.#1206光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40204,0,0,0,0,1,0.55,0.16,0,0,1.6,0,0.28,-0.28,1,40204,18163,-1,Unit,0.5,0.5
3485,正斗光伏厂.0.5kV.#1207光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40205,0,0,0,0,1,0.54,0.16,0,0,1.6,0,0.28,-0.28,1,40205,18164,-1,Unit,0.5,0.5
3486,正斗光伏厂.0.5kV.#1208光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40206,0,0,0,0,1,0.56,0.16,0,0,1.6,0,0.28,-0.28,1,40206,18165,-1,Unit,0.5,0.5
3487,正斗光伏厂.0.5kV.#1210光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40207,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40207,18166,-1,Unit,0.5,0.5
3488,正斗光伏厂.0.5kV.#1211光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40208,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40208,18167,-1,Unit,0.5,0.5
3489,正斗光伏厂.0.5kV.#1212光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40209,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40209,18168,-1,Unit,0.5,0.5
3490,正斗光伏厂.0.5kV.#1301光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40210,0,0,0,0,1,0.55,0.16,0,0,1.6,0,0.28,-0.28,1,40210,18169,-1,Unit,0.5,0.5
3491,正斗光伏厂.0.5kV.#1302光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40211,0,0,0,0,1,0.54,0.16,0,0,1.6,0,0.28,-0.28,1,40211,18170,-1,Unit,0.5,0.5
3492,正斗光伏厂.0.5kV.#1303光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40212,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40212,18171,-1,Unit,0.5,0.5
3493,正斗光伏厂.0.5kV.#1304光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40213,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40213,18172,-1,Unit,0.5,0.5
3494,正斗光伏厂.0.5kV.#1305光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40214,0,0,0,0,1,0.47,0.16,0,0,1.6,0,0.28,-0.28,1,40214,18173,-1,Unit,0.5,0.5
3495,正斗光伏厂.0.5kV.#1306光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40215,0,0,0,0,1,0.54,0.16,0,0,1.6,0,0.28,-0.28,1,40215,18174,-1,Unit,0.5,0.5
3496,正斗光伏厂.0.5kV.#1307光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40216,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40216,18175,-1,Unit,0.5,0.5
3497,正斗光伏厂.0.5kV.#1308光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40217,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40217,18176,-1,Unit,0.5,0.5
3498,正斗光伏厂.0.5kV.#1309光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40218,0,0,0,0,1,0.47,0.16,0,0,1.6,0,0.28,-0.28,1,40218,18177,-1,Unit,0.5,0.5
3499,正斗光伏厂.0.5kV.#1310光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40219,0,0,0,0,1,0.5,0.16,0,0,1.6,0,0.28,-0.28,1,40219,18178,-1,Unit,0.5,0.5
3500,正斗光伏厂.0.5kV.#1311光伏方阵,0,0,0,1.88,220,四川.正斗光伏厂.0.nd40220,0,0,0,0,1,0.53,0.16,0,0,1.6,0,0.28,-0.28,1,40220,18179,-1,Unit,0.5,0.5
3501,小南海光伏厂.35kV.#1集电线路机组,0,0,0,29.44,110,四川.小南海光伏厂.35.18216,0,0,0,0,0,17.59,-1.49,0,0,25.12,0,4.32,-4.32,1,16656,18216,39,Unit,35,35
3502,小南海光伏厂.35kV.#2集电线路机组,0,0,0,29.23,110,四川.小南海光伏厂.35.18216,0,0,0,0,0,18.44,-1.6,0,0,24.94,0,4.29,-4.29,1,16657,18216,39,Unit,35,35
3503,小南海光伏厂.0.5kV.#1201光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40221,0,0,0,0,1,1.03,0,0,0,1.57,0,0.27,-0.27,1,40221,18250,-1,Unit,0.5,0.5
3504,小南海光伏厂.0.5kV.#1202光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40222,0,0,0,0,1,1.03,0,0,0,1.57,0,0.27,-0.27,1,40222,18251,-1,Unit,0.5,0.5
3505,小南海光伏厂.0.5kV.#1203光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40223,0,0,0,0,1,1.1,0,0,0,1.57,0,0.27,-0.27,1,40223,18252,-1,Unit,0.5,0.5
3506,小南海光伏厂.0.5kV.#1204光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40224,0,0,0,0,1,1.07,0,0,0,1.57,0,0.27,-0.27,1,40224,18253,-1,Unit,0.5,0.5
3507,小南海光伏厂.0.5kV.#1205光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40225,0,0,0,0,1,1.1,0,0,0,1.57,0,0.27,-0.27,1,40225,18254,-1,Unit,0.5,0.5
3508,小南海光伏厂.0.5kV.#1206光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40226,0,0,0,0,1,2.3,1.15,0,0,1.57,0,0.27,-0.27,1,40226,18255,-1,Unit,0.5,0.5
3509,小南海光伏厂.0.5kV.#1207光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40227,0,0,0,0,1,2.3,1.1,0,0,1.57,0,0.27,-0.27,1,40227,18256,-1,Unit,0.5,0.5
3510,小南海光伏厂.0.5kV.#1208光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40228,0,0,0,0,1,1.96,1.26,0,0,1.57,0,0.27,-0.27,1,40228,18257,-1,Unit,0.5,0.5
3511,小南海光伏厂.0.5kV.#1209光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40229,0,0,0,0,1,2.3,1.32,0,0,1.57,0,0.27,-0.27,1,40229,18258,-1,Unit,0.5,0.5
3512,小南海光伏厂.0.5kV.#1210光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40230,0,0,0,0,1,2.3,1.15,0,0,1.57,0,0.27,-0.27,1,40230,18259,-1,Unit,0.5,0.5
3513,小南海光伏厂.0.5kV.#1211光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40231,0,0,0,0,1,2.23,1.09,0,0,1.57,0,0.27,-0.27,1,40231,18260,-1,Unit,0.5,0.5
3514,小南海光伏厂.0.5kV.#1212光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40232,0,0,0,0,1,1.88,1.09,0,0,1.57,0,0.27,-0.27,1,40232,18261,-1,Unit,0.5,0.5
3515,小南海光伏厂.0.5kV.#1213光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40233,0,0,0,0,1,2.08,1.07,0,0,1.57,0,0.27,-0.27,1,40233,18262,-1,Unit,0.5,0.5
3516,小南海光伏厂.0.5kV.#1214光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40234,0,0,0,0,1,1.7,1.25,0,0,1.57,0,0.27,-0.27,1,40234,18263,-1,Unit,0.5,0.5
3517,小南海光伏厂.0.5kV.#1215光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40235,0,0,0,0,1,2.3,1.23,0,0,1.57,0,0.27,-0.27,1,40235,18264,-1,Unit,0.5,0.5
3518,小南海光伏厂.0.5kV.#1216光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40236,0,0,0,0,1,2.25,1.28,0,0,1.57,0,0.27,-0.27,1,40236,18265,-1,Unit,0.5,0.5
3519,小南海光伏厂.0.5kV.#1301光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40237,0,0,0,0,1,2.3,0,0,0,1.57,0,0.27,-0.27,1,40237,18266,-1,Unit,0.5,0.5
3520,小南海光伏厂.0.5kV.#1302光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40238,0,0,0,0,1,1.14,0,0,0,1.57,0,0.27,-0.27,1,40238,18267,-1,Unit,0.5,0.5
3521,小南海光伏厂.0.5kV.#1303光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40239,0,0,0,0,1,1.22,0,0,0,1.57,0,0.27,-0.27,1,40239,18268,-1,Unit,0.5,0.5
3522,小南海光伏厂.0.5kV.#1304光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40240,0,0,0,0,1,1.19,0,0,0,1.57,0,0.27,-0.27,1,40240,18269,-1,Unit,0.5,0.5
3523,小南海光伏厂.0.5kV.#1305光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40241,0,0,0,0,1,1.26,0,0,0,1.57,0,0.27,-0.27,1,40241,18270,-1,Unit,0.5,0.5
3524,小南海光伏厂.0.5kV.#1306光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40242,0,0,0,0,1,1.14,0,0,0,1.57,0,0.27,-0.27,1,40242,18271,-1,Unit,0.5,0.5
3525,小南海光伏厂.0.5kV.#1307光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40243,0,0,0,0,1,1.26,0,0,0,1.57,0,0.27,-0.27,1,40243,18272,-1,Unit,0.5,0.5
3526,小南海光伏厂.0.5kV.#1308光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40244,0,0,0,0,1,1.3,0,0,0,1.57,0,0.27,-0.27,1,40244,18273,-1,Unit,0.5,0.5
3527,小南海光伏厂.0.5kV.#1309光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40245,0,0,0,0,1,1.36,0,0,0,1.57,0,0.27,-0.27,1,40245,18274,-1,Unit,0.5,0.5
3528,小南海光伏厂.0.5kV.#1310光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40246,0,0,0,0,1,1.37,0,0,0,1.57,0,0.27,-0.27,1,40246,18275,-1,Unit,0.5,0.5
3529,小南海光伏厂.0.5kV.#1311光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40247,0,0,0,0,1,1.33,0,0,0,1.57,0,0.27,-0.27,1,40247,18276,-1,Unit,0.5,0.5
3530,小南海光伏厂.0.5kV.#1312光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40248,0,0,0,0,1,0.88,0,0,0,1.57,0,0.27,-0.27,1,40248,18277,-1,Unit,0.5,0.5
3531,小南海光伏厂.0.5kV.#1313光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40249,0,0,0,0,1,0.53,0,0,0,1.57,0,0.27,-0.27,1,40249,18278,-1,Unit,0.5,0.5
3532,小南海光伏厂.0.5kV.#1314光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40250,0,0,0,0,1,1.24,0,0,0,1.57,0,0.27,-0.27,1,40250,18279,-1,Unit,0.5,0.5
3533,小南海光伏厂.0.5kV.#1315光伏方阵,0,0,0,1.84,110,四川.小南海光伏厂.0.nd40251,0,0,0,0,1,1.37,0,0,0,1.57,0,0.27,-0.27,1,40251,18280,-1,Unit,0.5,0.5
3534,小南海光伏厂.0.5kV.#1316光伏方阵,0,0,0,1.63,110,四川.小南海光伏厂.0.nd40252,0,0,0,0,1,0,0,0,0,1.39,0,0.24,-0.24,1,40252,18281,-1,Unit,0.5,0.5
3535,塘泥湾光伏厂.全厂等值机组,0,0,0,100,220,四川.塘泥湾光伏厂.0.nd40253,0,0,0,0,1,26.6,0,0,0,80,0,0.2,-0.2,1,40253,14320,-1,Unit,0,0
3536,红和风电厂.全厂等值机组,0,0,0,230,220,四川.红和风电厂.0.nd40254,0,0,0,0,1,1.89,0,0,0,230,0,0.2,-0.2,1,40254,11636,-1,Unit,0,0
3537,卓坤厂.35kV.3#集电线路机组,0,0,0,10.5,110,四川.卓坤厂.35.13876,0,0,0,0,0,9.4,-2.67,0,0,10.5,0,10,-10,1,15333,13876,34,Unit,35,35
3538,伊达厂.35kV.#1集电线路机组,0,0,0,16.5,220,四川.伊达厂.35.8490,-0.132,1.418,35.879,-4.6,0,-0.07,0.89,0,0,16.5,0,12.1,-12.1,1,13260,8490,0,Unit,35,35
3539,伊达厂.35kV.#2集电线路机组,0,0,0,16.5,220,四川.伊达厂.35.8490,-0.132,0.945,35.879,-4.6,0,-0.07,0.59,0,0,16.5,0,12.1,-12.1,1,13262,8490,0,Unit,35,35
3540,伊达厂.35kV.#3集电线路机组,0,0,0,16.5,220,四川.伊达厂.35.8490,-0.132,0.591,35.879,-4.6,0,-0.07,0.37,0,0,16.5,0,12.1,-12.1,1,13264,8490,0,Unit,35,35
3541,伊达厂.35kV.#4集电线路机组,0,0,0,18,220,四川.伊达厂.35.8490,-0.132,-0.533,35.879,-4.6,0,-0.07,-1.33,0,0,18,0,13.2,-13.2,1,13266,8490,0,Unit,35,35
3542,伊达厂.35kV.#5集电线路机组,0,0,0,16.5,220,四川.伊达厂.35.8490,-0.132,-0.533,35.879,-4.6,0,-0.07,-1.33,0,0,16.5,0,12.1,-12.1,1,13268,8490,0,Unit,35,35
3543,伊达厂.35kV.#6集电线路机组,0,0,0,15,220,四川.伊达厂.35.8490,-0.132,1.3,35.879,-4.6,0,-0.07,0.81,0,0,15,0,11,-11,1,13270,8490,0,Unit,35,35
3544,伊达厂.35kV.#7集电线路机组,0,0,0,33.6,220,四川.伊达厂.35.19786,-0.167,1.559,35.785,-4.614,0,-0.04,1.21,0,0,16,0,0.9,-0.9,1,14462,19786,0,Unit,35,35
3545,伊达厂.35kV.#8集电线路机组,0,0,0,33.6,220,四川.伊达厂.35.19786,-0.222,1.939,35.785,-4.614,0,-0.06,1.51,0,0,16,0,0.9,-0.9,1,14463,19786,0,Unit,35,35
3546,伊达厂.35kV.#9集电线路机组,0,0,0,33.6,220,四川.伊达厂.35.19786,-0.167,2.072,35.785,-4.614,0,-0.04,1.61,0,0,16,0,0.9,-0.9,1,14464,19786,0,Unit,35,35
3547,塘泥湾光伏厂.35kV.1#集电线路机组,0,0,0,11.8,220,四川.塘泥湾光伏厂.35.14153,6.647,2.744,36.919,5.678,0,6.65,2.13,0,0,10,0,1.8,-1.8,1,15474,14153,0,Unit,35,35
3548,塘泥湾光伏厂.35kV.2#集电线路机组,0,0,0,11.8,220,四川.塘泥湾光伏厂.35.14153,6.647,2.902,36.919,5.678,0,6.65,2.25,0,0,10,0,1.8,-1.8,1,15473,14153,0,Unit,35,35
3549,塘泥湾光伏厂.35kV.3#集电线路机组,0,0,0,11.8,220,四川.塘泥湾光伏厂.35.14153,6.656,2.791,36.919,5.678,0,6.66,2.16,0,0,10,0,1.8,-1.8,1,15472,14153,0,Unit,35,35
3550,塘泥湾光伏厂.35kV.4#集电线路机组,0,0,0,11.8,220,四川.塘泥湾光伏厂.35.14153,6.793,2.346,36.919,5.678,0,6.8,1.82,0,0,10,0,1.8,-1.8,1,15471,14153,0,Unit,35,35
3551,大田光伏厂.10.5kV.1#集电线路机组,0,0,0,6.45,35,四川.大田光伏厂.10.14409,0,0,0,0,0,3.44,-0.11,0,0,5.46,0,0.99,-0.99,1,15522,14409,37,Unit,10,10.5
3552,大田光伏厂.10.5kV.2#集电线路机组,0,0,0,5.44,35,四川.大田光伏厂.10.14409,0,0,0,0,0,2.93,-0.1,0,0,4.62,0,0.82,-0.82,1,15523,14409,37,Unit,10,10.5
3553,拉马风电厂.35kV.#1集电线路机组,0,0,0,15,220,四川.拉马厂.35.8960,0,0,36.228,0.241,0,0,0,0,0,15,0,1,-1,1,13537,8960,0,Unit,35,35
3554,拉马风电厂.35kV.#2集电线路机组,0,0,0,15,220,四川.拉马厂.35.8960,0,0,36.228,0.241,0,0,0,0,0,15,0,1,-1,1,13538,8960,0,Unit,35,35
3555,拉马风电厂.35kV.#3集电线路机组,0,0,0,19.5,220,四川.拉马厂.35.8960,0,0,36.228,0.241,0,0,0,0,0,19.5,0,1.3,-1.3,1,13539,8960,0,Unit,35,35
3556,鲁南厂.35kV.#4集电线路机组,0,0,0,24.81,110,四川.鲁南厂.35.9345,0,0,35.85,0.219,0,0,0,0,0,23.5,0,0.1,13.1,1,16133,9345,0,Unit,35,35
3557,鲁南厂.35kV.#5集电线路机组,0,0,0,27.43,110,四川.鲁南厂.35.9345,0,-1.292,35.85,0.219,0,0,0.28,0,0,26,0,0.1,1.43,1,16132,9345,0,Unit,35,35
3558,下大沟光伏厂.35kV.1#集电线路机组,0,0,0,18.7,220,四川.下大沟光伏厂.35.14450,12.185,0.049,35.477,4.911,0,12.4,-0.78,0,0,17,0,1.7,-1.7,1,15602,14450,0,Unit,35,35
3559,下大沟光伏厂.35kV.2#集电线路机组,0,0,0,9.9,220,四川.下大沟光伏厂.35.14450,6.365,0.028,35.477,4.911,0,6.48,-0.44,0,0,9,0,0.9,-0.9,1,15603,14450,0,Unit,35,35
3560,下大沟光伏厂.35kV.3#集电线路机组,0,0,0,4.4,220,四川.下大沟光伏厂.35.14450,3.187,0.015,35.477,4.911,0,3.24,-0.23,0,0,4,0,0.4,-0.4,1,15604,14450,0,Unit,35,35
3561,火烈风电厂.35kV.#1集电线路机组,0,0,0,15.1,220,四川.火烈风电厂.35.10201,-0.061,0.467,35.85,-4.546,0,-0.01,0.38,0,0,15,0,0.1,-0.1,1,14451,10201,0,Unit,35,35
3562,火烈风电厂.35kV.#2集电线路机组,0,0,0,18.12,220,四川.火烈风电厂.35.10201,-0.122,0.294,35.85,-4.546,0,-0.03,0.24,0,0,18,0,0.12,-0.12,1,14452,10201,0,Unit,35,35
3563,火烈风电厂.35kV.#3集电线路机组,0,0,0,16.61,220,四川.火烈风电厂.35.10201,-0.061,0.19,35.85,-4.546,0,-0.01,0.16,0,0,16.5,0,0.11,-0.11,1,14453,10201,0,Unit,35,35
3564,火烈风电厂.35kV.#4集电线路机组,0,0,0,16.08,220,四川.火烈风电厂.35.10201,-0.061,1.832,35.85,-4.546,0,-0.01,1.51,0,0,16,0,0.08,-0.08,1,15168,10201,0,Unit,35,35
3565,火烈风电厂.35kV.#5集电线路机组,0,0,0,16.08,220,四川.火烈风电厂.35.10201,-0.061,1.314,35.85,-4.546,0,-0.01,1.08,0,0,16,0,0.08,-0.08,1,15169,10201,0,Unit,35,35
3566,火烈风电厂.35kV.#6集电线路机组,0,0,0,17.59,220,四川.火烈风电厂.35.10201,-0.122,1.279,35.85,-4.546,0,-0.03,1.05,0,0,17.5,0,0.09,-0.09,1,15170,10201,0,Unit,35,35
3567,火烈风电厂.35kV.#7集电线路机组,0,0,0,17.59,220,四川.火烈风电厂.35.19795,-0.132,2.396,35.717,-4.567,0,-0.01,1.91,0,0,17.5,0,0.09,-0.09,1,15175,19795,0,Unit,35,35
3568,火烈风电厂.35kV.#8集电线路机组,0,0,0,16.08,220,四川.火烈风电厂.35.19795,-0.132,2.76,35.717,-4.567,0,-0.01,2.2,0,0,16,0,0.08,-0.08,1,15174,19795,0,Unit,35,35
3569,火烈风电厂.35kV.#9集电线路机组,0,0,0,16.08,220,四川.火烈风电厂.35.19795,-0.132,3.149,35.717,-4.567,0,-0.01,2.51,0,0,16,0,0.08,-0.08,1,15172,19795,0,Unit,35,35
3570,兰错玛光伏厂.35kV.1#集电线路机组,0,0,0,10.62,110,四川.兰错玛光伏厂.35.14548,0,0,0,0,0,6.5,-1.79,0,0,9,0,1.62,-1.62,1,15615,14548,38,Unit,35,35
3571,兰错玛光伏厂.35kV.2#集电线路机组,0,0,0,11.8,110,四川.兰错玛光伏厂.35.14548,0,0,0,0,0,7.17,-2.25,0,0,10,0,1.8,-1.8,1,15617,14548,38,Unit,35,35
3572,兰错玛光伏厂.35kV.3#集电线路机组,0,0,0,12.98,110,四川.兰错玛光伏厂.35.14548,0,0,0,0,1,0,0,0,0,11,0,1.98,-1.98,1,15619,14548,38,Unit,35,35
3573,美兴光伏厂.35kV.1#集电线路机组,0,0,0,10.62,110,四川.美兴光伏厂.35.14734,0,0,0,0,0,10.4,-0.44,0,0,9,0,1.62,-1.62,1,15629,14734,39,Unit,35,35
3574,美兴光伏厂.35kV.2#集电线路机组,0,0,0,11.8,110,四川.美兴光伏厂.35.14734,0,0,0,0,0,8.77,0.64,0,0,10,0,1.8,-1.8,1,15630,14734,39,Unit,35,35
3575,美兴光伏厂.35kV.3#集电线路机组,0,0,0,11.28,110,四川.美兴光伏厂.35.14734,0,0,0,0,0,6.86,-0.21,0,0,9.6,0,1.68,-1.68,1,15632,14734,39,Unit,35,35
3576,美兴光伏厂.35kV.4#集电线路机组,0,0,0,11.28,110,四川.美兴光伏厂.35.14734,0,0,0,0,1,0,0,0,0,9.6,0,1.68,-1.68,1,15631,14734,39,Unit,35,35
3577,贡唐岗光伏厂.35kV.1#集电线路机组,0,0,0,15.04,110,四川.贡唐岗光伏厂.35.14839,0,0,0,0,0,10.15,0.92,0,0,12.8,0,2.24,-2.24,1,26678,14839,40,Unit,35,35
3578,贡唐岗光伏厂.35kV.2#集电线路机组,0,0,0,14.34,110,四川.贡唐岗光伏厂.35.14839,0,0,0,0,0,9.62,0.89,0,0,12.2,0,2.14,-2.14,1,26679,14839,40,Unit,35,35
3579,贡唐岗光伏厂.35kV.3#集电线路机组,0,0,0,14.34,110,四川.贡唐岗光伏厂.35.14839,0,0,0,0,0,9.61,0.92,0,0,12.2,0,2.14,-2.14,1,26680,14839,40,Unit,35,35
3580,贡唐岗光伏厂.35kV.4#集电线路机组,0,0,0,15.04,110,四川.贡唐岗光伏厂.35.14839,0,0,0,0,0,9.9,0.92,0,0,12.8,0,2.24,-2.24,1,26681,14839,40,Unit,35,35
3581,益门光伏厂.35kV.7#集电线路机组,0,0,0,15.04,220,四川.益门光伏厂.35.nd15718,0,0,0,0,1,0,0,0,0,12.8,0,2.28,-2.28,1,15718,14961,-1,Unit,35,35
3582,益门光伏厂.35kV.8#集电线路机组,0,0,0,15.04,220,四川.益门光伏厂.35.nd15717,0,0,0,0,1,0,0,0,0,12.8,0,2.28,-2.28,1,15717,14961,-1,Unit,35,35
3583,益门光伏厂.35kV.9#集电线路机组,0,0,0,12.46,220,四川.益门光伏厂.35.nd15716,0,0,0,0,1,0,0,0,0,10.6,0,1.86,-1.86,1,15716,14961,-1,Unit,35,35
3584,益门光伏厂.35kV.10#集电线路机组,0,0,0,16.22,220,四川.益门光伏厂.35.nd15715,0,0,0,0,1,0,0,0,0,13.8,0,2.42,-2.42,1,15715,14961,-1,Unit,35,35
3585,浑水塘光伏厂.35kV.1#集电线路机组,0,0,0,17.7,220,四川.浑水塘光伏厂.35.15066,9.79,0.699,35.146,4.813,0,9.96,0,0,0,15,0,2.7,-2.7,1,25641,15066,0,Unit,35,35
3586,浑水塘光伏厂.35kV.2#集电线路机组,0,0,0,17.7,220,四川.浑水塘光伏厂.35.15066,10.084,0.699,35.146,4.813,0,10.26,0,0,0,15,0,2.7,-2.7,1,25640,15066,0,Unit,35,35
3587,彰冠光伏厂.10kV.1#集电线路机组,0,0,0,7.24,35,四川.彰冠光伏厂.10.15256,0,0,0,0,0,4.76,-1.63,0,0,6.16,0,1.08,-1.08,1,15735,15256,42,Unit,10,10.5
3588,彰冠光伏厂.10kV.2#集电线路机组,0,0,0,5.43,35,四川.彰冠光伏厂.10.15256,0,0,0,0,0,3.53,-0.8,0,0,4.62,0,0.81,-0.81,1,15734,15256,42,Unit,10,10.5
3589,彰冠光伏厂.10kV.3#集电线路机组,0,0,0,5.43,35,四川.彰冠光伏厂.10.15256,0,0,0,0,0,3.44,-1.07,0,0,4.62,0,0.81,-0.81,1,15733,15256,42,Unit,10,10.5
3590,彰冠光伏厂.10kV.4#集电线路机组,0,0,0,5.43,35,四川.彰冠光伏厂.10.15256,0,0,0,0,0,3.41,-0.58,0,0,4.62,0,0.81,-0.81,1,15732,15256,42,Unit,10,10.5
3591,柏栎箐光伏厂.35kV.1#集电线路机组,0,0,0,16.92,110,四川.柏栎箐光伏厂.35.15303,0,0,0,0,0,5.61,-0.23,0,0,14.4,0,2.52,-2.52,1,15759,15303,43,Unit,35,35
3592,柏栎箐光伏厂.35kV.2#集电线路机组,0,0,0,22.56,110,四川.柏栎箐光伏厂.35.15303,0,0,0,0,0,9.66,0.55,0,0,19.2,0,3.36,-3.36,1,15760,15303,43,Unit,35,35
3593,柏栎箐光伏厂.35kV.3#集电线路机组,0,0,0,34.07,110,四川.柏栎箐光伏厂.35.19803,0,0,0,0,0,21.47,-1.78,0,0,28.89,0,5.18,-5.18,1,16621,19803,43,Unit,35,35
3594,芳地坪厂.35kV.#1集电线路机组,0,0,0,11.06,110,四川.芳地坪风电厂.35.10471,0,0,0,0,0,-0.01,0,0,0,10.5,0,0.1,-0.1,1,14472,10471,28,Unit,35,35
3595,芳地坪厂.35kV.#2集电线路机组,0,0,0,23.4,110,四川.芳地坪风电厂.35.10471,0,0,0,0,0,-0.04,0,0,0,19.5,0,0.1,-0.1,1,14473,10471,28,Unit,35,35
3596,芳地坪厂.35kV.#3集电线路机组,0,0,0,18.9,110,四川.芳地坪风电厂.35.19796,0,0,0,0,0,0,0,0,0,18,0,0.99,-0.99,1,16451,19796,28,Unit,35,35
3597,芳地坪厂.35kV.#4集电线路机组,0,0,0,18.9,110,四川.芳地坪风电厂.35.19796,0,0,0,0,0,0,0,0,0,18,0,0.99,-0.99,1,16452,19796,28,Unit,35,35
3598,洛乌沟光伏厂.35kV.2#集电线路机组,0,0,0,17.7,110,四川.洛乌沟光伏厂.35.15429,0,0,0,0,0,7.73,0,0,0,15,0,2.7,-2.7,1,15751,15429,44,Unit,35,35
3599,洛乌沟光伏厂.35kV.3#集电线路机组,0,0,0,17.7,110,四川.洛乌沟光伏厂.35.15429,0,0,0,0,0,3.96,0,0,0,15,0,2.7,-2.7,1,15749,15429,44,Unit,35,35
3600,红和风电厂.35kV.#1集电线路机组,0,0,0,23.21,220,四川.红和风电厂.35.11482,-0.051,0.145,35.25,-3.272,0,-0.04,0.14,0,0,22,0,0.33,-0.33,1,15146,11482,0,Unit,35,35
3601,红和风电厂.35kV.#2集电线路机组,0,0,0,25.32,220,四川.红和风电厂.35.11482,-0.061,0.181,35.25,-3.272,0,-0.05,0.18,0,0,24,0,0.36,-0.36,1,15148,11482,0,Unit,35,35
3602,红和风电厂.35kV.#7集电线路机组,0,0,0,27.43,220,四川.红和风电厂.35.19797,0,0,35.239,-3.724,0,0,0,0,0,26,0,0.39,-0.39,1,16198,19797,0,Unit,35,35
3603,红和风电厂.35kV.#8集电线路机组,0,0,0,25.32,220,四川.红和风电厂.35.19797,0,0,35.239,-3.724,0,0,0,0,0,24,0,0.36,-0.36,1,16199,19797,0,Unit,35,35
3604,红和风电厂.35kV.#9集电线路机组,0,0,0,27.43,220,四川.红和风电厂.35.19797,0.821,0,35.239,-3.724,0,0.94,0,0,0,26,0,0.39,-0.39,1,16200,19797,0,Unit,35,35
3605,红和风电厂.35kV.#10集电线路机组,0,0,0,25.32,220,四川.红和风电厂.35.19797,1.251,-0.131,35.239,-3.724,0,1.44,-0.06,0,0,24,0,0.36,-0.36,1,16201,19797,0,Unit,35,35
3606,洛乌沟光伏厂.35kV.8#集电线路机组,0,0,0,42.42,110,四川.洛乌沟光伏厂.35.15435,0,0,0,0,0,10.27,0,0,0,40.4,0,2.02,-2.02,1,16214,15435,44,Unit,35,35
3607,竹林坡光伏厂.35kV.1#集电线路机组,0,0,0,29.48,110,四川.竹林坡光伏厂.35.16357,0,0,0,0,0,7.71,0,0,0,25.08,0,4.4,-4.4,1,15930,16357,47,Unit,35,35
3608,竹林坡光伏厂.35kV.2#集电线路机组,0,0,0,34.84,110,四川.竹林坡光伏厂.35.16357,0,0,0,0,0,8.46,0,0,0,29.64,0,5.2,-5.2,1,15931,16357,47,Unit,35,35
3609,竹林坡光伏厂.35kV.3#集电线路机组,0,0,0,16.08,110,四川.竹林坡光伏厂.35.16357,0,0,0,0,0,3.94,0,0,0,13.68,0,2.4,-2.4,1,15932,16357,47,Unit,35,35
3610,竹林坡光伏厂.35kV.4#集电线路机组,0,0,0,37.52,110,四川.竹林坡光伏厂.35.16357,0,0,0,0,1,0,0,0,0,31.92,0,5.6,-5.6,1,15933,16357,47,Unit,35,35
3611,昌盛光伏厂.35kV.1#集电线路机组,0,0,0,25.36,35,四川.昌盛光伏厂.35.16629,0,0,0,0,0,6.64,-0.23,0,0,21.6,0,3.76,-3.76,1,15941,16629,48,Unit,35,35
3612,昌盛光伏厂.35kV.2#集电线路机组,0,0,0,22.12,35,四川.昌盛光伏厂.35.16629,0,0,0,0,0,5.98,-0.22,0,0,18.8,0,3.32,-3.32,1,15942,16629,48,Unit,35,35
3613,普隆村光伏厂.35kV.1#集电线路机组,0,0,0,11.28,110,四川.普隆村光伏厂.35.16748,0,0,0,0,0,6.44,-0.46,0,0,9.6,0,1.68,-1.68,1,15952,16748,49,Unit,35,35
3614,三地风电厂.35kV.#1集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.521,35.824,0.13,0,0,0.44,0,0,16.5,0,0.11,-0.01,1,25196,19798,0,Unit,35,35
3615,普隆村光伏厂.35kV.2#集电线路机组,0,0,0,13.16,110,四川.普隆村光伏厂.35.16748,0,0,0,0,0,7.6,-0.52,0,0,11.2,0,1.96,-1.96,1,15953,16748,49,Unit,35,35
3616,普隆村光伏厂.35kV.3#集电线路机组,0,0,0,11.28,110,四川.普隆村光伏厂.35.16748,0,0,0,0,0,6.2,-0.37,0,0,9.6,0,1.68,-1.68,1,15954,16748,49,Unit,35,35
3617,三地风电厂.35kV.#2集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.228,35.824,0.13,0,0,0.19,0,0,16.5,0,0.11,-0.01,1,25197,19798,0,Unit,35,35
3618,三地风电厂.35kV.#3集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.346,35.824,0.13,0,0,0.29,0,0,16.5,0,0.11,-0.01,1,25198,19798,0,Unit,35,35
3619,三地风电厂.35kV.#4集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0.525,0.415,35.824,0.13,0,0.91,0.35,0,0,16.5,0,0.11,-0.01,1,25199,19798,0,Unit,35,35
3620,三地风电厂.35kV.#5集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,0.518,35.824,0.13,0,0,0.44,0,0,16.5,0,0.11,-0.01,1,25200,19798,0,Unit,35,35
3621,三地风电厂.35kV.#6集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.19798,0,1.03,35.824,0.13,0,0,0.88,0,0,16.5,0,0.11,-0.01,1,25201,19798,0,Unit,35,35
3622,三地风电厂.35kV.#7集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.12471,0,1.457,35.905,0.132,0,0,1.33,0,0,16.5,0,0.11,-0.01,1,25202,12471,0,Unit,35,35
3623,三地风电厂.35kV.#8集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.12471,0.092,1.06,35.905,0.132,0,0.15,0.96,0,0,16.5,0,0.11,-0.01,1,25203,12471,0,Unit,35,35
3624,三地风电厂.35kV.#9集电线路机组,0,0,0,16.61,220,四川.三地风电厂.35.12471,0.497,0.791,35.905,0.132,0,0.79,0.72,0,0,16.5,0,0.11,-0.01,1,25204,12471,0,Unit,35,35
3625,三地风电厂.35kV.#10集电线路机组,0,0,0,24.16,220,四川.三地风电厂.35.12471,0,0.636,35.905,0.132,0,0,0.58,0,0,24,0,0.16,-0.16,1,25205,12471,0,Unit,35,35
3626,三地风电厂.35kV.#11集电线路机组,0,0,0,25.67,220,四川.三地风电厂.35.12471,0,0.914,35.905,0.132,0,0,0.83,0,0,25.5,0,0.17,-0.17,1,25206,12471,0,Unit,35,35
3627,棉桠光伏厂.35kV.1#集电线路机组,0,0,0,15.04,110,四川.棉桠光伏厂.35.16850,0,0,0,0,0,8.59,0.33,0,0,12.8,0,2.24,-2.24,1,16075,16850,51,Unit,35,35
3628,棉桠光伏厂.35kV.2#集电线路机组,0,0,0,15.04,110,四川.棉桠光伏厂.35.16850,0,0,0,0,0,8.24,0.42,0,0,12.8,0,2.24,-2.24,1,16077,16850,51,Unit,35,35
3629,棉桠光伏厂.35kV.3#集电线路机组,0,0,0,15.04,110,四川.棉桠光伏厂.35.16850,0,0,0,0,0,7.5,0.47,0,0,12.8,0,2.24,-2.24,1,16079,16850,51,Unit,35,35
3630,棉桠光伏厂.35kV.4#集电线路机组,0,0,0,15.04,110,四川.棉桠光伏厂.35.16850,0,0,0,0,0,8.27,0.43,0,0,12.8,0,2.24,-2.24,1,16081,16850,51,Unit,35,35
3631,洛乌沟光伏厂.35kV.瓦洛集电线路机组,0,0,0,23.6,110,四川.洛乌沟光伏厂.35.15429,0,0,0,0,0,0,0,0,0,20,0,3.6,-3.6,1,1832,15429,44,Unit,35,35
3632,太阳坡厂.35kV.1#集电线路机组,0,0,0,8.88,110,四川.太阳坡光伏电厂.35.17703,0,0,0,0,0,3.81,0,0,0,8.4,0,0.48,-0.48,1,16483,17703,55,Unit,35,35
3633,太阳坡厂.35kV.2#集电线路机组,0,0,0,8.88,110,四川.太阳坡光伏电厂.35.17703,0,0,0,0,0,4.6,0,0,0,8.4,0,0.48,-0.48,1,16484,17703,55,Unit,35,35
3634,太阳坡厂.35kV.3#集电线路机组,0,0,0,9.99,110,四川.太阳坡光伏电厂.35.17703,0,0,0,0,0,4.57,0,0,0,9.45,0,0.54,-0.54,1,16485,17703,55,Unit,35,35
3635,干坝子风电厂.35kV.#1集电线路机组,0,0,0,15.8,220,四川.干坝子风电厂.35.12898,0.494,0.397,39.667,-4.538,0,0.5,0.54,0,0,15,0,6,-6,1,15019,12898,0,Unit,35,35
3636,干坝子风电厂.35kV.#2集电线路机组,0,0,0,18.96,220,四川.干坝子风电厂.35.12898,0.841,0.444,39.667,-4.538,0,0.85,0.61,0,0,18,0,7.2,-7.2,1,15020,12898,0,Unit,35,35
3637,干坝子风电厂.35kV.#3集电线路机组,0,0,0,17.38,220,四川.干坝子风电厂.35.12898,0.095,0.288,39.667,-4.538,0,0.1,0.39,0,0,16.5,0,6.6,-6.6,1,15021,12898,0,Unit,35,35
3638,干坝子风电厂.35kV.#4集电线路机组,0,0,0,17.38,220,四川.干坝子风电厂.35.12898,0.376,0.401,39.667,-4.538,0,0.38,0.55,0,0,16.5,0,6.6,-6.6,1,15024,12898,0,Unit,35,35
3639,干坝子风电厂.35kV.#5集电线路机组,0,0,0,17.38,220,四川.干坝子风电厂.35.12898,0,0.629,39.667,-4.538,0,0,0.86,0,0,16.5,0,6.6,-6.6,1,15025,12898,0,Unit,35,35
3640,干坝子风电厂.35kV.#6集电线路机组,0,0,0,17.38,220,四川.干坝子风电厂.35.12898,0,0.638,39.667,-4.538,0,0,0.87,0,0,16.5,0,6.6,-6.6,1,15026,12898,0,Unit,35,35
3641,干坝子风电厂.35kV.#7集电线路机组,0,0,0,14.77,220,四川.干坝子风电厂.35.12898,0.95,0.29,39.667,-4.538,0,0.96,0.4,0,0,14,0,0.77,-0.77,1,15050,12898,0,Unit,35,35
3642,干坝子风电厂.35kV.#8集电线路机组,0,0,0,18.99,220,四川.干坝子风电厂.35.12898,0.871,0.187,39.667,-4.538,0,0.88,0.26,0,0,18,0,0.99,-0.99,1,15051,12898,0,Unit,35,35
3643,干坝子风电厂.35kV.#9集电线路机组,0,0,0,18.46,220,四川.干坝子风电厂.35.12898,0.375,0,39.667,-4.538,0,0.38,0,0,0,17.5,0,0.96,-0.96,1,15052,12898,0,Unit,35,35
3644,灰力苏厂.35kV.1#集电线路机组,0,0,0,13.64,35,四川.灰力苏光伏厂.35.17967,0,0,0,0,0,7.76,0,0,0,11.6,0,2.04,-2.04,1,16600,17967,58,Unit,35,35
3645,灰力苏厂.35kV.2#集电线路机组,0,0,0,9.88,35,四川.灰力苏光伏厂.35.17967,0,0,0,0,0,5.53,0,0,0,8.4,0,1.48,-1.48,1,16601,17967,58,Unit,35,35
3646,大德厂.35kV.#1集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13498,-0.138,0.054,36.134,-1.911,0,-0.11,0,0,0,25,0,0.2,-0.2,1,15323,13498,0,Unit,35,35
3647,大德厂.35kV.#2集电线路机组,0,0,0,22.68,220,四川.大德厂.35.13498,-0.23,0.054,36.134,-1.911,0,-0.18,0,0,0,22.5,0,0.18,-0.18,1,15324,13498,0,Unit,35,35
3648,大德厂.35kV.#3集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13498,-0.276,0.054,36.134,-1.911,0,-0.22,0,0,0,25,0,0.2,-0.2,1,15325,13498,0,Unit,35,35
3649,大德厂.35kV.#4集电线路机组,0,0,0,22.68,220,四川.大德厂.35.13498,-0.115,0.054,36.134,-1.911,0,-0.09,0,0,0,22.5,0,0.18,-0.18,1,15326,13498,0,Unit,35,35
3650,大德厂.35kV.#5集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13499,-0.25,0.069,35.065,-1.848,0,-0.22,0,0,0,25,0,0.2,-0.2,1,16432,13499,0,Unit,35,35
3651,大德厂.35kV.#6集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13499,-0.25,0.069,35.065,-1.848,0,-0.22,0,0,0,25,0,0.2,-0.2,1,16433,13499,0,Unit,35,35
3652,大德厂.35kV.#7集电线路机组,0,0,0,27.72,220,四川.大德厂.35.13499,-0.25,0.069,35.065,-1.848,0,-0.22,0,0,0,27.5,0,0.22,-0.22,1,16434,13499,0,Unit,35,35
3653,大德厂.35kV.#8集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13499,-0.125,0.069,35.065,-1.848,0,-0.11,0,0,0,25,0,0.2,-0.2,1,16435,13499,0,Unit,35,35
3654,大德厂.35kV.#9集电线路机组,0,0,0,27.72,220,四川.大德厂.35.13500,-0.251,0.101,35.487,-1.899,0,-0.22,0,0,0,27.5,0,0.22,-0.22,1,16443,13500,0,Unit,35,35
3655,大德厂.35kV.#10集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13500,-0.251,0.101,35.487,-1.899,0,-0.22,0,0,0,25,0,0.2,-0.2,1,16444,13500,0,Unit,35,35
3656,大德厂.35kV.#11集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13500,-0.251,0.101,35.487,-1.899,0,-0.22,0,0,0,25,0,0.2,-0.2,1,16445,13500,0,Unit,35,35
3657,大德厂.35kV.#12集电线路机组,0,0,0,25.2,220,四川.大德厂.35.13500,-0.126,0.101,35.487,-1.899,0,-0.11,0,0,0,25,0,0.2,-0.2,1,16446,13500,0,Unit,35,35
3658,洛乌沟光伏厂.35kV.包谷坪集电线路机组,0,0,0,59,110,四川.洛乌沟光伏厂.35.19804,0,0,0,0,0,0,0,0,0,50,0,9,-9,1,1833,19804,44,Unit,35,35
3659,马鸣风电厂.35kV.#1集电线路机组,0,0,0,37.98,35,四川.马鸣风电厂.35.nd15785,0,0,0,0,1,0.14,0.06,0,0,36,0,1.98,-1.98,1,15785,15954,-1,Unit,35,35
3660,鲁基风电厂.35kV.#1集电线路机组,0,0,0,25.28,220,四川.鲁基厂.35.16012,0,0,36.209,-1.402,0,0,0,0,0,24,0,1.28,-1.28,1,15798,16012,0,Unit,35,35
3661,鲁基风电厂.35kV.#2集电线路机组,0,0,0,26.86,220,四川.鲁基厂.35.16012,1.316,1.734,36.209,-1.402,0,1.44,0.37,0,0,25.5,0,1.36,-1.36,1,15797,16012,0,Unit,35,35
3662,鲁基风电厂.35kV.#3集电线路机组,0,0,0,26.86,220,四川.鲁基厂.35.16012,1.375,0.028,36.209,-1.402,0,1.5,-0.01,0,0,25.5,0,1.36,-1.36,1,15796,16012,0,Unit,35,35
3663,鲁基风电厂.35kV.#4集电线路机组,0,0,0,25.28,220,四川.鲁基厂.35.16012,2.457,0.254,36.209,-1.402,0,2.69,-0.1,0,0,24,0,1.28,-1.28,1,15795,16012,0,Unit,35,35
3664,清风风电厂.35kV.#1集电线路机组,0,0,0,26.3,110,四川.清风风电厂.35.16240,0,0,0,0,0,0,0,0,0,25,0,13,-13,1,15922,16240,46,Unit,35,35
3665,清风风电厂.35kV.#2集电线路机组,0,0,0,23.67,110,四川.清风风电厂.35.16240,0,0,0,0,0,0,0,0,0,22.5,0,11.7,-11.7,1,15923,16240,46,Unit,35,35
3666,凉风坳风电厂.35kV.#1集电线路机组,0,0,0,24.16,220,四川.凉风坳风电厂.35.16975,0,0.187,36.176,1.797,0,0,0.22,0,0,24,0,0.16,-0.16,1,26493,16975,0,Unit,35,35
3667,凉风坳风电厂.35kV.#2集电线路机组,0,0,0,25.67,220,四川.凉风坳风电厂.35.16975,0,0,36.176,1.797,0,0,0,0,0,25.5,0,0.17,-0.17,1,26494,16975,0,Unit,35,35
3668,望江坪风电厂.35kV.#1集电线路机组,0,0,0,17.4,110,四川.望江坪风电厂.35.17342,0,0,0,0,0,0,0,0,0,12,0,5.4,-5.4,1,16293,17342,53,Unit,35,35
3669,望江坪风电厂.35kV.#2集电线路机组,0,0,0,29,110,四川.望江坪风电厂.35.17342,0,0,0,0,0,0,0,0,0,20,0,9,-9,1,16294,17342,53,Unit,35,35
3670,望江坪风电厂.35kV.#3集电线路机组,0,0,0,26.1,110,四川.望江坪风电厂.35.17342,0,0,0,0,0,0,0,0,0,18,0,8.1,-8.1,1,16295,17342,53,Unit,35,35
3671,博洛拉达风电厂.35kV.#1集电线路机组,0,0,0,13.59,220,四川.博洛拉达风电厂.35.17453,0.491,0.441,36.715,-1.448,0,0.55,0.39,0,0,13.5,0,0.09,-0.09,1,16382,17453,0,Unit,35,35
3672,博洛拉达风电厂.35kV.#2集电线路机组,0,0,0,21.14,220,四川.博洛拉达风电厂.35.17453,0.492,1.108,36.715,-1.448,0,0.55,0.97,0,0,21,0,0.14,-0.14,1,16384,17453,0,Unit,35,35
3673,博洛拉达风电厂.35kV.#3集电线路机组,0,0,0,15.1,220,四川.博洛拉达风电厂.35.17453,0.552,0.911,36.715,-1.448,0,0.62,0.8,0,0,15,0,0.1,-0.1,1,16385,17453,0,Unit,35,35
3674,博洛拉达风电厂.35kV.#4集电线路机组,0,0,0,16.61,220,四川.博洛拉达风电厂.35.17453,0,1.119,36.715,-1.448,0,0,0.98,0,0,16.5,0,0.11,-0.11,1,16386,17453,0,Unit,35,35
3675,博洛拉达风电厂.35kV.#5集电线路机组,0,0,0,16.61,220,四川.博洛拉达风电厂.35.17453,0,1.051,36.715,-1.448,0,0,0.92,0,0,16.5,0,0.11,-0.11,1,16387,17453,0,Unit,35,35
3676,博洛拉达风电厂.35kV.#6集电线路机组,0,0,0,16.61,220,四川.博洛拉达风电厂.35.17453,0.81,0.84,36.715,-1.448,0,0.9,0.74,0,0,16.5,0,0.11,-0.11,1,16388,17453,0,Unit,35,35
3677,海口风电厂.35kV.#1集电线路机组,0,0,0,27.43,110,四川.海口风电厂.35.17667,0,0,0,0,0,1.9,0,0,0,26,0,1.43,-1.43,1,16424,17667,54,Unit,35,35
3678,海口风电厂.35kV.#2集电线路机组,0,0,0,25.32,110,四川.海口风电厂.35.17667,0,0,0,0,0,0.96,0.27,0,0,24,0,1.32,-1.32,1,16425,17667,54,Unit,35,35
3679,德昌风电厂.35kV.#7集电线路机组,0,0,0,26.3,220,四川.德昌风电厂.35.6817,0,0,33.238,-1.886,0,0,0,0,0,25,0,1.3,-1.3,1,15201,6817,0,Unit,35,35
3680,德昌风电厂.35kV.#8集电线路机组,0,0,0,23.67,220,四川.德昌风电厂.35.6817,0,0,33.238,-1.886,0,0,0,0,0,22.5,0,1.17,-1.17,1,15202,6817,0,Unit,35,35
3681,德昌风电厂.35kV.#13集电线路机组,0,0,0,28.93,220,四川.德昌风电厂.35.6819,0,0,36.908,-1.899,0,0,0,0,0,27.5,0,1.43,-1.43,1,15198,6819,0,Unit,35,35
3682,德昌风电厂.35kV.#14集电线路机组,0,0,0,18.41,220,四川.德昌风电厂.35.6819,0,0,36.908,-1.899,0,0,0,0,0,17.5,0,0.91,-0.91,1,15197,6819,0,Unit,35,35
3683,马宗风电厂.0.69kV.1201#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40255,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40255,18373,-1,Unit,0.69,0.69
3684,马宗风电厂.0.69kV.1202#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40256,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40256,18374,-1,Unit,0.69,0.69
3685,马宗风电厂.0.69kV.1203#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40257,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40257,18375,-1,Unit,0.69,0.69
3686,马宗风电厂.0.69kV.1204#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40258,0,0,0,0,1,-0.01,-0.01,0,0,1.5,0,0.08,-0.08,1,40258,18376,-1,Unit,0.69,0.69
3687,马宗风电厂.0.69kV.1205#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40259,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40259,18377,-1,Unit,0.69,0.69
3688,马宗风电厂.0.69kV.1206#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40260,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40260,18378,-1,Unit,0.69,0.69
3689,马宗风电厂.0.69kV.1207#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40261,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40261,18379,-1,Unit,0.69,0.69
3690,马宗风电厂.0.69kV.1208#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40262,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40262,18380,-1,Unit,0.69,0.69
3691,马宗风电厂.0.69kV.1209#机组,0,0,0,1.58,220,四川.马宗风电厂.0.nd40263,0,0,0,0,1,0,0,0,0,1.5,0,0.08,-0.08,1,40263,18381,-1,Unit,0.69,0.69
