id,name,Eq,position,V_rate,P_rate,volt_n,node,P,Q,Ue,Ang,off,P_meas,Q_meas,Ue_meas,Ang_meas,P_max,P_min,Q_max,Q_min,pf,nd,bs,island,type,volt,base_value
4441,西里光伏厂.0.36kV.#13072光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40911,0,0,0,0,1,0.49,0,0,0,1.2,0,0.3,-0.3,1,40911,19577,-1,Unit,0.36,0.36
4442,西里光伏厂.0.36kV.#13082光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40912,0,0,0,0,1,0.37,0,0,0,1.2,0,0.3,-0.3,1,40912,19578,-1,Unit,0.36,0.36
4443,西里光伏厂.0.36kV.#13092光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40913,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40913,19579,-1,Unit,0.36,0.36
4444,西里光伏厂.0.36kV.#13102光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40914,0,0,0,0,1,0.46,0,0,0,1.2,0,0.3,-0.3,1,40914,19580,-1,Unit,0.36,0.36
4445,西里光伏厂.0.36kV.#13112光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40915,0,0,0,0,1,0.45,0,0,0,1.2,0,0.3,-0.3,1,40915,19581,-1,Unit,0.36,0.36
4446,西里光伏厂.0.36kV.#13122光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40916,0,0,0,0,1,0.47,0,0,0,1.2,0,0.3,-0.3,1,40916,19582,-1,Unit,0.36,0.36
4447,西里光伏厂.0.36kV.#13132光伏方阵,0,0,0,1.5,35,四川.西里光伏厂.0.nd40917,0,0,0,0,1,0.37,0,0,0,1.2,0,0.3,-0.3,1,40917,19583,-1,Unit,0.36,0.36
4448,赛果乐风电场.0.69kV.1101#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40918,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40918,19637,-1,Unit,0.69,0.69
4449,赛果乐风电场.0.69kV.1102#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40919,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40919,19638,-1,Unit,0.69,0.69
4450,赛果乐风电场.0.69kV.1103#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40920,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40920,19639,-1,Unit,0.69,0.69
4451,赛果乐风电场.0.69kV.1104#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40921,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40921,19640,-1,Unit,0.69,0.69
4452,赛果乐风电场.0.69kV.1105#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40922,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40922,19641,-1,Unit,0.69,0.69
4453,赛果乐风电场.0.69kV.1106#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40923,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40923,19642,-1,Unit,0.69,0.69
4454,赛果乐风电场.0.69kV.1107#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40924,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40924,19643,-1,Unit,0.69,0.69
4455,赛果乐风电场.0.69kV.1108#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40925,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40925,19644,-1,Unit,0.69,0.69
4456,赛果乐风电场.0.69kV.1109#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40926,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40926,19645,-1,Unit,0.69,0.69
4457,赛果乐风电场.0.69kV.1110#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40927,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40927,19646,-1,Unit,0.69,0.69
4458,赛果乐风电场.0.69kV.1111#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40928,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40928,19647,-1,Unit,0.69,0.69
4459,赛果乐风电场.0.69kV.1112#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40929,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40929,19648,-1,Unit,0.69,0.69
4460,赛果乐风电场.0.69kV.1201#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40930,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40930,19649,-1,Unit,0.69,0.69
4461,赛果乐风电场.0.69kV.1202#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40931,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40931,19650,-1,Unit,0.69,0.69
4462,赛果乐风电场.0.69kV.1203#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40932,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40932,19651,-1,Unit,0.69,0.69
4463,赛果乐风电场.0.69kV.1204#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40933,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40933,19652,-1,Unit,0.69,0.69
4464,赛果乐风电场.0.69kV.1205#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40934,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40934,19653,-1,Unit,0.69,0.69
4465,赛果乐风电场.0.69kV.1206#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40935,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40935,19654,-1,Unit,0.69,0.69
4466,赛果乐风电场.0.69kV.1207#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40936,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40936,19655,-1,Unit,0.69,0.69
4467,赛果乐风电场.0.69kV.1208#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40937,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40937,19656,-1,Unit,0.69,0.69
4468,赛果乐风电场.0.69kV.1209#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40938,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40938,19657,-1,Unit,0.69,0.69
4469,赛果乐风电场.0.69kV.1210#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40939,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40939,19658,-1,Unit,0.69,0.69
4470,赛果乐风电场.0.69kV.1211#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40940,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40940,19659,-1,Unit,0.69,0.69
4471,赛果乐风电场.0.69kV.1212#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40941,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40941,19660,-1,Unit,0.69,0.69
4472,赛果乐风电场.0.69kV.1213#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40942,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40942,19661,-1,Unit,0.69,0.69
4473,赛果乐风电场.0.69kV.1301#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40943,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40943,19662,-1,Unit,0.69,0.69
4474,赛果乐风电场.0.69kV.1302#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40944,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40944,19663,-1,Unit,0.69,0.69
4475,赛果乐风电场.0.69kV.1303#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40945,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40945,19664,-1,Unit,0.69,0.69
4476,赛果乐风电场.0.69kV.1304#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40946,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40946,19665,-1,Unit,0.69,0.69
4477,赛果乐风电场.0.69kV.1305#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40947,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40947,19666,-1,Unit,0.69,0.69
4478,赛果乐风电场.0.69kV.1306#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40948,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40948,19667,-1,Unit,0.69,0.69
4479,赛果乐风电场.0.69kV.1307#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40949,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40949,19668,-1,Unit,0.69,0.69
4480,赛果乐风电场.0.69kV.1308#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40950,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40950,19669,-1,Unit,0.69,0.69
4481,赛果乐风电场.0.69kV.1309#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40951,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40951,19670,-1,Unit,0.69,0.69
4482,赛果乐风电场.0.69kV.1310#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40952,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40952,19671,-1,Unit,0.69,0.69
4483,赛果乐风电场.0.69kV.1311#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40953,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40953,19672,-1,Unit,0.69,0.69
4484,赛果乐风电场.0.69kV.1312#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40954,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40954,19673,-1,Unit,0.69,0.69
4485,赛果乐风电场.0.69kV.1313#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40955,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40955,19674,-1,Unit,0.69,0.69
4486,赛果乐风电场.0.69kV.1401#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40956,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40956,19675,-1,Unit,0.69,0.69
4487,赛果乐风电场.0.69kV.1402#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40957,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40957,19676,-1,Unit,0.69,0.69
4488,赛果乐风电场.0.69kV.1403#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40958,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40958,19677,-1,Unit,0.69,0.69
4489,赛果乐风电场.0.69kV.1404#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40959,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40959,19678,-1,Unit,0.69,0.69
4490,赛果乐风电场.0.69kV.1405#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40960,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40960,19679,-1,Unit,0.69,0.69
4491,赛果乐风电场.0.69kV.1406#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40961,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40961,19680,-1,Unit,0.69,0.69
4492,赛果乐风电场.0.69kV.1407#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40962,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40962,19681,-1,Unit,0.69,0.69
4493,赛果乐风电场.0.69kV.1408#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40963,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40963,19682,-1,Unit,0.69,0.69
4494,赛果乐风电场.0.69kV.1409#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40964,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40964,19683,-1,Unit,0.69,0.69
4495,赛果乐风电场.0.69kV.1410#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40965,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40965,19684,-1,Unit,0.69,0.69
4496,赛果乐风电场.0.69kV.1411#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40966,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40966,19685,-1,Unit,0.69,0.69
4497,赛果乐风电场.0.69kV.1412#机组,0,0,0,2.11,220,四川.赛果乐风电场.0.nd40967,0,0,0,0,1,0,0,0,0,2,0,0.11,-0.11,1,40967,19686,-1,Unit,0.69,0.69
4498,赛果乐风电场.35kV.1#集电线路机组,0,0,0,25.32,220,四川.赛果乐风电场.35.nd17274,0,0,0,0,1,0,0,0,0,24,0,1.32,-1.32,1,17274,19586,-1,Unit,35,35
4499,赛果乐风电场.35kV.2#集电线路机组,0,0,0,27.43,220,四川.赛果乐风电场.35.nd17275,0,0,0,0,1,0,0,0,0,26,0,1.43,-1.43,1,17275,19586,-1,Unit,35,35
4500,赛果乐风电场.35kV.4#集电线路机组,0,0,0,25.32,220,四川.赛果乐风电场.35.nd17277,0,0,0,0,1,0,0,0,0,24,0,1.32,-1.32,1,17277,19586,-1,Unit,35,35
4501,赛果乐风电场.35kV.3#集电线路机组,0,0,0,27.43,220,四川.赛果乐风电场.35.nd17276,0,0,0,0,1,0,0,0,0,26,0,1.43,-1.43,1,17276,19586,-1,Unit,35,35
4502,拉马厂.0.69kV.2601#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40968,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40968,9208,-1,Unit,0.69,0.69
4503,拉马厂.0.69kV.2602#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40969,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40969,9209,-1,Unit,0.69,0.69
4504,拉马厂.0.69kV.2603#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40970,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40970,9210,-1,Unit,0.69,0.69
4505,拉马厂.0.69kV.2604#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40971,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40971,9211,-1,Unit,0.69,0.69
4506,拉马厂.0.69kV.2605#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40972,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40972,9212,-1,Unit,0.69,0.69
4507,拉马厂.0.69kV.2606#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40973,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40973,9213,-1,Unit,0.69,0.69
4508,拉马厂.0.69kV.2607#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40974,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40974,9214,-1,Unit,0.69,0.69
4509,拉马厂.0.69kV.2608#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40975,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40975,9215,-1,Unit,0.69,0.69
4510,拉马厂.0.69kV.2701#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40976,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40976,9216,-1,Unit,0.69,0.69
4511,拉马厂.0.69kV.2702#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40977,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40977,9217,-1,Unit,0.69,0.69
4512,拉马厂.0.69kV.2703#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40978,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40978,9218,-1,Unit,0.69,0.69
4513,拉马厂.0.69kV.2704#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40979,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40979,9219,-1,Unit,0.69,0.69
4514,拉马厂.0.69kV.2705#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40980,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40980,9220,-1,Unit,0.69,0.69
4515,拉马厂.0.69kV.2706#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40981,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40981,9221,-1,Unit,0.69,0.69
4516,拉马厂.0.69kV.2707#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40982,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40982,9222,-1,Unit,0.69,0.69
4517,拉马厂.0.69kV.2708#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40983,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40983,9223,-1,Unit,0.69,0.69
4518,拉马厂.0.69kV.2709#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40984,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40984,9224,-1,Unit,0.69,0.69
4519,拉马厂.0.69kV.2901#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40985,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40985,9225,-1,Unit,0.69,0.69
4520,拉马厂.0.69kV.2902#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40986,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40986,9226,-1,Unit,0.69,0.69
4521,拉马厂.0.69kV.2903#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40987,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40987,9227,-1,Unit,0.69,0.69
4522,拉马厂.0.69kV.2904#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40988,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40988,9228,-1,Unit,0.69,0.69
4523,拉马厂.0.69kV.2905#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40989,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40989,9229,-1,Unit,0.69,0.69
4524,拉马厂.0.69kV.2906#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40990,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40990,9230,-1,Unit,0.69,0.69
4525,拉马厂.0.69kV.2907#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40991,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40991,9231,-1,Unit,0.69,0.69
4526,拉马厂.0.69kV.2908#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40992,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40992,9232,-1,Unit,0.69,0.69
4527,拉马厂.0.69kV.3101#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40993,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40993,9233,-1,Unit,0.69,0.69
4528,拉马厂.0.69kV.3102#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40994,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40994,9234,-1,Unit,0.69,0.69
4529,拉马厂.0.69kV.3103#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40995,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40995,9235,-1,Unit,0.69,0.69
4530,拉马厂.0.69kV.3104#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40996,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40996,9236,-1,Unit,0.69,0.69
4531,拉马厂.0.69kV.3105#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40997,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40997,9237,-1,Unit,0.69,0.69
4532,拉马厂.0.69kV.3106#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40998,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40998,9238,-1,Unit,0.69,0.69
4533,拉马厂.0.69kV.3107#机组,0,0,0,2.63,220,四川.拉马厂.0.nd40999,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,40999,9239,-1,Unit,0.69,0.69
4534,拉马厂.0.69kV.3108#机组,0,0,0,2.63,220,四川.拉马厂.0.nd41000,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,41000,9240,-1,Unit,0.69,0.69
4535,拉马厂.0.69kV.3109#机组,0,0,0,2.63,220,四川.拉马厂.0.nd41001,0,0,0,0,1,0,0,0,0,2.5,0,0.13,-0.13,1,41001,9241,-1,Unit,0.69,0.69
4536,拉马风电厂.35kV.#7集电线路机组,0,0,0,21.04,220,四川.拉马厂.35.8961,0,0,36.692,0.272,1,0,0,0,0,20,0,1.04,-1.04,1,16823,8961,0,Unit,35,35
4537,拉马风电厂.35kV.#8集电线路机组,0,0,0,23.67,220,四川.拉马厂.35.8961,0,0,36.692,0.272,1,0,0,0,0,22.5,0,1.17,-1.17,1,16824,8961,0,Unit,35,35
4538,拉马风电厂.35kV.#10集电线路机组,0,0,0,23.67,220,四川.拉马厂.35.8961,0,0,36.692,0.272,1,0,0,0,0,22.5,0,1.17,-1.17,1,16826,8961,0,Unit,35,35
4539,拉马风电厂.35kV.#9集电线路机组,0,0,0,21.04,220,四川.拉马厂.35.8961,0,0,36.692,0.272,1,0,0,0,0,20,0,1.04,-1.04,1,16825,8961,0,Unit,35,35
4540,西里光伏厂.全厂等值机,0,0,0,18,35,四川.西里光伏厂.35.nd41004,0,0,0,0,1,20.84,0,0,0,14.4,0,3.6,-3.6,1,41004,19532,-1,Unit,35,35
